TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
5307.865040000001, 60.01248556491311, 60.01416365141552, 60.01415131948075, 23.018670704352488, 23.182819913934427, 23.152166980553226, 0.9999822640745427, 0.9999926421606677, 0.9999801681719211, 6456.672930232173, 6474.375967717754, 6484.048528374533, 128.09479246098, 25.02597897926114, 39.682982762371466, 6467.304374023325, 6472.9558874876775, 6473.062876485126, 282.1835053373445, 280.6820985163495, 281.50573706582384, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 797.0005, 6.900564, 5499.915, 794.9051, 6.917362, 5498.728, 834.5905, 1.302967, 1087.734, 794.1155, 6.923844, 5498.191, 783.3091, 1.401772, 1097.906, 807.1553, 1.362447, 1099.718, 99.99704, 99.9744, 98.88353, 99.96571, 99.78391, 99.98547
5310.31688, 60.01313300727328, 60.01525046666031, 60.014109037733796, 23.004624568093586, 23.16462189962241, 23.134693233800228, 0.9999830578289519, 0.9999922547816054, 0.9999831492060252, 6459.528252555536, 6473.412430214958, 6475.695435305024, 126.77858901424452, 23.995248197420096, 39.811078828140126, 6458.5753586652045, 6473.816938821977, 6475.968764651173, 282.085804620414, 280.77736000716203, 281.4878375231919, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 803.3093, 6.846846, 5500.235, 801.1698, 6.865419, 5500.349, 828.204, 1.318797, 1091.854, 799.3585, 6.885785, 5500.033, 779.9901, 1.407069, 1097.986, 813.4576, 1.350178, 1098.407, 100.0, 100.0, 99.25804, 99.99923, 99.67868, 99.87989
5312.77052, 60.015089408849434, 60.015890950104904, 60.01780049312431, 23.006981516097813, 23.159890701410962, 23.136744081285926, 0.9999822990710207, 0.9999934438007899, 0.999983026870753, 6460.858268524626, 6466.6898801587795, 6478.237537100038, 134.3682631264096, 22.049800784628133, 38.09409237171576, 6458.745561462685, 6465.431615907481, 6475.959598481493, 282.1252669593856, 280.76332286608664, 281.4981264285791, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 796.4288, 6.90806, 5499.085, 792.8623, 6.936887, 5496.642, 824.7292, 1.327081, 1094.253, 789.3968, 6.963007, 5493.223, 789.6991, 1.392093, 1098.999, 819.8793, 1.337176, 1096.258, 99.98905, 99.94718, 99.47615, 99.88675, 99.92256, 99.73133
5315.124760000001, 60.02109686978447, 60.02030870874525, 60.02014335762925, 23.021204287717715, 23.18439693795033, 23.14803552173936, 0.9999790933687381, 0.9999930914162007, 0.9999832831356004, 6458.350309252487, 6471.32579606414, 6476.855826229103, 123.41494367849532, 24.940686253368312, 41.46504999592298, 6456.775780897684, 6470.5377642938165, 6476.891828916477, 281.9978220733788, 280.476770028125, 281.2893162394988, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 795.8176, 6.91038, 5500.028, 794.7106, 6.918283, 5498.898, 828.1458, 1.318429, 1092.706, 794.0961, 6.923477, 5498.302, 783.2518, 1.401772, 1098.075, 813.4576, 1.349994, 1098.525, 99.99399, 99.97857, 99.26325, 99.96773, 99.75781, 99.86454
5317.58088, 60.0185870519925, 60.01823941906238, 60.01965332563389, 23.02198334660711, 23.17409718860047, 23.135084911669665, 0.9999808515729248, 0.9999918013477306, 0.9999829502462794, 6455.313924119753, 6467.281331653199, 6475.2076336951495, 127.60027301103652, 19.28199267129321, 35.52593318668778, 6457.736277763985, 6467.780106153319, 6472.736944737065, 282.0361619157043, 280.81851750117346, 281.60664745348225, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 797.0399, 6.900564, 5500.14, 794.9246, 6.917178, 5498.899, 828.2234, 1.319165, 1092.197, 794.1155, 6.923477, 5498.133, 783.4617, 1.401407, 1097.899, 819.8793, 1.33681, 1096.477, 100.0, 99.97763, 99.28921, 99.96368, 99.75224, 99.6783
5319.98112, 60.02313496275168, 60.025215257177344, 60.0242880489905, 23.034489173377196, 23.179385470147704, 23.14786583986039, 0.9999805063186322, 0.9999936315068012, 0.9999810890709845, 6456.201903526345, 6472.629610067926, 6478.8741547351165, 126.09350375772465, 27.083211206941314, 42.85565690143767, 6464.825745074093, 6477.274292089642, 6477.382621508031, 282.2509050772881, 280.78072036795106, 281.59876975945957, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 803.3487, 6.846846, 5500.177, 801.1503, 6.865603, 5500.465, 834.5905, 1.303151, 1087.052, 800.3489, 6.872179, 5500.275, 777.0907, 1.40853, 1095.618, 826.1816, 1.322893, 1094.217, 100.0, 100.0, 98.82151, 100.0, 99.48395, 99.47289
5322.47396, 60.02006148384283, 60.021732744048876, 60.0224587652149, 23.003588109724166, 23.1715277314932, 23.13460530611577, 0.999981378308353, 0.9999943214803982, 0.9999809537515156, 6459.317495362646, 6468.964484095545, 6474.187911064888, 125.84643391980671, 25.212861657676967, 38.20001283076567, 6463.089571332203, 6472.353186453277, 6479.693154040115, 282.14034483668013, 280.69411177992725, 281.4519737900753, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 797.0202, 6.900386, 5500.024, 794.9051, 6.917178, 5498.617, 828.204, 1.318061, 1092.415, 795.1058, 6.91079, 5499.446, 780.5432, 1.404147, 1095.679, 819.8793, 1.337909, 1096.423, 99.99904, 99.97547, 99.25282, 99.98335, 99.70199, 99.67339
5324.9312, 60.022849540877225, 60.02529335981426, 60.021962266308165, 23.020199623580755, 23.15713907477136, 23.158071850960145, 0.9999818206573418, 0.9999936189010915, 0.9999829981136118, 6457.264771439266, 6467.0274565382115, 6480.078400157739, 135.22595826597444, 26.587928583312532, 35.62061206144699, 6455.888915277557, 6462.2052586086165, 6475.015324920755, 282.073918971298, 280.71901122616856, 281.51552730206504, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 804.157, 6.835959, 5499.386, 802.8819, 6.844789, 5500.101, 825.0981, 1.32616, 1094.834, 805.3588, 6.828052, 5498.728, 771.1584, 1.417661, 1092.854, 813.4576, 1.350361, 1098.407, 99.99862, 100.0, 99.45874, 99.98973, 99.34264, 99.85337
5327.34428, 60.02428437170107, 60.02595799173569, 60.02564318327221, 23.01913579955213, 23.188592770707608, 23.14151545203241, 0.9999807766468523, 0.9999895087063321, 0.9999821037551969, 6457.332981524847, 6470.533680966489, 6470.992930600105, 129.97631750141778, 30.44362246844048, 40.711236082012874, 6454.375496913894, 6471.655371565728, 6483.34967879243, 282.189728794611, 280.7236617995319, 281.4190301381232, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 804.0978, 6.839707, 5500.125, 801.1893, 6.865235, 5500.295, 828.1458, 1.318613, 1092.037, 800.3683, 6.872546, 5500.497, 777.0335, 1.409991, 1095.021, 819.8594, 1.337542, 1096.485, 100.0, 100.0, 99.27998, 100.0, 99.60629, 99.65263
5329.67096, 60.022856283428396, 60.025677035556605, 60.02411578292499, 23.040250766958447, 23.17251703891471, 23.163636214915673, 0.999979488849702, 0.9999922629009603, 0.9999803443626764, 6457.554188419885, 6474.60215337699, 6482.275767181219, 130.65609863910322, 25.639593495241115, 37.55060343387595, 6465.86638896073, 6474.928303800998, 6480.914475535952, 282.13396451699714, 280.65535968197133, 281.4189879474934, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 803.329, 6.846488, 5499.957, 801.1893, 6.864866, 5500.693, 821.8563, 1.334628, 1095.966, 800.3489, 6.872363, 5500.269, 777.2242, 1.409078, 1095.121, 813.5968, 1.350544, 1097.865, 100.0, 100.0, 99.47818, 100.0, 99.6189, 99.87905
5332.105680000001, 60.02561939085592, 60.02528220924048, 60.026230108464276, 23.03373501439362, 23.157486372925874, 23.13973651063462, 0.999985463679463, 0.9999979000122541, 0.9999883960580721, 6457.869804087832, 6467.418499524381, 6480.0849602723665, 134.01650529573135, 13.736901564482196, 37.85436577581049, 6465.596442237828, 6476.416858086898, 6480.829943370128, 282.20085192931276, 280.7309031110198, 281.48543709738, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 797.0596, 6.900386, 5500.03, 794.944, 6.917362, 5498.725, 815.6833, 1.346776, 1097.71, 794.1155, 6.92366, 5498.191, 783.2328, 1.399764, 1097.737, 807.215, 1.36208, 1099.498, 99.99914, 99.97541, 99.86713, 99.96669, 99.79289, 100.0
5334.58808, 60.02722437710653, 60.025664342107724, 60.02232861679118, 23.025123233117853, 23.17045643122369, 23.157996488262, 0.9999833449670359, 0.9999922137757741, 0.9999843279761853, 6457.983585423941, 6465.230460027784, 6485.62601335519, 131.85034398019093, 24.779399907033167, 38.74695535292858, 6462.029903352417, 6473.05125422328, 6479.30745566472, 282.00750889698253, 280.63534274083236, 281.54801661067665, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 803.329, 6.846488, 5499.958, 801.2476, 6.865603, 5500.297, 821.934, 1.332603, 1097.068, 800.2324, 6.87843, 5499.814, 777.0144, 1.409625, 1094.374, 813.5173, 1.350727, 1098.458, 99.99782, 100.0, 99.56096, 99.99521, 99.56323, 99.85837
5336.93084, 60.02986596356653, 60.02492971466356, 60.02437355333722, 22.989270502550966, 23.12676500176751, 23.12026916421731, 0.9999832205709529, 0.9999941380850862, 0.9999784621206798, 6454.830156628992, 6463.364554219721, 6472.221839870842, 131.66285259239135, 26.045015328252703, 40.452805288954096, 6451.880438380815, 6463.782015228407, 6469.0929555272105, 282.0278733788396, 280.666026245128, 281.361407302022, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 797.0399, 6.900386, 5499.75, 794.7106, 6.922336, 5498.01, 823.7198, 1.32929, 1094.755, 791.3192, 6.948298, 5495.165, 772.7798, 1.417113, 1093.023, 819.1039, 1.338824, 1096.567, 99.99609, 99.973, 99.54334, 99.92205, 99.30672, 99.68649
5339.426240000001, 60.02544712445018, 60.024817022310955, 60.023839348065444, 23.022863311325757, 23.161197452605354, 23.15911446356471, 0.9999801557766473, 0.9999938346202321, 0.9999836941429964, 6460.160129935847, 6470.975037159383, 6483.307026498248, 133.77243436942172, 24.093650122966054, 38.73980072767654, 6464.0193777613895, 6473.850636925529, 6482.075699891666, 282.21779758874305, 280.78104091120656, 281.50973187532986, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 794.6348, 6.919839, 5499.476, 793.9518, 6.925098, 5498.427, 823.8169, 1.329105, 1094.831, 794.0961, 6.924028, 5498.245, 777.0907, 1.409078, 1095.805, 813.5571, 1.349994, 1098.571, 99.9819, 99.96999, 99.52868, 99.96771, 99.61724, 99.85837
5341.791120000001, 60.03017935875919, 60.02832028972444, 60.02612194331251, 22.980941395565313, 23.15869389964905, 23.1236716574388, 0.9999809592026909, 0.9999943484607609, 0.9999808335780354, 6451.444413841888, 6460.576690395246, 6468.040434518566, 125.38701751715507, 23.593018873449182, 37.968830195080386, 6451.120621417297, 6459.434330564321, 6472.30686687031, 282.30629001034333, 280.85714872111896, 281.5582234928975, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 790.7706, 6.949821, 5495.741, 788.6599, 6.965806, 5493.749, 828.204, 1.318245, 1091.917, 787.785, 6.972016, 5492.425, 770.7388, 1.41693, 1092.193, 819.8196, 1.337725, 1095.861, 99.9242, 99.88494, 99.32495, 99.86087, 99.36621, 99.62237
5344.237800000001, 60.0302327555338, 60.02972713664947, 60.03093037280819, 22.988098044544547, 23.136789964791397, 23.128734227919338, 0.9999824609874699, 0.9999927329687939, 0.9999810398049436, 6447.423323633356, 6463.24942970748, 6471.888998582163, 133.7184592274691, 22.274514667170024, 36.35881562499071, 6448.0441752102715, 6461.814434121844, 6468.477439783087, 282.0686921856456, 280.6377487685134, 281.48622077381197, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 784.4422, 6.99658, 5488.549, 782.3174, 7.011302, 5485.021, 834.5517, 1.302415, 1087.787, 781.4546, 7.016695, 5483.481, 764.3488, 1.42387, 1089.141, 826.2214, 1.323808, 1092.598, 99.7904, 99.72623, 98.88832, 99.69634, 99.0114, 99.42102
5346.616400000001, 60.03094397736505, 60.03567439293331, 60.0320017882252, 22.97902533536938, 23.135083179862807, 23.08758109917645, 0.9999855890022962, 0.999995977687663, 0.9999830111904509, 6444.135251276078, 6464.962735745358, 6465.942268451211, 129.4380428608456, 20.70530674119766, 35.48802762746345, 6448.930018674224, 6459.911008065552, 6466.571934850332, 282.2017657200396, 280.7377561402865, 281.46028518188217, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 790.7509, 6.95, 5495.914, 788.621, 6.965806, 5493.413, 828.1846, 1.318245, 1092.417, 787.8045, 6.971649, 5492.589, 770.777, 1.416383, 1091.999, 819.8594, 1.337542, 1096.823, 99.9243, 99.88078, 99.3092, 99.86194, 99.33746, 99.68448
5349.16812, 60.03118975367088, 60.029248186597265, 60.03003882173109, 22.96067610251479, 23.111972657278873, 23.098452576584158, 0.9999841816760441, 0.9999947949298419, 0.9999848232001657, 6443.235262360703, 6448.123986333372, 6462.862525043855, 132.25589280593022, 21.645931128738994, 36.95000363841848, 6437.715545857412, 6458.843099014736, 6464.643305491455, 282.1160344405069, 280.68451200460714, 281.5176384017466, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 784.4619, 6.996401, 5488.434, 788.6404, 6.965806, 5494.333, 827.544, 1.321927, 1093.697, 778.7166, 7.038023, 5476.553, 775.3168, 1.411634, 1095.005, 813.7559, 1.349994, 1098.612, 99.78736, 99.88713, 99.34724, 99.59707, 99.58777, 99.85795
5351.534960000001, 60.033661281727, 60.033896956972676, 60.03568366389494, 22.962912820122483, 23.119848490667252, 23.083241174542025, 0.9999785371461782, 0.9999922512241803, 0.9999832494998963, 6443.986307277859, 6456.667060083447, 6464.791094287968, 127.85863819782168, 23.346632854990276, 37.92129832026103, 6442.953297445614, 6455.5245919024255, 6468.607407320272, 282.2355960590816, 280.89574301536976, 281.60615596128343, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 780.9527, 7.017996, 5484.757, 790.5665, 6.95457, 5494.463, 826.6317, 1.32119, 1092.854, 781.4352, 7.017063, 5483.375, 770.6434, 1.417478, 1092.362, 819.7997, 1.337176, 1096.49, 99.70009, 99.91064, 99.28533, 99.69825, 99.32202, 99.65295
5353.9332, 60.03492697954224, 60.03118789916094, 60.032033315596486, 22.983192407670465, 23.142359892477547, 23.1183693093183, 0.9999820534099875, 0.9999952181439454, 0.9999813025225274, 6452.7961666155725, 6465.750873175931, 6472.693919618501, 131.1992281163707, 19.90801897577228, 38.863622160208706, 6446.954322675467, 6458.44953889785, 6464.843625620254, 282.14684686551726, 280.6889662172377, 281.55912342862405, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 784.4619, 6.996401, 5488.544, 794.9051, 6.917547, 5498.781, 828.2428, 1.319165, 1091.859, 781.4546, 7.016879, 5483.318, 777.1098, 1.409991, 1095.723, 813.5571, 1.349994, 1098.119, 99.78945, 99.97752, 99.25847, 99.69529, 99.55649, 99.87862
5356.30692, 60.02704528532798, 60.02877353177135, 60.0288860320684, 23.007433388667845, 23.162324984970585, 23.14012579698203, 0.9999796785075357, 0.9999937371837146, 0.9999776905920774, 6459.020570300672, 6474.505388968265, 6475.965765637215, 131.62759460758525, 19.71333453608713, 39.95806508951409, 6460.522412140222, 6465.243970619456, 6478.166602217612, 282.1826773703481, 280.83587397908065, 281.4543964071586, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 790.7509, 6.950178, 5495.856, 801.1503, 6.865603, 5500.407, 834.5905, 1.303335, 1087.106, 787.8045, 6.972016, 5492.537, 783.3663, 1.401225, 1097.134, 807.1752, 1.362813, 1100.086, 99.92325, 100.0, 98.88798, 99.8629, 99.77944, 100.0
5358.73588, 60.02698407928711, 60.026135597013706, 60.02980803537011, 23.003583193107463, 23.151259993003574, 23.12306725876254, 0.9999827017054537, 0.9999961182185193, 0.999979260126466, 6458.46636749167, 6472.877470333337, 6473.649530190894, 126.19414646985206, 20.512799024372725, 37.545797444881146, 6459.0316422064325, 6468.280434444666, 6471.97489204142, 282.16741344655765, 280.801279375736, 281.5046434625061, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 784.4422, 6.996401, 5488.439, 794.9051, 6.917547, 5498.728, 828.2428, 1.318981, 1092.469, 781.474, 7.017063, 5483.487, 777.0907, 1.408712, 1095.672, 813.4377, 1.350727, 1098.813, 99.78736, 99.97652, 99.26412, 99.69836, 99.60516, 99.85837
5361.20208, 60.020727382916135, 60.02332256016908, 60.01924837072871, 23.02587228786214, 23.164285157357416, 23.170859061051058, 0.9999823791801521, 0.9999966053364007, 0.9999814193627486, 6464.513049679209, 6468.233993537353, 6478.448032812641, 135.22536967469182, 22.010105927513905, 36.39683606013523, 6460.524336985118, 6470.781638425842, 6480.647919893282, 282.11246461108726, 280.54952587382684, 281.4315173843043, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 790.7706, 6.95, 5495.746, 801.1503, 6.865419, 5500.354, 828.2234, 1.319534, 1092.637, 788.5424, 6.963743, 5495.096, 786.6281, 1.396659, 1098.876, 817.752, 1.340472, 1096.591, 99.9242, 100.0, 99.2962, 99.89916, 99.93503, 99.73849
5363.59432, 60.01364835120552, 60.01325829535763, 60.01890640617601, 23.012126280598753, 23.16343095113081, 23.13459676646309, 0.9999811345621763, 0.9999951981436671, 0.9999792041651772, 6456.423758879859, 6471.537874818503, 6473.610993461834, 125.42415297087882, 18.26069607103493, 41.81712941789419, 6456.224856221254, 6466.859113347226, 6473.451079580336, 281.9524922605599, 280.5718972783784, 281.440194664088, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 795.8373, 6.91502, 5498.696, 804.6329, 6.840921, 5500.089, 824.671, 1.326897, 1094.022, 788.756, 6.969442, 5492.706, 783.1755, 1.401772, 1097.424, 813.4974, 1.350361, 1098.224, 99.97489, 99.9933, 99.45518, 99.87005, 99.84143, 99.83719
5365.9404, 60.01629816556485, 60.01463551141112, 60.014719563756145, 23.028356171936714, 23.171703256879262, 23.164845344830557, 0.9999785136156593, 0.9999968854755412, 0.9999848870107795, 6460.788424989531, 6470.3205959639645, 6478.689309227639, 131.6140892113408, 16.66592752489123, 42.305522590634155, 6459.949946911362, 6470.403027642387, 6475.4594992836255, 282.0590539705263, 280.6882488875251, 281.35029183357875, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 790.7706, 6.95, 5495.909, 801.1893, 6.865603, 5500.236, 823.2734, 1.330394, 1094.93, 787.8239, 6.971649, 5492.479, 783.2328, 1.400859, 1097.239, 819.9191, 1.33626, 1096.089, 99.92516, 100.0, 99.57692, 99.86185, 99.77801, 99.64304
5368.37356, 60.012462546842634, 60.01333943374093, 60.0123570424378, 22.98954752081653, 23.140906389281632, 23.107204985098466, 0.9999824122655683, 0.9999941034686345, 0.999982493546132, 6451.917968826941, 6469.1164416300635, 6469.140791375485, 135.0150117085259, 24.71509111151454, 39.858951564282734, 6457.732778568178, 6470.742610194904, 6474.87691744207, 282.139741037115, 280.7294164395799, 281.43021873646575, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 784.4816, 6.99658, 5488.439, 794.9051, 6.917547, 5498.898, 815.6639, 1.346776, 1098.375, 781.474, 7.016695, 5483.376, 777.1098, 1.409443, 1095.234, 826.1617, 1.323808, 1092.489, 99.78841, 99.97857, 99.80499, 99.69837, 99.56531, 99.42561
5370.8076, 60.01128603341129, 60.01409026300602, 60.01223157749993, 23.010554064100788, 23.180660277533182, 23.136325723999313, 0.9999803545620755, 0.9999957124874636, 0.9999815832304986, 6452.691723168522, 6466.296116150283, 6474.433244413827, 130.27626630457166, 22.874009934983405, 39.37045552607697, 6437.789409282312, 6451.676896538002, 6463.514690042358, 282.2430285761919, 280.68867745977496, 281.3569659211888, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 790.7903, 6.95, 5496.024, 801.2281, 6.865235, 5500.347, 822.0116, 1.333155, 1095.94, 787.8239, 6.971833, 5492.649, 783.4426, 1.401042, 1097.009, 819.8594, 1.336627, 1097.22, 99.92316, 100.0, 99.60636, 99.86494, 99.80129, 99.74584
5373.204360000001, 60.01324438846936, 60.020704114976525, 60.020768357523984, 22.92999283337099, 23.101596292523258, 23.068945892266928, 0.9999828928377703, 0.9999930036934658, 0.9999798786623023, 6436.9005368183125, 6445.6052841274495, 6455.051899799868, 130.56369909141858, 21.675055575472015, 42.161959599927286, 6437.63743162032, 6447.072671265694, 6452.407377517701, 282.1916950839162, 280.609077524401, 281.4134230877686, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 784.4619, 6.99658, 5488.492, 794.9051, 6.917547, 5498.84, 821.9728, 1.333707, 1096.243, 781.474, 7.016695, 5483.029, 775.7555, 1.412182, 1093.319, 828.627, 1.31685, 1090.686, 99.78736, 99.9775, 99.58659, 99.69004, 99.5173, 99.24476
5375.6057200000005, 60.02002912282255, 60.02157482724253, 60.02587842094381, 23.002064713531894, 23.150957445530338, 23.1181622344328, 0.9999809634478872, 0.999990794766072, 0.9999826205771998, 6446.4450034455285, 6468.54066338126, 6466.927469407395, 129.24326950043974, 27.327496635387206, 37.516579700728926, 6450.502843310235, 6462.432377977412, 6471.5805902762995, 282.08511338430645, 280.69269603335925, 281.2809806290985, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 778.2321, 7.038877, 5479.561, 789.3798, 6.95586, 5495.397, 825.9522, 1.324872, 1093.944, 779.1438, 7.032691, 5481.151, 776.1179, 1.40926, 1095.45, 826.2612, 1.323259, 1093.237, 99.60668, 99.91491, 99.41794, 99.63933, 99.53278, 99.38917
5378.0073600000005, 60.027595621849635, 60.030430736220445, 60.02964328743165, 22.998520689535944, 23.15105949633777, 23.12669196294284, 0.999979963828264, 0.9999909974281228, 0.9999829674767966, 6441.665303698354, 6458.920369126972, 6462.902324399072, 130.17690411552985, 23.979428638124546, 40.720599613899594, 6453.7151494720165, 6461.686970215137, 6464.442041431657, 282.0411960295721, 280.57664026542125, 281.3268691365676, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 784.4619, 6.996401, 5488.33, 789.4576, 6.959359, 5493.702, 821.9728, 1.333155, 1095.628, 781.474, 7.016879, 5483.428, 770.8151, 1.417296, 1092.462, 826.1617, 1.322893, 1093.76, 99.78831, 99.8904, 99.6068, 99.6974, 99.31334, 99.35724
5380.464800000001, 60.02814701408919, 60.02580802940632, 60.026393278786145, 23.00842916645057, 23.128141190258788, 23.128526568135165, 0.9999840020338698, 0.9999923938176428, 0.999983540748727, 6457.613993579466, 6459.51467324007, 6466.975277871672, 135.92897096841216, 22.994295867459186, 34.21942457581952, 6450.722453812916, 6467.669004095609, 6472.329805208436, 282.09642988753154, 280.65235731209344, 281.3959253864604, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 790.7509, 6.95, 5496.019, 782.3369, 7.010934, 5485.022, 815.7028, 1.346592, 1097.648, 787.8045, 6.971833, 5492.425, 764.5586, 1.424418, 1089.449, 819.7401, 1.338641, 1096.097, 99.92315, 99.72627, 99.85529, 99.86492, 98.99092, 99.75902
5382.847640000001, 60.02838773465146, 60.02813609751687, 60.02948911198666, 22.998408873557917, 23.14367314812226, 23.122982492509514, 0.9999812933537672, 0.9999914604745751, 0.9999813638903804, 6450.249993261486, 6459.344746748717, 6462.430857457143, 130.71948969072696, 18.7755592742501, 46.166823467948234, 6453.4352683539155, 6461.864581322852, 6465.673394012151, 282.05007158914856, 280.487256196657, 281.1560371794981, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 784.4422, 6.996223, 5488.382, 788.6599, 6.965806, 5493.633, 821.934, 1.332603, 1095.977, 781.474, 7.016695, 5483.487, 770.6625, 1.417478, 1092.306, 826.1418, 1.323076, 1093.647, 99.78736, 99.88184, 99.56986, 99.69837, 99.32806, 99.42102
5385.28736, 60.027279590879516, 60.02634966457009, 60.02598269879395, 22.958348433361017, 23.113652514831106, 23.087241112989737, 0.999979380355238, 0.9999938506454188, 0.9999791755274607, 6441.841799175659, 6455.3731522273565, 6460.230594989129, 132.98552209393483, 23.366414328757998, 44.12830204490774, 6443.677336508868, 6456.556554571301, 6464.887821540205, 282.07657851203754, 280.4560263443963, 281.30583706033246, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 784.4619, 6.996401, 5488.434, 788.621, 6.96599, 5493.583, 815.6639, 1.346592, 1098.49, 781.474, 7.016695, 5483.434, 770.7579, 1.417113, 1092.24, 827.1359, 1.319047, 1092.098, 99.78831, 99.88193, 99.84639, 99.6974, 99.33672, 99.28024
5387.737400000001, 60.03190481230309, 60.0299320765658, 60.03013345248163, 22.986233730253616, 23.15510319199174, 23.126226224317215, 0.9999804022094873, 0.9999913637700577, 0.9999814648910188, 6443.894948736153, 6460.059572850863, 6468.212355767327, 132.3282399724576, 24.068119737450616, 41.337013569442675, 6456.399010072283, 6458.9634241312115, 6469.866693853008, 282.15743390733894, 280.50938051521507, 281.32369586537556, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 778.1926, 7.038877, 5477.719, 794.8857, 6.917731, 5498.194, 810.4227, 1.355428, 1099.038, 777.5515, 7.038943, 5478.422, 773.3139, 1.414739, 1093.37, 827.5534, 1.321977, 1093.342, 99.59349, 99.97209, 99.91113, 99.58974, 99.29669, 99.3744
5390.13076, 60.03592187959801, 60.03698560564282, 60.034026831383834, 23.00143570563774, 23.141305769930185, 23.110656763669244, 0.9999789837598744, 0.9999933661058271, 0.9999797330304125, 6451.1269657319035, 6468.116288065326, 6468.720582445507, 133.18283000621543, 25.469898421877588, 42.478101936346775, 6453.080268000636, 6466.656265081871, 6468.970303726646, 282.17785714234765, 280.60268032546884, 281.2100838055948, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 784.4619, 6.996223, 5488.492, 792.4731, 6.936703, 5498.113, 815.6251, 1.346408, 1098.33, 781.474, 7.016695, 5483.487, 777.1098, 1.409991, 1095.507, 826.1418, 1.323076, 1093.063, 99.78936, 99.95478, 99.83096, 99.69837, 99.59014, 99.383
5392.63104, 60.03675159469752, 60.03945530916865, 60.03573617102965, 23.014067675089237, 23.173277609660445, 23.15383217714109, 0.9999841710288169, 0.9999954897380529, 0.9999820992687628, 6459.420622165171, 6467.672296457959, 6482.119321905106, 133.96582373061392, 20.798490929795605, 38.54714504100457, 6458.11029137741, 6473.383712635496, 6483.770925109687, 282.2166676956114, 280.5948652684371, 281.21671507016794, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 790.7115, 6.949821, 5495.961, 801.2087, 6.865419, 5500.918, 821.9534, 1.331498, 1095.86, 787.8045, 6.971649, 5492.479, 783.3472, 1.400494, 1097.815, 819.8594, 1.337359, 1096.258, 99.92516, 100.0, 99.62222, 99.86292, 99.73496, 99.66455
5395.024160000001, 60.03394395199515, 60.03398802408877, 60.0348872008037, 22.99951902525103, 23.160066599695696, 23.110049020288834, 0.9999791368023062, 0.9999916880570513, 0.9999807353854485, 6454.907074007722, 6466.251059012609, 6470.9998958709275, 133.17075334923538, 25.587202230583898, 43.61975276967337, 6454.858971103604, 6471.836271829107, 6472.101461505212, 282.15697663953307, 280.5338212038087, 281.44018281475013, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 784.4619, 6.996223, 5488.434, 794.9051, 6.917547, 5498.84, 815.6639, 1.346408, 1098.49, 781.474, 7.016511, 5483.317, 776.9954, 1.408712, 1095.198, 826.1816, 1.323076, 1093.128, 99.78831, 99.97963, 99.86137, 99.69527, 99.51508, 99.37384
5397.3778, 60.03274886976372, 60.03082840845087, 60.033469456218576, 22.959311405888606, 23.127984145972224, 23.089454099845547, 0.9999836791965181, 0.9999934907343133, 0.9999800778002836, 6431.914682446173, 6444.583317231596, 6452.34192816271, 125.67131715779931, 23.822958471844686, 42.85740809618119, 6439.169093035875, 6451.04864986211, 6455.865539094923, 282.1716608880735, 280.5563173991635, 281.3624289291762, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 784.4619, 6.996045, 5488.324, 794.9246, 6.917547, 5498.724, 821.9146, 1.332971, 1095.406, 781.4935, 7.016879, 5483.541, 777.1288, 1.410173, 1095.717, 826.2413, 1.321977, 1092.724, 99.78841, 99.9775, 99.58572, 99.70039, 99.52575, 99.36803
5399.738120000001, 60.02596694617668, 60.023018832413975, 60.0265065285036, 22.981354523482135, 23.159437373571723, 23.110523639524327, 0.99998254938962, 0.9999929253183788, 0.9999839812056196, 6453.164201138249, 6458.7755136042715, 6466.9318860615585, 130.89254910190266, 27.544213164238442, 40.382645623208646, 6452.944454256442, 6458.884626298911, 6466.20308435149, 282.02600663190356, 280.527159371754, 281.3438756358379, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 778.2123, 7.038698, 5477.666, 788.621, 6.965806, 5493.52, 828.2622, 1.317877, 1092.123, 776.1728, 7.049607, 5475.752, 774.2295, 1.414374, 1095.243, 829.0048, 1.317216, 1092.132, 99.59758, 99.88078, 99.33758, 99.55773, 99.47084, 99.28334
5402.105560000001, 60.023611279303864, 60.01907346049378, 60.02116346733316, 22.984096921296, 23.14182978207368, 23.113772061971137, 0.9999782979241132, 0.9999929947378673, 0.9999771205258529, 6449.653997736883, 6461.151272439502, 6461.631012159356, 131.57498138924666, 21.7234403758016, 36.02745361863799, 6450.235152119826, 6460.7204397280375, 6465.148763047402, 282.05492001903167, 280.4463263492083, 281.3427236678748, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 784.4816, 6.996223, 5488.549, 793.0568, 6.937255, 5496.758, 821.9534, 1.332787, 1095.575, 781.474, 7.016695, 5483.487, 770.6816, 1.417661, 1092.632, 826.2015, 1.323808, 1093.064, 99.7904, 99.93965, 99.60082, 99.69933, 99.32877, 99.42102
5404.524240000001, 60.021052364664044, 60.02052994091409, 60.01955088181529, 23.01123423585127, 23.151128532440154, 23.12172112143027, 0.9999814170476714, 0.9999930143041686, 0.9999796669621464, 6454.762445178789, 6458.998868380098, 6467.6100015941665, 134.59043494681464, 22.626976112493594, 38.26261015433738, 6457.500425055344, 6463.22664652957, 6471.546100683012, 281.97702268192415, 280.4285827500182, 281.2132535325874, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 787.912, 6.966597, 5494.182, 783.6209, 7.002093, 5485.083, 815.7998, 1.345856, 1097.911, 787.8045, 6.972016, 5492.595, 764.2534, 1.425331, 1089.445, 819.8395, 1.336627, 1096.084, 99.88463, 99.74311, 99.86505, 99.86397, 99.03903, 99.70932
5406.910360000001, 60.0158753684401, 60.015230705643404, 60.0147682721808, 22.97529717232818, 23.138386174966875, 23.102417357421253, 0.9999812016877612, 0.9999925673466549, 0.999978823327039, 6448.969382884347, 6459.431510585583, 6465.300790629658, 129.63737802841067, 23.858893280798384, 37.7296984655336, 6449.793794613939, 6461.425124080842, 6464.442287053202, 282.0402934349564, 280.5383771853838, 281.2509810684895, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 784.4619, 6.996401, 5488.382, 788.6404, 6.965806, 5493.638, 821.8951, 1.332971, 1095.633, 781.474, 7.016879, 5483.435, 770.8342, 1.418026, 1091.707, 826.1816, 1.322893, 1093.419, 99.78936, 99.88283, 99.62146, 99.69933, 99.24473, 99.35307
5409.25388, 60.00958716460302, 60.01103917304769, 60.01255793448332, 22.98628556502596, 23.142919474626133, 23.106091401456393, 0.9999760508827235, 0.9999932968449787, 0.9999817610941019, 6444.215186197767, 6456.211489068213, 6460.217105642723, 135.60059912158772, 26.14870028304358, 40.54071684284327, 6444.711952150193, 6453.4354126774315, 6454.00153345565, 282.0679501354153, 280.6443425205171, 281.2688701084934, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 784.4619, 6.996401, 5488.376, 788.6599, 6.965806, 5493.638, 815.6251, 1.346224, 1098.045, 781.474, 7.016695, 5483.435, 770.8151, 1.417478, 1092.559, 826.1816, 1.323259, 1093.073, 99.79136, 99.88292, 99.88745, 99.69741, 99.23014, 99.36892
5411.64292, 60.0161745547303, 60.01526427139621, 60.01437782163166, 22.99183119464732, 23.159462072302436, 23.11916813055582, 0.999983401807068, 0.9999928097159522, 0.9999828870161575, 6452.3952053103585, 6465.271146911214, 6467.395628661656, 132.22082866090523, 19.172633925579873, 37.532628389504225, 6446.676218617894, 6459.477129845526, 6460.994507582518, 282.09383302828735, 280.59411831368624, 281.3364531966828, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 778.2123, 7.038877, 5477.887, 794.9246, 6.917731, 5498.84, 809.3357, 1.358741, 1100.053, 775.2018, 7.05788, 5471.438, 777.1288, 1.40853, 1094.834, 831.808, 1.310807, 1089.698, 99.59663, 99.9775, 99.95889, 99.4792, 99.529, 99.06203
5414.00284, 60.01291141234114, 60.01559256297074, 60.01723076082547, 22.98111493477776, 23.13120623541647, 23.103963485273834, 0.9999822783683421, 0.9999926863869483, 0.9999809977668308, 6445.815472542162, 6457.921504038194, 6463.721594784249, 129.8224727875927, 24.157598042696463, 40.82882391120347, 6443.041464521899, 6455.816343161576, 6463.105073934783, 282.04922659478325, 280.6111757212274, 281.3431090347936, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 784.4619, 6.996223, 5488.492, 788.6404, 6.965806, 5494.108, 815.6833, 1.346592, 1098.148, 781.4935, 7.016511, 5483.542, 774.0388, 1.412, 1094.561, 826.1816, 1.323259, 1093.296, 99.78936, 99.88606, 99.8302, 99.69839, 99.50414, 99.38917
5416.53168, 60.02017737851844, 60.02088700270687, 60.01530002742905, 22.982541250043827, 23.12651199797678, 23.1150262796683, 0.9999843459190905, 0.9999952633190177, 0.9999837946279975, 6444.734838675517, 6457.495649782138, 6465.592024936249, 127.2250701784692, 21.970616989483915, 38.05256816013219, 6444.519223159441, 6459.58453655991, 6462.23754731383, 282.09663796967067, 280.72113619531984, 281.2687086940044, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 776.0831, 7.055474, 5471.248, 798.1153, 6.887523, 5500.06, 820.4781, 1.334812, 1095.71, 787.0277, 6.973303, 5492.593, 783.3663, 1.40159, 1098.058, 819.8395, 1.336993, 1095.889, 99.50119, 99.99968, 99.61307, 99.86392, 99.83429, 99.72634
5418.91556, 60.02371738866495, 60.0210099957001, 60.0197592564759, 22.969480180568432, 23.13054522193345, 23.098141924949978, 0.9999831941098714, 0.9999952257507495, 0.9999826636424657, 6446.170739982214, 6461.831043712454, 6462.988409223648, 128.53746278501353, 22.68678126090981, 40.700177447155056, 6450.4682491466165, 6462.208241391631, 6467.724335839789, 282.1752136001698, 280.615638120091, 281.24657368162383, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 777.5026, 7.040304, 5477.718, 794.9051, 6.917362, 5498.674, 815.6445, 1.346961, 1098.549, 781.474, 7.016695, 5483.54, 776.9954, 1.409991, 1094.972, 826.1418, 1.322893, 1092.904, 99.59348, 99.97761, 99.78957, 99.69935, 99.59114, 99.40493
5421.371880000001, 60.020886349205774, 60.02507546372315, 60.02033721092403, 22.966439879058296, 23.138397218789255, 23.100494394260075, 0.9999832481199478, 0.9999926462021578, 0.999980359332779, 6441.524102653441, 6453.156339478171, 6460.601576027779, 132.09827966740932, 23.478063262853084, 41.41918144320016, 6445.620168361987, 6460.045027613947, 6457.4547198259925, 282.2442350415463, 280.6359789087655, 281.3066049897623, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 778.2123, 7.039055, 5477.776, 794.9246, 6.917547, 5498.782, 821.934, 1.333339, 1096.083, 781.474, 7.016695, 5483.657, 777.0144, 1.409625, 1095.024, 826.1816, 1.323076, 1093.648, 99.59454, 99.9775, 99.54965, 99.70146, 99.58145, 99.42111
5423.83676, 60.01804797751932, 60.02508047044284, 60.02066722608891, 22.97948678781654, 23.143605255966026, 23.119281557121994, 0.999981466732659, 0.9999937081061528, 0.9999808137395458, 6446.097495031991, 6458.916839713677, 6464.296811844918, 135.4432564008098, 27.78541231357775, 37.83296907091426, 6444.320102650417, 6456.806485376423, 6466.374802009722, 282.0625734428447, 280.72384299973123, 281.43903886525544, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 784.4619, 6.996401, 5488.382, 788.6404, 6.96599, 5493.69, 828.2428, 1.318797, 1092.58, 775.2018, 7.058249, 5471.549, 770.6816, 1.417478, 1093.096, 831.7285, 1.310257, 1090.527, 99.78736, 99.88187, 99.3003, 99.4792, 99.31664, 99.13742
5426.3045600000005, 60.021646457708414, 60.02407972699684, 60.01889704326414, 22.96164923502901, 23.140326668498872, 23.10813633948624, 0.9999825087387351, 0.9999929470012237, 0.9999818240651034, 6447.771638982316, 6459.444168439601, 6460.591738572114, 132.6043516324139, 24.87869138365386, 37.17187852226482, 6448.2588244052495, 6464.476527597992, 6465.758627124471, 282.06920001987726, 280.7257115200401, 281.40984079970735, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 800.0, 778.2123, 7.039055, 5477.776, 794.73, 6.921968, 5498.178, 821.9146, 1.332787, 1095.972, 781.474, 7.016695, 5483.434, 772.6653, 1.415652, 1092.453, 826.1021, 1.323259, 1092.79, 99.59558, 99.96547, 99.58616, 99.69625, 99.3125, 99.38375
