TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
5442.89068, 60.02232428309554, 60.02334125439869, 60.02104936876484, 28.06508369754185, 28.228610491053796, 28.214119200135357, 0.9999707481690306, 0.9999782343058516, 0.9999718148663356, 7885.24218733025, 7900.9952364843375, 7905.502239534489, 182.53408786153022, 51.64273765039002, 62.162346790299125, 7882.826294396865, 7895.360312918562, 7903.529852470582, 282.3112521993792, 280.8562545390797, 281.5184159543598, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 789.2132, 6.9616, 5493.12, 798.4655, 6.893048, 5499.662, 817.6633, 1.341807, 1097.798, 781.3187, 1.403529, 1096.09, 771.7498, 7.079618, 5463.823, 825.6846, 6.616345, 5465.522, 99.88569, 99.99245, 99.77328, 99.68721, 99.33974, 99.37173
5445.32636, 60.018121815246445, 60.0212284741321, 60.019061542374686, 28.07529327775944, 28.250656756496006, 28.229272778277597, 0.9999676776441712, 0.9999821469945018, 0.9999699562029365, 7887.102243833324, 7897.109980350814, 7912.609602313575, 179.9073754160272, 46.25505370008182, 60.41812937131817, 7884.454540668363, 7903.120494135152, 7906.380007086837, 282.2787359652125, 280.82204747775063, 281.5402998624091, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 790.6129, 6.951249, 5495.798, 794.8857, 6.917547, 5498.786, 821.934, 1.333155, 1095.387, 780.5613, 1.404449, 1095.775, 771.788, 7.079435, 5463.656, 820.257, 6.680986, 5480.227, 99.92524, 99.97854, 99.60235, 99.61453, 99.33781, 99.63594
5447.728440000001, 60.01811942847688, 60.018920652008546, 60.01658327261315, 28.051248943205298, 28.25420912738891, 28.227482404191743, 0.9999667626702645, 0.9999808334637751, 0.9999708721492114, 7880.522627072311, 7901.764659247833, 7908.1443950304765, 173.14293126556367, 46.66556685756814, 63.98697480471196, 7882.684928429796, 7908.116147330937, 7919.156873549265, 282.2334799518721, 280.8553369436073, 281.6041700009873, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 797.0399, 6.900564, 5500.03, 788.621, 6.96599, 5493.636, 828.2817, 1.319165, 1092.247, 774.1338, 1.411987, 1093.101, 778.0826, 7.039258, 5477.096, 813.8553, 6.747459, 5491.553, 99.99305, 99.88289, 99.31561, 99.49648, 99.58623, 99.84711
5450.128680000001, 60.01789731741536, 60.021249124343974, 60.020895677017265, 28.081937661613956, 28.25467075478882, 28.240386951991265, 0.9999698423822847, 0.9999861011707668, 0.9999675335853008, 7891.242202984513, 7902.453952291871, 7909.502186675832, 175.25724463225265, 42.620247745462166, 59.51259860453433, 7884.68487343709, 7894.228067787623, 7910.247054343005, 282.2849100737771, 280.8968901577673, 281.47464492713453, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 790.7706, 6.95, 5495.966, 794.8857, 6.917547, 5498.787, 821.9534, 1.333523, 1095.696, 780.6196, 1.405368, 1096.633, 771.788, 7.07907, 5463.656, 820.2769, 6.68117, 5480.168, 99.92525, 99.97653, 99.63808, 99.7057, 99.33781, 99.63803
5452.642720000001, 60.021793355854946, 60.02139919542412, 60.02207574310214, 28.068452427007532, 28.256846867426237, 28.220070932369367, 0.9999675479939129, 0.9999825359734453, 0.9999672475310478, 7877.875928052822, 7901.179166432638, 7907.207600903286, 176.56809392561752, 43.616881284026476, 62.5946307191216, 7886.107749521569, 7895.362774494052, 7910.736850496385, 282.31309022983197, 280.77204978657466, 281.4745089654479, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 797.0202, 6.900743, 5499.752, 794.8662, 6.917915, 5498.668, 828.204, 1.317877, 1091.602, 772.4638, 1.416032, 1093.07, 780.7912, 7.021178, 5484.041, 824.3128, 6.636122, 5468.619, 99.99409, 99.98057, 99.23517, 99.3686, 99.68986, 99.42804
5455.073520000001, 60.026128274189126, 60.02491872223433, 60.02640053976724, 28.068803279709243, 28.245680385277048, 28.237247855181877, 0.9999706404290989, 0.999984265268415, 0.9999685934555369, 7888.473596194312, 7905.996071821612, 7914.334525235972, 177.22801130792095, 43.766285243793675, 63.004976599625024, 7890.810597679162, 7901.856482761801, 7915.672013125911, 282.3777965227333, 280.94976773066577, 281.6444868693341, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 801.7123, 6.860766, 5500.462, 798.4849, 6.892864, 5499.945, 830.3781, 1.313827, 1091.767, 773.7843, 1.413826, 1094.074, 778.1017, 7.039258, 5477.208, 820.2173, 6.681353, 5479.939, 100.0, 99.9976, 99.1758, 99.45991, 99.58527, 99.63907
5457.46888, 60.03066460324157, 60.03020865510667, 60.02910618150556, 28.065504525498092, 28.276345174099404, 28.224609569417307, 0.999967479126977, 0.9999833715686623, 0.9999687619375085, 7888.767272842546, 7909.593089853482, 7914.717289577554, 170.9800603473077, 41.76111020694907, 61.490521877838546, 7894.745416263537, 7908.561735545563, 7917.84668481803, 282.2586318120332, 280.8047046704355, 281.63612673655217, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 802.8163, 6.851129, 5500.401, 801.1114, 6.865972, 5500.465, 828.2234, 1.318245, 1092.357, 767.9587, 1.420629, 1091.336, 784.3391, 6.996706, 5487.895, 820.2173, 6.68117, 5480.226, 100.0, 100.0, 99.30377, 99.21093, 99.77839, 99.63496
5459.84832, 60.02788021948473, 60.02951383009864, 60.02526547462473, 28.087010916529675, 28.28027103143087, 28.258784388615513, 0.9999770636581247, 0.999985448678413, 0.9999717135241122, 7891.324969467542, 7906.122369435208, 7914.257767058516, 189.0290871011514, 42.301948962857296, 58.25329735379819, 7896.2665317695255, 7905.293683594214, 7915.058730243863, 282.27512459141104, 280.81257573739515, 281.5755956633658, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 809.7166, 6.788308, 5496.243, 807.4539, 6.80887, 5498.058, 821.9534, 1.332787, 1095.802, 761.7448, 1.428167, 1087.096, 790.7101, 6.949771, 5495.553, 813.8354, 6.746727, 5491.5, 99.94136, 99.96328, 99.59994, 98.82551, 99.91578, 99.84405
5462.2138, 60.028426124973876, 60.02525237812415, 60.027309915826535, 28.088410788546575, 28.27513883620486, 28.24477162746734, 0.9999655542029032, 0.9999864191303831, 0.9999699931788522, 7889.7992477988155, 7904.401747199142, 7916.677361648151, 171.2464459427208, 39.43975264855089, 59.70833526347451, 7896.042305607592, 7911.814529307494, 7921.462838602708, 282.1711714700046, 280.82031297332173, 281.46140809265586, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 803.329, 6.847024, 5500.396, 801.1309, 6.865787, 5500.241, 828.1846, 1.318613, 1092.536, 767.9781, 1.420445, 1090.455, 784.3391, 6.996706, 5487.837, 820.2173, 6.680986, 5479.939, 99.99981, 100.0, 99.27868, 99.13087, 99.77755, 99.64116
5464.674760000001, 60.02686070079296, 60.02882224983648, 60.0286105135676, 28.08214788741658, 28.274995806148898, 28.249475277834417, 0.9999672037812103, 0.9999823906592269, 0.9999694970517403, 7887.387494504835, 7908.213447330938, 7911.7138744201675, 177.81544704234693, 50.57415908556118, 59.13355508116683, 7890.566533459146, 7912.266721057945, 7917.7544067888975, 282.1181691187443, 280.95091474158096, 281.6240428661941, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 803.3487, 6.847202, 5500.564, 801.1309, 6.865603, 5500.185, 828.2622, 1.318429, 1092.13, 767.9199, 1.420261, 1091.179, 791.4158, 6.941735, 5497.057, 811.39, 6.771631, 5495.509, 100.0, 100.0, 99.28313, 99.24166, 99.94508, 99.90447
5467.09568, 60.025626552555, 60.02114299983057, 60.02553957116977, 28.077360834571703, 28.269912060316344, 28.231458451225347, 0.999967838419975, 0.9999858281218647, 0.9999705905994123, 7891.736982539971, 7902.954772059182, 7912.026768657089, 180.47286521199158, 46.639662071480416, 61.76627407738414, 7895.469843948791, 7901.696760098466, 7914.163632329604, 282.47017817574584, 280.94178725844364, 281.6535040504534, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 797.2765, 6.898601, 5500.583, 796.1891, 6.903363, 5499.712, 831.8146, 1.309962, 1090.309, 770.2307, 1.418238, 1091.971, 791.702, 6.947397, 5495.722, 813.9547, 6.745628, 5491.786, 100.0, 99.99196, 99.10201, 99.26873, 99.92296, 99.84925
5469.464840000001, 60.025126954500706, 60.022275804726554, 60.0264921492378, 28.08118963134531, 28.275493356360382, 28.22650115970954, 0.9999700283414118, 0.9999835260156605, 0.9999707759004187, 7898.892231241077, 7902.874307878737, 7910.068344199073, 180.93776787857473, 45.050110762467284, 64.28338816025735, 7889.858271805125, 7911.14146222873, 7913.774880666925, 282.3260749515724, 280.83603690305324, 281.6039479663027, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 799.5437, 6.879505, 5500.25, 796.3837, 6.910547, 5499.142, 828.2622, 1.318245, 1091.796, 774.4057, 1.41309, 1094.781, 796.9285, 6.901192, 5499.611, 813.8553, 6.747459, 5491.33, 100.0, 99.983, 99.30464, 99.52415, 99.99661, 99.84826
5471.904280000001, 60.02480443108541, 60.02031510113241, 60.02141732847915, 28.10209780386827, 28.262561898219612, 28.263551943231075, 0.9999724596832187, 0.9999901531271529, 0.9999712827568685, 7890.832684672781, 7906.081047474773, 7923.139125247457, 177.89477372630995, 31.38411759606197, 59.510502039259336, 7900.977090057146, 7905.562642250647, 7916.549645663153, 282.33828505656317, 280.8417848599144, 281.532050218947, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 790.7903, 6.95, 5495.914, 788.621, 6.965806, 5493.466, 821.9146, 1.333523, 1095.516, 780.4254, 1.405, 1096.343, 803.1659, 6.848048, 5499.927, 820.2371, 6.680986, 5479.993, 99.9243, 99.88292, 99.59093, 99.66613, 100.0, 99.63497
5474.26864, 60.02033409394431, 60.01943123572874, 60.01642721068195, 28.08337501805539, 28.282410574778353, 28.243812356996823, 0.9999690217606003, 0.9999820538283268, 0.9999700391832846, 7888.167964449458, 7903.168925519776, 7910.700113159017, 177.02152761176376, 47.18055316052073, 63.91803320802501, 7898.607433141621, 7909.094725064028, 7917.252841996332, 282.34302582513334, 280.7863766388481, 281.49816641583055, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 797.0202, 6.900743, 5499.805, 794.8857, 6.917547, 5498.674, 828.2234, 1.318797, 1092.42, 774.1921, 1.412355, 1093.949, 796.9094, 6.900827, 5499.616, 813.8751, 6.74691, 5491.846, 99.99809, 99.97547, 99.31365, 99.43257, 99.99162, 99.83572
5476.702160000001, 60.02377710669867, 60.022437843296835, 60.01480401335459, 28.067107895659834, 28.2345032348634, 28.199363884352216, 0.9999684431052208, 0.9999843833893851, 0.9999706486593054, 7878.71270167175, 7888.635527584336, 7904.390902087203, 178.03054821280557, 43.478159859266725, 60.51953558289085, 7887.668110302728, 7896.169501824608, 7899.8254067592015, 282.31424418576296, 280.79384546575676, 281.4811502950086, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 790.7312, 6.950356, 5495.966, 794.8857, 6.917915, 5498.727, 828.2428, 1.319165, 1091.916, 774.1533, 1.413458, 1093.256, 796.9094, 6.901192, 5499.549, 820.4757, 6.672929, 5476.231, 99.92525, 99.98057, 99.26369, 99.3855, 99.99053, 99.59644
5479.06976, 60.01674032270417, 60.02127836149129, 60.016895225375954, 28.082022851721707, 28.281385332516123, 28.254068396319393, 0.9999711247213965, 0.9999840726587856, 0.9999731358692356, 7899.931672375352, 7909.191062553547, 7917.458130356686, 177.3492099101968, 41.2966546710727, 57.247138005514216, 7892.736825584525, 7909.719008595853, 7914.656856723733, 282.38034795101703, 280.90455446995156, 281.5019014668656, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 784.4422, 6.996401, 5488.492, 801.1309, 6.865787, 5500.353, 834.2411, 1.304992, 1088.358, 769.7064, 1.417503, 1093.198, 793.4759, 6.925299, 5498.524, 822.2054, 6.659745, 5477.942, 99.78431, 100.0, 98.91738, 99.38024, 99.97177, 99.58189
5481.47144, 60.01258569459245, 60.01416268270729, 60.01631159879294, 28.070478105136164, 28.258856863761864, 28.22615719269842, 0.9999747848879533, 0.9999852400200734, 0.9999660669505628, 7885.97691431939, 7902.372179891901, 7904.877732935879, 174.084262318355, 47.392365301332575, 61.31035725174479, 7887.14663099976, 7909.463957097977, 7915.054177862199, 282.3872801490209, 280.8829817930157, 281.6260202925241, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 789.0358, 6.967311, 5493.124, 798.3098, 6.889549, 5500.275, 828.204, 1.318245, 1092.366, 768.1335, 1.420996, 1091.66, 790.7101, 6.950136, 5495.442, 820.1974, 6.681353, 5479.999, 99.87861, 100.0, 99.26204, 99.20615, 99.91572, 99.64008
5483.804760000001, 60.01873729673991, 60.01703090042927, 60.01632313484916, 28.064630702126806, 28.235738238521378, 28.222432678815487, 0.9999766807742542, 0.999988316039884, 0.9999702395004743, 7891.742741976444, 7892.615320850781, 7912.634427975159, 170.32339407619247, 45.001364199176805, 56.82735372620846, 7890.735893478199, 7898.058935351657, 7904.362747030065, 282.16159925376616, 280.7346550517613, 281.53284270845603, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 780.0852, 7.026562, 5479.451, 806.8508, 6.811265, 5497.832, 821.8951, 1.333155, 1095.99, 761.4923, 1.427799, 1087.996, 784.3391, 6.996706, 5488.003, 813.8751, 6.747276, 5491.383, 99.64634, 99.95918, 99.60114, 98.9073, 99.77746, 99.84193
5486.381920000001, 60.015704433518046, 60.01345257911985, 60.01310855859355, 28.06813736635939, 28.2699638659483, 28.232671470027007, 0.9999698889066533, 0.9999829471972349, 0.9999668372168476, 7887.308224397293, 7908.1563128222515, 7912.12878853005, 174.28695124130036, 46.661252000368194, 60.5269911347923, 7893.195352582949, 7908.461235461046, 7910.9028198572905, 282.3606846728193, 280.8713040955424, 281.5483973207012, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 784.4225, 6.99658, 5488.381, 801.1114, 6.865787, 5500.41, 828.1846, 1.317693, 1091.751, 767.9393, 1.420812, 1091.21, 790.6719, 6.950501, 5495.603, 820.1974, 6.68117, 5480.112, 99.78526, 100.0, 99.30464, 99.19071, 99.91864, 99.63701
5488.84436, 60.01153308691912, 60.01243857197584, 60.01215419487285, 28.060897142116378, 28.268546278876492, 28.23307918151557, 0.9999731027477774, 0.99998308536415, 0.9999736616554226, 7881.076825448499, 7899.028406747862, 7905.6105821640695, 179.45767717221042, 44.98019457517239, 59.24457681356216, 7884.446393579243, 7901.866466117474, 7913.124524817686, 282.34469272897354, 280.84650061629173, 281.53713855561847, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 784.4422, 6.996401, 5488.267, 801.1503, 6.865787, 5500.578, 828.2234, 1.318429, 1092.019, 768.0752, 1.420812, 1090.958, 790.7101, 6.949954, 5495.658, 813.7758, 6.751671, 5492.972, 99.78526, 100.0, 99.28356, 99.19909, 99.91575, 99.87081
5491.34676, 60.006440361599516, 60.01032074594387, 60.00821028991895, 28.075725409897014, 28.255106783573062, 28.215722285581553, 0.9999676882084452, 0.9999879363270333, 0.9999683792695707, 7888.198381658563, 7900.123317299216, 7906.929169660704, 180.81285966782116, 40.74015358131828, 62.88365470984877, 7886.148513286912, 7898.92081546806, 7906.473800597005, 282.3243031414886, 280.816099866746, 281.4141414219992, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 790.7312, 6.950178, 5495.908, 794.8857, 6.917731, 5499.362, 833.7752, 1.306464, 1088.573, 771.823, 1.415664, 1092.277, 793.6094, 6.932239, 5496.951, 812.8215, 6.752953, 5491.498, 99.9242, 99.98699, 98.97716, 99.35757, 99.94315, 99.85949
5493.713280000001, 60.01315517668664, 60.01001994912286, 60.00893822273608, 28.078779322414622, 28.270389275762057, 28.230920238732505, 0.9999697069676925, 0.9999838067336045, 0.9999655189977262, 7893.3617936309465, 7902.180243087721, 7913.090337128009, 178.29639451897629, 44.005485698198754, 64.91340084066337, 7891.9701924058845, 7900.67812767655, 7907.557097699776, 282.2813487082834, 280.7760128112343, 281.51922958275924, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 786.7488, 6.976948, 5492.676, 797.7456, 6.897653, 5499.581, 828.2622, 1.319165, 1092.193, 774.095, 1.412722, 1093.372, 796.8903, 6.900827, 5499.451, 813.8354, 6.746727, 5490.86, 99.85531, 99.99098, 99.32625, 99.5409, 99.98957, 99.84198
5496.085440000001, 60.01204359660003, 60.01016995091578, 60.0100705810345, 28.094725789721803, 28.28078428893984, 28.247970369880665, 0.9999744316355264, 0.9999878154938527, 0.9999716000260549, 7897.706345479016, 7907.599424122314, 7921.740348536603, 176.71080026402797, 39.666719324831774, 58.86785485758037, 7900.1737920517935, 7904.9068243413485, 7918.294345935616, 282.33344664823795, 280.7840976793578, 281.40977061736595, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 796.2316, 6.907167, 5500.029, 788.7183, 6.965622, 5493.749, 821.8757, 1.332787, 1095.37, 780.2701, 1.403529, 1097.281, 803.204, 6.8475, 5500.148, 820.257, 6.680986, 5480.056, 99.99002, 99.88195, 99.60082, 99.61932, 99.99736, 99.63594
5498.417880000001, 60.007483269689544, 60.009887437129535, 60.008998240802484, 28.080779074767484, 28.273896086808726, 28.234614455020967, 0.9999696242610628, 0.9999848686057113, 0.9999667992689864, 7885.151518650141, 7903.4148341433265, 7908.005429701046, 178.98883218444342, 39.38395231090544, 60.796994318268844, 7894.328155794368, 7900.897146878468, 7907.182971133119, 282.2636697312372, 280.7951176487393, 281.4896515948032, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 790.7312, 6.950178, 5495.966, 794.9051, 6.917547, 5498.727, 828.2428, 1.317693, 1092.639, 774.1727, 1.41309, 1093.208, 796.9094, 6.900827, 5499.502, 813.6763, 6.747643, 5491.383, 99.92525, 99.97643, 99.3294, 99.47533, 99.98954, 99.84498
5500.823600000001, 60.011581273303975, 60.00734918274393, 60.01254543227478, 28.0741291789129, 28.25218635657963, 28.226388924669727, 0.9999731530907865, 0.9999817418351757, 0.9999722520070645, 7888.766259244971, 7901.362974920184, 7905.165007210833, 176.73278590751966, 43.02172420964189, 64.04693565382604, 7885.252283659764, 7894.394937112126, 7900.691572335604, 282.39795065568825, 280.8527205293013, 281.51395490800655, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 790.7312, 6.950178, 5495.855, 794.8857, 6.917547, 5498.786, 828.2234, 1.318245, 1092.366, 774.1533, 1.41309, 1093.924, 796.8903, 6.901192, 5499.45, 820.2371, 6.680986, 5480.058, 99.92324, 99.97439, 99.25314, 99.44355, 99.99254, 99.63906
5503.218320000001, 60.005236360687185, 60.0075054347406, 60.0088874073116, 28.093261641507933, 28.29623834999913, 28.256783377092756, 0.9999685268199282, 0.999984282673055, 0.9999713099007819, 7895.835309597493, 7909.945979909682, 7909.35905635017, 176.3069827944305, 40.442351262144484, 58.83248550596636, 7895.139533550172, 7910.648201946862, 7915.583212437531, 282.3857044341538, 280.81518581421113, 281.4176465808058, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 784.4422, 6.99658, 5488.491, 801.1309, 6.865787, 5500.464, 834.5711, 1.302967, 1087.333, 768.0752, 1.420812, 1090.913, 790.9581, 6.943562, 5496.591, 824.7104, 6.631178, 5471.994, 99.78935, 100.0, 98.85801, 99.1725, 99.92845, 99.46233
5505.67932, 60.0051341945036, 60.0100324626304, 60.0101025840621, 28.086464728392748, 28.278962297671477, 28.2445199159611, 0.99997010164383, 0.9999814122285255, 0.9999718718845979, 7886.738781516884, 7902.810340479732, 7906.375359668266, 178.87272682407547, 44.654490471863255, 64.47669338878859, 7891.661756356521, 7903.586936144449, 7910.342720712328, 282.3468800040336, 280.72962243934296, 281.37417719689773, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 790.7509, 6.950535, 5495.464, 795.6833, 6.906495, 5499.639, 828.2428, 1.318245, 1092.532, 770.5414, 1.418054, 1091.565, 791.5303, 6.943562, 5495.836, 820.1974, 6.68117, 5480.23, 99.91613, 99.99488, 99.25759, 99.3043, 99.92289, 99.63909
5508.053800000001, 60.00734413247926, 60.00849954728223, 60.00462917254381, 28.07652725989944, 28.23704983647194, 28.26349697239493, 0.9999708717535911, 0.9999852601854495, 0.9999704480772282, 7885.691149474021, 7901.525651160705, 7902.028383869285, 177.2045976792565, 40.73521294111106, 62.08902609906363, 7893.511096077574, 7897.95566138549, 7914.0356738639175, 282.3729096698774, 280.78257483040846, 281.4723128784377, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 781.6624, 7.019781, 5482.244, 805.1971, 6.824711, 5498.926, 825.8358, 1.332419, 1095.628, 761.57, 1.427799, 1087.644, 784.3391, 6.996888, 5488.06, 813.8155, 6.747643, 5491.153, 99.69099, 99.97906, 99.6136, 98.88975, 99.7815, 99.84824
5510.3920800000005, 60.01118705081113, 60.00893760959763, 60.007691973747875, 28.073490067151088, 28.26120142242437, 28.229204190111677, 0.9999679622107124, 0.9999835897891493, 0.999972100098207, 7891.1858155289565, 7908.228165249816, 7906.484782558036, 177.41573452870944, 39.88477868962059, 61.05671333300006, 7893.489108568415, 7900.66285939778, 7912.5437071774995, 282.4605193928328, 280.9127675627693, 281.54146277811856, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 784.3436, 6.997115, 5488.376, 801.0336, 6.86634, 5500.234, 828.0875, 1.318981, 1092.149, 767.9781, 1.420812, 1091.666, 790.6719, 6.950319, 5495.601, 820.1974, 6.68117, 5480.052, 99.78839, 100.0, 99.30106, 99.24093, 99.91468, 99.63909
5512.763360000001, 60.00784786891899, 60.00886709437994, 60.0101062348722, 28.051342042277028, 28.258382950670676, 28.213102529052804, 0.9999719133839542, 0.9999850279719985, 0.999971717481637, 7883.366169995177, 7897.573365382945, 7898.26041707905, 177.25274186090246, 46.0281072683606, 57.869037739064424, 7886.844440549677, 7898.7433997097, 7904.514227897744, 282.3037070276725, 280.81230144081934, 281.603312365889, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 784.4619, 6.996401, 5488.492, 801.1309, 6.865972, 5500.687, 828.2428, 1.318429, 1091.97, 767.9199, 1.421732, 1090.716, 790.691, 6.950501, 5495.494, 813.8751, 6.747643, 5491.958, 99.78431, 100.0, 99.30464, 99.1546, 99.92164, 99.83875
5515.19084, 60.008734533462025, 60.01108707844746, 60.01282509503993, 28.08393676625639, 28.283035273673256, 28.24950921847644, 0.9999644723601331, 0.9999869110334823, 0.9999654383742357, 7895.6702499407265, 7904.39491406488, 7914.1265677098045, 174.77397054388757, 43.57664284411567, 66.50034744889331, 7890.440343142986, 7903.058354534743, 7908.634154606028, 282.3040867629257, 280.7899139035615, 281.44127553761984, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 790.7115, 6.950356, 5495.798, 794.8662, 6.917547, 5498.897, 834.5711, 1.303335, 1087.104, 774.2309, 1.413642, 1094.36, 796.9094, 6.90101, 5499.559, 807.5529, 6.80734, 5497.809, 99.92525, 99.97854, 98.88353, 99.44581, 99.98965, 99.95875
5517.596960000001, 60.00619592130645, 60.00175812145686, 60.01041395779593, 28.09425451504068, 28.267594068811732, 28.220278558923994, 0.9999687169293304, 0.9999855888634704, 0.9999670681856222, 7887.944151704721, 7901.5212326063, 7910.056340239957, 180.47360998022555, 38.714119342409504, 62.6670346287749, 7892.083152977211, 7906.096344307642, 7910.373619702206, 282.43396224752115, 280.7879123693377, 281.5132307116049, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 784.4225, 6.996401, 5488.162, 801.1698, 6.865603, 5500.636, 828.2428, 1.318797, 1092.077, 769.0656, 1.418974, 1092.154, 792.9609, 6.932786, 5498.17, 813.8354, 6.747643, 5490.81, 99.78336, 100.0, 99.27835, 99.25988, 99.96197, 99.8315
5520.07744, 60.002205068620036, 60.00318823941655, 60.003693949867106, 28.101022750747173, 28.278218168088745, 28.267451614379336, 0.9999724940440611, 0.9999883964896342, 0.9999715160671883, 7899.297522020044, 7908.676246326018, 7913.256178266236, 181.63194844015607, 35.75620150230179, 59.05653564680915, 7898.075463452361, 7909.699654372938, 7919.044884699077, 282.3750182160654, 280.8751830914032, 281.54811902848144, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 791.1255, 6.94411, 5497.138, 793.0763, 6.936887, 5496.929, 826.127, 1.323399, 1093.683, 778.9302, 1.406103, 1096.246, 802.9752, 6.848596, 5500.426, 820.1974, 6.680803, 5480.113, 99.94656, 99.94816, 99.3777, 99.69001, 100.0, 99.63704
5522.54308, 60.0048633239472, 60.00390295215218, 60.005487030437486, 28.08304820996509, 28.273620706593412, 28.228180854758573, 0.9999667308582199, 0.9999845568073568, 0.9999720253299297, 7888.775160699568, 7904.978677261546, 7908.762283310531, 180.3078331516694, 44.651765118557705, 64.4838484726638, 7893.237835118091, 7900.829106768277, 7909.35848111728, 282.36170044896016, 280.84267249812734, 281.49497003491007, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 791.0663, 6.947501, 5495.855, 794.8467, 6.917731, 5498.896, 827.9711, 1.319902, 1092.769, 774.0756, 1.412906, 1094.302, 796.9094, 6.90101, 5499.616, 813.3781, 6.751854, 5492.406, 99.9263, 99.97852, 99.2512, 99.48059, 99.98962, 99.86053
5524.944, 60.009422346545826, 60.01135245557489, 60.01140769154232, 28.074793672320972, 28.26614028249847, 28.22715477219101, 0.9999693390005314, 0.9999851601431594, 0.9999659514743245, 7891.062846520379, 7906.663023208351, 7912.021618387547, 177.5249152707347, 43.47481957375612, 58.518945557133975, 7888.983430747344, 7899.847381758978, 7904.956757119131, 282.32881706871194, 280.7979959197339, 281.53120418424993, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 790.7312, 6.950356, 5495.855, 794.8857, 6.917547, 5498.727, 828.1652, 1.31935, 1091.63, 774.1921, 1.413274, 1094.243, 796.8903, 6.901375, 5499.558, 820.1974, 6.681536, 5480.171, 99.92324, 99.97756, 99.33462, 99.46124, 99.99055, 99.63697
5527.324600000001, 60.01467483276915, 60.016248806096044, 60.01747259880543, 28.071862316598505, 28.275681494433915, 28.233338647588898, 0.9999687664500447, 0.999988382026382, 0.9999706984836654, 7894.978065416728, 7903.6951883349275, 7916.335660581877, 181.0556902996409, 40.92070102978914, 60.99863858547769, 7895.337065093376, 7913.349905272068, 7916.787847348675, 282.44852052094484, 280.8063321445509, 281.56355171980977, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 784.4225, 6.996401, 5488.381, 801.1114, 6.865419, 5500.234, 834.5323, 1.303151, 1087.623, 767.9781, 1.420996, 1090.759, 790.6338, 6.950319, 5495.434, 826.4998, 6.610669, 5464.262, 99.7863, 100.0, 98.87343, 99.19737, 99.91558, 99.34267
5529.7652800000005, 60.020585204148546, 60.021370494974995, 60.01886102865745, 28.071656309476896, 28.257584858052034, 28.22932808694694, 0.9999749714144316, 0.9999843599017418, 0.9999701921446554, 7886.414073362193, 7902.691885281894, 7907.988556262093, 180.57969257589048, 41.28362729145374, 62.35639165273642, 7892.593038215879, 7904.855140324653, 7907.571316901002, 282.4178709767263, 280.83129969779316, 281.5570097947936, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 790.7312, 6.950356, 5495.74, 794.8857, 6.917731, 5498.898, 828.2622, 1.319165, 1091.795, 773.6095, 1.414377, 1092.766, 794.9637, 6.920185, 5497.891, 820.2173, 6.680986, 5480.345, 99.9242, 99.97857, 99.31518, 99.341, 99.97073, 99.63699
5532.20304, 60.029000668356595, 60.029351043888376, 60.0298453713614, 28.0508500652003, 28.25448093122567, 28.21944939797719, 0.9999707215423498, 0.9999879561257644, 0.9999693150555721, 7890.352886569364, 7901.38201317068, 7909.785640834929, 179.71630322041528, 43.48315547725588, 55.0433626281349, 7896.728473569253, 7901.329732797437, 7917.267457403106, 282.4862982499156, 280.9434384809948, 281.63147428463895, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 784.0282, 6.999078, 5486.094, 802.7068, 6.848104, 5500.15, 826.2822, 1.323951, 1092.902, 763.6672, 1.426696, 1087.606, 785.1784, 6.994879, 5488.061, 814.1734, 6.744163, 5491.272, 99.76701, 100.0, 99.41376, 98.87191, 99.78171, 99.83778
5534.531480000001, 60.03221315966408, 60.03447476187026, 60.03657742009103, 28.066433097213295, 28.264626798907155, 28.218886871140608, 0.9999714681484594, 0.9999847779481897, 0.9999715042565461, 7892.986429292996, 7907.552296255475, 7915.202113450562, 173.37964722696006, 41.51203374855413, 62.93692161402896, 7887.835015092326, 7909.934369952273, 7904.938084394592, 282.38270454230536, 280.8335912125042, 281.654790850603, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 781.6033, 7.013177, 5485.759, 802.3955, 6.860077, 5500.355, 826.224, 1.323031, 1092.856, 767.6868, 1.421548, 1091.123, 790.6719, 6.950501, 5495.383, 820.2769, 6.68062, 5480.167, 99.73967, 100.0, 99.42027, 99.19158, 99.91965, 99.63801
5536.90588, 60.038478250485646, 60.030487186065706, 60.03483045114983, 28.066875740536474, 28.246072071672746, 28.229680031122324, 0.999972029026728, 0.9999843789470726, 0.9999705415707139, 7883.2244639260425, 7904.098354329112, 7912.346508837688, 178.39860483177154, 44.189892516717464, 60.30504920726753, 7887.09005261137, 7889.953280801318, 7906.479005354005, 282.4516963045799, 280.6517711392884, 281.63997710387565, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 784.4225, 6.996401, 5488.324, 801.1309, 6.865235, 5500.688, 828.2622, 1.318245, 1091.795, 767.9976, 1.421364, 1091.548, 790.691, 6.950319, 5495.494, 813.8553, 6.747643, 5491.441, 99.78831, 100.0, 99.32451, 99.16957, 99.9176, 99.84299
5539.343760000001, 60.03390803736889, 60.02972660071151, 60.0341943740347, 28.08697699339519, 28.281502280967356, 28.247563179945363, 0.999971171938877, 0.9999842879637909, 0.9999691234281824, 7893.558252801185, 7905.496622027864, 7915.749141340268, 179.20222090225138, 43.318373004727164, 60.02256424672987, 7893.760724715331, 7907.775318917277, 7910.760018769435, 282.30743828078994, 280.69124559236246, 281.44014986532875, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 790.7312, 6.950356, 5495.688, 794.8662, 6.917731, 5498.78, 834.6293, 1.302599, 1087.953, 774.3086, 1.413274, 1093.73, 796.8903, 6.90101, 5499.506, 807.5529, 6.807706, 5497.684, 99.9242, 99.97542, 98.90341, 99.42859, 99.99058, 99.95649
5541.7652800000005, 60.02674821455498, 60.02545289557616, 60.02763210500135, 28.069616696580354, 28.260951565609126, 28.221947513577874, 0.999969032402347, 0.9999836237177279, 0.9999723996443499, 7888.529879820902, 7899.824554702866, 7908.361195799291, 177.93149889237657, 42.749275543692875, 58.79489200440821, 7897.088194417575, 7903.7048242756855, 7910.155540436116, 282.45775810628993, 280.80150367530854, 281.4610363943177, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 784.4422, 6.996401, 5488.434, 801.1503, 6.865419, 5500.348, 828.2428, 1.318797, 1092.362, 768.017, 1.419893, 1091.931, 790.7673, 6.949771, 5496.469, 813.8155, 6.746177, 5491.328, 99.78831, 100.0, 99.25804, 99.14271, 99.92298, 99.83658
5544.15728, 60.01798569941806, 60.02162647436784, 60.01960170605732, 28.105421997718018, 28.283700092628802, 28.253654409636596, 0.9999724572441544, 0.9999864679983851, 0.9999744305399776, 7890.332684997358, 7903.014902611346, 7924.237391186958, 178.86920148006993, 38.10346848070981, 61.11229728341959, 7897.599296444333, 7907.460310131848, 7918.596729321727, 282.38889614680545, 280.80614980041946, 281.5823677560008, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 790.7509, 6.950356, 5495.96, 794.9051, 6.917362, 5498.843, 827.6799, 1.321006, 1093.54, 776.9106, 1.409781, 1095.682, 800.0376, 6.871607, 5500.392, 818.3882, 6.700764, 5481.993, 99.92515, 99.97449, 99.34664, 99.59079, 100.0, 99.70137
5546.65836, 60.015407588860974, 60.01369447927626, 60.013309736299135, 28.069748293251912, 28.26120603632811, 28.231794628418243, 0.9999710705912181, 0.9999851447794929, 0.9999714401284084, 7890.99313015319, 7903.3094740689685, 7907.7962004127485, 177.13232259937058, 45.42619394628218, 59.63649341055179, 7895.600378928491, 7901.769508598034, 7911.878030120883, 282.3692646584006, 280.8602343550097, 281.61851313291146, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 794.4967, 6.924122, 5498.195, 792.5704, 6.930809, 5498.179, 825.7581, 1.323767, 1093.836, 774.2115, 1.414745, 1093.78, 796.8712, 6.901375, 5499.667, 809.9188, 6.786281, 5494.669, 99.96577, 99.95905, 99.43822, 99.43317, 99.98951, 99.90168
5549.0732800000005, 60.00928802540415, 60.00834826630175, 60.00633304476772, 28.092507862861062, 28.276952039888318, 28.256835599338654, 0.9999693122097976, 0.9999834644887018, 0.9999663376450464, 7898.855556113218, 7905.431233013559, 7914.7008476108995, 179.13053332317622, 47.066521785616715, 60.63747059374316, 7898.121156097592, 7906.277857027843, 7910.612957995417, 282.3667854365536, 280.7610471841493, 281.5562320312164, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 790.7312, 6.950356, 5495.855, 794.8857, 6.917547, 5498.838, 828.1846, 1.318245, 1091.863, 774.2503, 1.413458, 1094.674, 796.9094, 6.901375, 5499.78, 820.1974, 6.681536, 5480.225, 99.92324, 99.97866, 99.27868, 99.45061, 99.99156, 99.63801
5551.43184, 60.00111339069993, 60.00420463531948, 60.00188153613221, 28.040917566423843, 28.242752069552356, 28.20968157401829, 0.9999701466955034, 0.9999877182469911, 0.9999739421000516, 7887.71376388676, 7901.166179430075, 7907.164101896772, 177.23347196980785, 40.31598647971441, 59.80665063977681, 7891.280124239821, 7906.383039134561, 7913.390396217975, 282.3860384162787, 280.7532408218127, 281.58673030607355, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 784.4225, 6.99658, 5488.491, 801.1114, 6.866156, 5500.521, 834.5323, 1.302967, 1087.269, 767.9199, 1.420996, 1091.224, 790.6528, 6.950501, 5495.49, 826.4998, 6.611035, 5464.033, 99.78935, 100.0, 98.84127, 99.21884, 99.91659, 99.34789
5553.905040000001, 59.99498830658283, 59.99651543398247, 59.9984703264985, 28.076882723558377, 28.262242338382865, 28.239842456987294, 0.9999732721421318, 0.9999862422274375, 0.9999672563547978, 7891.536179832805, 7898.569140287742, 7915.744231533866, 174.15918103832973, 45.39725037493554, 61.858906204253515, 7892.0437881427115, 7902.350007144675, 7910.291245072171, 282.3272643667572, 280.72973923893124, 281.5373265362975, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 790.7312, 6.950356, 5495.855, 794.9051, 6.917915, 5498.957, 828.2234, 1.318797, 1091.907, 774.2309, 1.413274, 1094.215, 796.8712, 6.902288, 5499.209, 820.2173, 6.680986, 5480.054, 99.92324, 99.97963, 99.29454, 99.51311, 99.99247, 99.64014
5556.411840000001, 59.99532961948767, 59.99389207858982, 59.99937675704519, 28.05984041687198, 28.254153802159824, 28.221388582779348, 0.9999732534884859, 0.9999858614993797, 0.9999750300594588, 7889.747625541209, 7894.953886928899, 7914.017754562994, 182.5694239991294, 41.09850620988618, 59.766633056670116, 7886.591753392452, 7891.622889282456, 7907.9191688687015, 282.3287008039926, 280.78126825832504, 281.53686982375507, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 784.4422, 6.99658, 5488.376, 801.1309, 6.865787, 5500.468, 827.6799, 1.320638, 1093.2, 765.9586, 1.423754, 1089.16, 787.1622, 6.981, 5490.229, 815.5452, 6.735923, 5490.248, 99.78726, 100.0, 99.3158, 99.01317, 99.83428, 99.81408
5558.82088, 59.99876547006099, 59.999058590113094, 59.99805885391418, 28.077939893035946, 28.266238981073975, 28.2284215315067, 0.999972476047904, 0.999983206699483, 0.999965503914899, 7886.083865536811, 7905.470186487351, 7911.2866241375805, 178.34646579895616, 39.71131607764346, 59.867304551848235, 7887.632048255319, 7904.201750564019, 7912.644341128328, 282.36307936782094, 280.876619442548, 281.5682212786014, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 780.0458, 7.022815, 5483.139, 803.7379, 6.842762, 5500.171, 825.4863, 1.324688, 1093.617, 768.0558, 1.421548, 1091.036, 790.6338, 6.950501, 5495.491, 820.3167, 6.680071, 5480.0, 99.68082, 100.0, 99.43544, 99.19517, 99.92068, 99.63704
5561.2174, 60.00119467235945, 59.99616705924714, 59.99760591451124, 28.064858898641074, 28.2491116889796, 28.206262556631554, 0.999969631895742, 0.9999858765053168, 0.9999659722416769, 7887.961959196567, 7899.015332715382, 7903.521555302372, 180.36083360772727, 44.225195076089676, 60.56429768811881, 7891.226309846487, 7899.312123250385, 7905.371038645756, 282.2895862408842, 280.8017438373357, 281.5271073492934, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 800.0, 784.4225, 6.99658, 5488.324, 801.1698, 6.865603, 5500.524, 828.2622, 1.318245, 1092.26, 768.0558, 1.420629, 1091.205, 790.6719, 6.950501, 5495.55, 813.6763, 6.749474, 5491.953, 99.78631, 100.0, 99.29497, 99.17575, 99.9206, 99.83044
