TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
5577.892400000001, 60.01453614388764, 60.01148109914966, 60.012129342628434, 23.0087271060889, 23.17002193936103, 23.137192361747918, 0.9999815967496511, 0.9999945610886074, 0.9999796913453272, 6454.848410675117, 6469.270729587476, 6469.720676008827, 128.66624050602604, 21.441476716731927, 39.3908206448732, 6454.18799665711, 6466.0583202960015, 6471.7852798660315, 282.20530845363874, 280.62543902543354, 281.3780360039007, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 790.7312, 6.950178, 5495.746, 794.9051, 6.917547, 5498.781, 828.2428, 1.318613, 1092.086, 774.3668, 1.412355, 1094.34, 796.8521, 6.901557, 5499.612, 819.7997, 1.337359, 1096.371, 99.92125, 99.97545, 99.27824, 99.39075, 99.98753, 99.66872
5580.292880000001, 60.006744359484586, 60.00824826168304, 60.00896396288624, 23.006152821363184, 23.17122978227239, 23.135748495734113, 0.9999757218329431, 0.9999946416326525, 0.9999796508254646, 6453.023461685416, 6462.3898528948885, 6471.18262658296, 131.55247345528187, 19.405897749712494, 41.400649182714574, 6451.213884664985, 6456.7756423588025, 6465.388924693397, 282.09702267432954, 280.5643304797833, 281.27587267445574, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 784.4422, 6.996401, 5488.324, 801.1309, 6.865419, 5500.465, 828.204, 1.318061, 1092.536, 767.9976, 1.420077, 1090.59, 790.6338, 6.950684, 5495.547, 819.8196, 1.337725, 1096.413, 99.78736, 100.0, 99.25238, 99.20037, 99.91763, 99.68522
5582.7354000000005, 60.005920910581764, 60.007401912371, 60.00980949186948, 23.00070291841545, 23.152466591840113, 23.116334445387007, 0.9999805026408328, 0.9999936774158904, 0.9999797892979403, 6452.887442964783, 6464.968285822779, 6466.084170781522, 126.77408455283285, 17.431200515050932, 40.55068626973506, 6456.0894972736805, 6462.318078770516, 6468.94305501462, 281.9723779156833, 280.5958388773679, 281.3144740145805, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 778.2321, 7.038877, 5477.886, 807.4929, 6.809607, 5498.223, 822.1475, 1.331682, 1095.077, 763.473, 1.424674, 1089.622, 787.4292, 6.974608, 5493.3, 817.4935, 1.341022, 1097.146, 99.59653, 99.97047, 99.55108, 98.94906, 99.86339, 99.7391
5585.08968, 60.0106534650347, 60.00836885099511, 60.00764946913765, 23.008509826536244, 23.17027949761663, 23.130833749387307, 0.9999811493466544, 0.9999934170824052, 0.9999801176343331, 6454.557448644575, 6466.734598858129, 6470.124290152801, 129.0262545264427, 20.104834606863278, 40.66009328062057, 6452.312544047093, 6465.076022461445, 6468.7319136587685, 282.17766178128187, 280.63390307757345, 281.4110371438239, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 784.4422, 6.996223, 5488.382, 801.1698, 6.865603, 5500.578, 828.2428, 1.318613, 1092.198, 767.9976, 1.42118, 1090.987, 790.6338, 6.950867, 5495.604, 813.5173, 1.350544, 1098.516, 99.78736, 100.0, 99.28932, 99.17928, 99.91455, 99.86371
5587.608120000001, 60.003628094064354, 60.00522133869837, 60.009382177701326, 23.01811948357307, 23.160071479473654, 23.132562325090085, 0.9999799562443511, 0.9999941526875687, 0.9999789731310953, 6455.582194397524, 6465.59603947393, 6469.056798666226, 129.584624546319, 24.254435201119577, 39.861867968003025, 6456.269667847986, 6465.748780426972, 6474.838492837058, 282.12246644146296, 280.6324158476658, 281.364834408213, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 789.6469, 6.954997, 5495.796, 794.9246, 6.917731, 5498.956, 834.5517, 1.303151, 1087.328, 774.2892, 1.413458, 1094.35, 796.8331, 6.90174, 5499.771, 807.1553, 1.362447, 1099.862, 99.91417, 99.97854, 98.8466, 99.47753, 99.98946, 99.98607
5590.036760000001, 60.00978669801224, 60.01141625282564, 60.01000020255548, 22.999937645520554, 23.165373976942146, 23.13997294892089, 0.9999840054050495, 0.999993628594073, 0.9999791697356264, 6457.879352699641, 6466.816419708793, 6470.381084042249, 129.9471913763, 24.434100485652834, 39.587324253267525, 6456.56930082665, 6470.74953013638, 6471.893158496704, 282.1574877560657, 280.64881203138515, 281.35567161956, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 784.4619, 6.996401, 5488.324, 801.1503, 6.865235, 5500.518, 828.2428, 1.318245, 1092.42, 767.9199, 1.421364, 1091.118, 790.6338, 6.950501, 5495.655, 813.4974, 1.350544, 1098.284, 99.78631, 100.0, 99.30953, 99.24046, 99.9196, 99.84261
5592.4385600000005, 60.010970810559314, 60.01222358984198, 60.01340467391592, 23.0482152209717, 23.190493727884867, 23.14730856685607, 0.9999775383603884, 0.9999932898166971, 0.9999806703019877, 6458.187397856212, 6473.341287954349, 6478.319494930782, 129.8842747754345, 24.204649827912363, 39.005704036096176, 6462.478455393969, 6461.991668043893, 6478.287788207738, 282.00664626821793, 280.49623643293313, 281.29488141854114, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 790.7706, 6.950178, 5496.076, 794.8857, 6.917731, 5499.01, 828.2234, 1.318429, 1092.652, 774.1921, 1.41309, 1093.934, 796.8712, 6.901557, 5499.555, 813.5372, 1.350361, 1098.181, 99.9242, 99.97752, 99.27302, 99.5215, 99.9905, 99.83326
5594.869000000001, 60.016498124079256, 60.01353675669179, 60.01630825846371, 23.011851589681992, 23.176897065167818, 23.145737300305044, 0.9999810450981742, 0.9999925010060818, 0.9999809580290028, 6456.062930465592, 6467.287809757913, 6474.053675576104, 129.8779213561411, 24.065530150028394, 39.062043341872595, 6457.459409838093, 6469.999213316653, 6469.282714927163, 282.0530756591644, 280.4983903295566, 281.2608018835304, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 797.0202, 6.900386, 5500.25, 788.6599, 6.965806, 5493.639, 821.8951, 1.332787, 1095.466, 779.7846, 1.407207, 1095.962, 800.915, 6.871059, 5500.455, 815.8832, 1.346149, 1097.93, 100.0, 99.88392, 99.58646, 99.59444, 100.0, 99.80173
5597.303760000001, 60.01845124506698, 60.0128296706887, 60.018752518083964, 23.020979260189627, 23.163433930438945, 23.144039502533225, 0.9999824439019492, 0.9999923320932846, 0.9999816659004924, 6458.270750192009, 6467.360426795921, 6474.367119676692, 127.90253485092717, 23.304768207751977, 44.277815457706765, 6454.9549794551895, 6469.618507972566, 6479.394210027203, 282.0258300662009, 280.576155916763, 281.31699563947046, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 790.7509, 6.950178, 5495.966, 794.9051, 6.917731, 5499.009, 828.2234, 1.318981, 1092.019, 774.1727, 1.41309, 1094.205, 796.8712, 6.901557, 5499.612, 819.8793, 1.336993, 1097.0, 99.92525, 99.97953, 99.27302, 99.46124, 99.99154, 99.64262
5599.67104, 60.01555529853553, 60.01914406251461, 60.01884059626549, 22.240992604679974, 22.374379725239958, 22.317351010758575, 0.9999816953555127, 0.9999923798153726, 0.9999845890011712, 6204.0015553774565, 6227.505119592224, 6257.932393842406, 129.66524996894714, 20.102153282793097, 36.230317187407195, 6293.862573974108, 6311.473776801492, 6322.2200471528895, 282.0731918321128, 280.6183808168409, 281.3348412086788, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 790.7509, 6.949821, 5495.966, 794.8662, 6.918099, 5498.783, 828.2817, 1.319165, 1092.028, 774.3086, 1.413274, 1094.011, 796.7949, 6.901557, 5499.614, 492.7934, 1.515901, 686.9494, 99.92525, 99.97645, 99.2739, 99.44055, 99.99158, 65.51335
5602.08672, 60.01796639998981, 60.02048573512747, 60.022037379144905, 21.234299296176772, 21.493659658826584, 21.74973543649528, 0.999986367580352, 0.9999977412276596, 0.9999915581191492, 6360.597188844927, 6410.464804932122, 6450.435238544717, 126.73363009120544, -9.886459346499578, 93.23689594331927, 6060.465437460231, 6504.373445738239, 6709.540492930941, 282.1463370986366, 280.6223123672345, 281.300821633568, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 790.7509, 6.950356, 5495.856, 794.9246, 6.917362, 5498.79, 827.1946, 1.321006, 1092.425, 774.2309, 1.41309, 1094.345, 394.2035, 7.592432, 2535.783, 829.8994, 1.313737, 1090.004, 99.92219, 99.97652, 99.31001, 99.41097, 46.1045, 99.1573
5604.469120000001, 60.02265411070329, 60.02034248486082, 60.02420859519329, 24.07064422153193, 23.359598019182776, 23.135251064287882, 0.9999831184469549, 0.9999905430428846, 0.9999773908511085, 6449.795800883223, 6461.671585099303, 6469.2759538900045, 130.83738970873753, 29.96444785740823, 40.56693289218856, 6455.311981009391, 6462.521080431065, 6470.413799090288, 282.16728472618496, 280.63807378233406, 281.4955770215378, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 790.7115, 6.950356, 5495.688, 795.3331, 6.917178, 5498.842, 828.4564, 1.317693, 1091.808, 235.0941, 1.518996, 532.8979, 796.9094, 6.90101, 5499.398, 832.0267, 1.309525, 1089.559, 99.92219, 99.97755, 99.30548, 48.44459, 99.99257, 98.98927
5606.906800000001, 60.0262637665271, 60.02416156611824, 60.026311676670396, 22.988989436261587, 23.16410297805183, 23.138574182464016, 0.999986246233567, 0.99999397429122, 0.9999819521067163, 6451.055539778488, 6449.035606619424, 6443.821479762859, 134.10629964885447, 26.439220891607874, 34.3428413062029, 6316.559300829737, 6298.12841534569, 6264.652622952048, 282.10297362238674, 280.5271569176827, 281.3341395342456, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 790.6326, 6.950892, 5495.687, 794.9635, 6.916994, 5498.733, 452.0215, 1.518333, 987.4277, 761.8224, 1.427799, 1087.144, 796.7949, 6.902105, 5501.413, 840.8738, 1.285719, 1091.115, 99.92218, 99.97855, 71.63598, 98.93842, 99.98828, 98.93226
5609.328, 60.026685376817674, 60.030264672076484, 60.02653447378599, 21.967025102654343, 21.976427429823588, 21.85954825574302, 0.9999808281209897, 0.99999460132727, 0.9999847487337103, 5980.268617571746, 5974.838699348635, 5953.172942484939, 123.74407580367051, 16.982736777756145, 33.96503671092742, 5804.711460885153, 5767.737395490678, 5711.097885654835, 281.93082595380963, 280.5591745253861, 281.1353112603052, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 790.5538, 6.951785, 5495.633, 866.7933, 6.021061, 5464.388, 827.5634, 1.319165, 1092.479, 761.2205, 1.428351, 1087.368, 796.9094, 6.90101, 5499.502, 827.8715, 1.31923, 1092.154, 99.92216, 94.86485, 99.31485, 98.85024, 99.99554, 99.33263
5611.7308, 60.02709526468156, 60.026287078640706, 60.02765960817434, 23.012597799549837, 23.155346270254377, 23.140831507962947, 0.9999826422356435, 0.9999914148942846, 0.999984441500474, 6452.469211116511, 6461.901238419319, 6471.028323213082, 135.90151775310494, 24.238675221123685, 39.0842845375646, 6458.76335394349, 6462.587617606454, 6470.209009673885, 281.97826546754106, 280.58215556994145, 281.2867539804684, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 792.1113, 6.955711, 5493.4, 794.9829, 6.917178, 5499.072, 826.321, 1.322847, 1092.602, 760.8321, 1.42927, 1086.933, 796.9094, 6.90101, 5499.724, 827.6727, 1.31978, 1092.113, 99.90805, 99.97761, 99.32608, 98.88555, 99.9945, 99.29728
5614.23548, 60.02413117688882, 60.02514985175972, 60.024733592185434, 23.005902664033083, 23.174175544381878, 23.131934472980284, 0.9999815570369311, 0.9999889217671146, 0.9999840887880956, 6449.57727652413, 6463.867858807671, 6469.9463416376775, 134.92109380040392, 26.970017256417577, 38.76760552715177, 6457.349044234977, 6466.9846197061515, 6474.790135123838, 282.0305029333475, 280.4753499585413, 281.20737150114155, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 790.3369, 6.953212, 5495.463, 794.9635, 6.916994, 5498.902, 826.2434, 1.324135, 1093.302, 760.968, 1.428167, 1086.802, 796.9094, 6.900644, 5499.781, 827.6727, 1.319963, 1092.463, 99.91717, 99.98066, 99.38974, 98.82171, 99.99462, 99.28119
5616.620760000001, 60.02091425690624, 60.02812284809314, 60.025306045599756, 22.993348715707615, 23.135500368871526, 23.122604459488105, 0.9999788816418261, 0.9999917831215949, 0.9999832018407089, 6446.093356419113, 6455.864852160429, 6462.352999673608, 137.44195261137247, 25.603059428244478, 38.186961911313574, 6444.97350219358, 6451.023447351355, 6455.802851361237, 281.9614871490263, 280.53914607467283, 281.30840782218183, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 790.3369, 6.953034, 5495.631, 794.9635, 6.91681, 5498.902, 826.2046, 1.323215, 1093.415, 760.9098, 1.427983, 1087.242, 796.9094, 6.90101, 5499.611, 827.7125, 1.319963, 1091.593, 99.91917, 99.97759, 99.39995, 98.78913, 99.99153, 99.31304
5618.97036, 60.02494087905122, 60.026227128008074, 60.02589161302208, 23.02104452110568, 23.172399414138503, 23.145087147326215, 0.9999805060384902, 0.9999918594691226, 0.999981374471616, 6452.828518708902, 6471.577801284934, 6472.7839157711505, 134.21440488817143, 24.490895893014567, 40.37504430541662, 6450.898415296429, 6465.202708004119, 6469.104570782648, 281.9241409625082, 280.50081259563876, 281.21161317803757, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 783.9691, 6.999971, 5487.769, 801.2087, 6.86505, 5500.352, 832.6299, 1.308121, 1089.14, 754.7153, 1.434602, 1083.592, 790.7101, 6.950136, 5495.669, 833.6967, 1.305863, 1088.736, 99.77622, 100.0, 99.01134, 98.43482, 99.91771, 98.99446
5621.46096, 60.02758988210718, 60.02444528662688, 60.0290698776379, 22.985817447029504, 23.149947510506856, 23.11624126997184, 0.9999816516155624, 0.9999896042617867, 0.999982665126905, 6449.293605105669, 6456.401357132049, 6469.544640883352, 132.76172457087688, 23.562911882604567, 37.506348259544666, 6452.143219586381, 6458.912265222801, 6463.069293992612, 282.023360525086, 280.48181923936585, 281.24086873808085, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 790.3369, 6.953212, 5495.684, 794.9829, 6.916073, 5499.375, 826.224, 1.322663, 1093.41, 758.0164, 1.43166, 1084.555, 793.2661, 6.934613, 5496.662, 827.7324, 1.319963, 1092.391, 99.91717, 99.98723, 99.34846, 98.67102, 99.93791, 99.30687
5624.0032, 60.02229125533976, 60.023929720051804, 60.02100780778133, 22.961494229106698, 23.121833975998243, 23.118837031096596, 0.9999856280778138, 0.9999927344246649, 0.9999808863289222, 6444.142520443886, 6450.876380818087, 6462.21356176034, 130.49033137324614, 24.05529455273046, 43.330085028023404, 6445.534547194013, 6452.909253604585, 6467.896089445285, 281.9674724375309, 280.4274234130365, 281.30747680188057, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 780.7556, 7.021744, 5480.626, 806.4423, 6.819001, 5498.771, 820.381, 1.337021, 1096.332, 748.3654, 1.441037, 1078.576, 784.3964, 6.99634, 5487.95, 822.1458, 1.331682, 1095.608, 99.66961, 99.97624, 99.66517, 98.05186, 99.78057, 99.59931
5626.4606, 60.02480650216557, 60.02465467039188, 60.026678038149726, 23.0131952060284, 23.149472083481882, 23.110936947502694, 0.9999785364913936, 0.9999944222407734, 0.9999800090744343, 6452.785498845335, 6461.25479093151, 6466.0703992167255, 132.89260472721162, 24.691205888310833, 37.971519627697944, 6451.098837770516, 6465.346330755494, 6467.830111944824, 281.94814542208474, 280.47721674898526, 281.2457678476441, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 783.9691, 6.999614, 5487.544, 801.1893, 6.86505, 5500.469, 826.2628, 1.322479, 1093.803, 754.7735, 1.435522, 1083.471, 790.7101, 6.949771, 5495.553, 827.6329, 1.319963, 1091.94, 99.77413, 100.0, 99.43525, 98.40709, 99.91774, 99.32305
5628.8254400000005, 60.031455408849546, 60.028935617459574, 60.03013413805115, 23.00051948594646, 23.15368066729573, 23.145893648344682, 0.9999819564520338, 0.9999945174979947, 0.9999849139301522, 6460.2946599674715, 6464.68110767865, 6479.8449403416325, 132.9495668544041, 24.136098010443675, 36.54868443892701, 6462.630051908962, 6467.738629581196, 6473.957298736655, 282.06250486832454, 280.54469234729726, 281.28071513621495, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 783.9888, 6.999435, 5487.822, 801.2087, 6.864682, 5500.36, 819.8763, 1.338125, 1096.97, 754.6182, 1.434418, 1082.9, 790.7291, 6.950136, 5495.548, 821.2908, 1.334063, 1095.407, 99.77517, 100.0, 99.67334, 98.44406, 99.92066, 99.54964
5631.23016, 60.02502853190518, 60.02274677475398, 60.02685677153725, 23.006263872255513, 23.168567584850773, 23.162621133228185, 0.9999840032579527, 0.9999966585634912, 0.9999831407760691, 6457.195530246468, 6462.5081931231625, 6474.145686431183, 132.92014686295215, 21.298241595130776, 38.37105349154399, 6456.003825660617, 6454.734691737403, 6471.537396014849, 282.01622324931924, 280.4950408599165, 281.2849960234515, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 790.3566, 6.953034, 5495.407, 795.0219, 6.916994, 5499.073, 813.5674, 1.350274, 1098.593, 760.9292, 1.42927, 1087.083, 796.9285, 6.903384, 5499.474, 816.2609, 1.343585, 1097.097, 99.91707, 99.98175, 99.8889, 98.82431, 99.98737, 99.79321
5633.607760000001, 60.02249309745193, 60.02580622078717, 60.02391736276124, 23.029099027453338, 23.157849373150096, 23.149028169786558, 0.9999850664908727, 0.9999943239878379, 0.9999794782546998, 6458.4556883571295, 6464.68791307601, 6480.945525514097, 135.14550293150978, 23.188853155562015, 35.72423071464391, 6465.0321756512885, 6468.90436290091, 6475.652149160923, 281.9398146394578, 280.45886939450975, 281.2097622443724, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 784.0085, 6.999792, 5487.879, 801.2476, 6.866524, 5500.655, 819.9152, 1.337389, 1096.23, 757.7057, 1.432028, 1085.301, 794.4296, 6.91635, 5498.999, 821.3306, 1.334063, 1095.193, 99.77718, 100.0, 99.65584, 98.72277, 99.98039, 99.62176
5636.139440000001, 60.02102017459529, 60.02323600753292, 60.020215315558495, 23.015658376634562, 23.165067795252853, 23.137512154301614, 0.9999804436459172, 0.9999921841598401, 0.9999815257534724, 6449.22762249861, 6463.869873097456, 6468.2736445500905, 133.13586497617098, 25.327413684268322, 35.41445504628416, 6453.100715332571, 6467.621548231378, 6465.721414800541, 281.9102462355909, 280.390119829039, 281.13315068010326, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 793.1167, 6.931796, 5498.469, 791.0724, 6.950518, 5495.103, 825.1369, 1.323399, 1093.209, 767.1431, 1.421732, 1090.641, 803.1659, 6.847866, 5500.096, 827.6727, 1.320146, 1091.88, 99.97182, 99.90955, 99.35816, 99.14776, 100.0, 99.3338
5638.494640000001, 60.017571641108994, 60.01844565395147, 60.01893428638961, 23.025701706946638, 23.175025256760037, 23.16559847866294, 0.999983138615364, 0.9999937068943163, 0.9999822867207797, 6456.78628693757, 6462.4656874281845, 6483.247882773807, 134.83228507136437, 22.795443163190157, 40.21718345726822, 6464.34763522747, 6469.916186165049, 6477.997714168251, 281.9876217116448, 280.3970793190854, 281.16908511012247, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 790.3961, 6.952855, 5495.412, 794.9829, 6.916625, 5499.015, 819.8569, 1.335916, 1095.502, 760.8904, 1.428719, 1087.214, 796.9285, 6.900644, 5499.783, 821.5891, 1.334063, 1095.246, 99.91612, 99.98068, 99.68179, 98.83095, 99.98768, 99.56638
5640.979520000001, 60.017446636456306, 60.01921863368896, 60.01682939372546, 23.023943328462412, 23.168536380177787, 23.175253814602463, 0.999985244871518, 0.9999940885881257, 0.9999837422900156, 6455.811405516138, 6464.803708160131, 6477.270084199483, 133.70302313739026, 22.733148845888536, 37.470264565899924, 6460.92548313411, 6459.389904063975, 6477.204558391416, 281.9963381940419, 280.55429953277195, 281.3565465272605, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 796.6456, 6.903955, 5499.638, 788.7183, 6.965253, 5493.578, 819.9152, 1.337205, 1097.305, 767.2014, 1.421732, 1090.05, 803.1659, 6.848413, 5499.822, 821.3704, 1.335345, 1095.781, 99.99306, 99.88298, 99.7536, 99.17542, 99.99536, 99.61918
5643.34644, 60.01552598783722, 60.01464523742811, 60.0128415441231, 23.029734824675685, 23.163470064470744, 23.168046085284548, 0.9999864060907433, 0.9999958542511508, 0.9999820914831655, 6455.869781026964, 6466.456545856601, 6476.345032975873, 130.15674042367073, 16.42970967260794, 36.9062356563154, 6458.935466491417, 6469.918492334896, 6476.022966251838, 281.88697202510497, 280.4760728947977, 281.14830027220296, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 802.8558, 6.850415, 5500.681, 782.3563, 7.01075, 5485.135, 813.7228, 1.349722, 1099.275, 773.5707, 1.41401, 1093.49, 809.5559, 6.789242, 5495.78, 815.3663, 1.345783, 1097.896, 100.0, 99.72317, 99.93269, 99.41961, 99.92187, 99.80978
5645.77984, 60.012883528874056, 60.012630744543344, 60.01284979660527, 23.033193125609813, 23.19113363006485, 23.168533899575724, 0.9999824588415334, 0.999992955746477, 0.9999832503252195, 6460.217902392871, 6469.671564551951, 6481.026596697213, 136.01789206938292, 20.23684653389941, 37.034298251504424, 6456.6365762921, 6469.156447540199, 6474.642656075022, 281.85937423490356, 280.5036239109436, 281.2165032593868, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 796.6259, 6.903777, 5499.528, 788.7377, 6.965253, 5493.643, 819.9152, 1.337389, 1096.743, 767.1625, 1.420629, 1090.102, 803.204, 6.8475, 5499.931, 821.271, 1.333331, 1095.243, 99.99002, 99.88405, 99.68755, 99.16491, 99.99736, 99.60717
5648.261600000001, 60.00839297308965, 60.014191689832955, 60.017087282003914, 23.010299478986624, 23.178344988058623, 23.136963398934643, 0.9999816890024344, 0.9999913831833243, 0.9999846321220659, 6451.481008070788, 6462.110001994598, 6469.658523354885, 131.4676482820155, 23.899459546983735, 38.76853606480017, 6454.302659772548, 6466.651195580723, 6468.88353034995, 281.934063965551, 280.3626506431012, 281.2543317079753, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 794.2207, 6.923051, 5497.804, 791.8895, 6.936887, 5497.52, 824.8069, 1.327817, 1094.352, 760.8709, 1.427983, 1087.92, 796.9094, 6.90101, 5499.616, 827.6926, 1.319413, 1092.176, 99.96575, 99.95351, 99.40666, 98.90044, 99.99257, 99.28736
5650.69076, 60.0104668304002, 60.01148616321243, 60.01346171296996, 23.037395292790325, 23.169770385875932, 23.163807993402568, 0.9999834133588534, 0.9999939512570049, 0.9999803966069142, 6460.024578921173, 6464.883790702961, 6478.528104910736, 136.27219131972834, 18.531729681192246, 36.18716866389073, 6463.122208384266, 6461.408174596863, 6474.087129578538, 281.9818506804787, 280.42073425462246, 281.20013264753663, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 796.5865, 6.904134, 5499.806, 788.7183, 6.965253, 5493.694, 819.9346, 1.337389, 1096.359, 767.2208, 1.421732, 1090.998, 803.2231, 6.847683, 5500.148, 821.9668, 1.333331, 1095.13, 99.99506, 99.88394, 99.6806, 99.18028, 100.0, 99.55586
5653.069640000001, 60.01035732303501, 60.01167518944589, 60.01350738615006, 23.036575574378528, 23.176878792238817, 23.179292443315738, 0.9999832776495503, 0.9999947659787032, 0.9999836916184465, 6456.732857707694, 6471.200836955694, 6475.42310874877, 132.9538576268751, 26.726908076788277, 39.02862205403335, 6454.589749747855, 6459.856605660673, 6474.047549427058, 281.96342642873293, 280.3522048630304, 281.2156879475805, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 790.3566, 6.953034, 5495.684, 795.0024, 6.91681, 5498.788, 819.9734, 1.337389, 1096.061, 761.0651, 1.429086, 1087.601, 796.9094, 6.900644, 5499.724, 821.2312, 1.334979, 1095.571, 99.91612, 99.97966, 99.67691, 98.83447, 99.98863, 99.62877
5655.524920000001, 60.01300400853075, 60.01155465017438, 60.01494421152434, 23.04302247466831, 23.172828670848737, 23.18102446847752, 0.9999830112869452, 0.9999948735667038, 0.999983088707065, 6455.825627475146, 6462.60935718225, 6476.253177389973, 127.81150156250192, 24.131459802710197, 40.789517037383575, 6454.837056312874, 6465.221018137739, 6480.337771595129, 281.8317037664906, 280.28097633776326, 281.1901551664151, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 783.9888, 6.999614, 5487.764, 801.2281, 6.864866, 5500.409, 813.6257, 1.350274, 1098.624, 754.7541, 1.43497, 1083.229, 790.7291, 6.949954, 5495.438, 815.4855, 1.346881, 1098.056, 99.77613, 100.0, 99.87598, 98.48935, 99.91774, 99.77217
5657.9268, 60.011352818957015, 60.01294093956439, 60.009689518424096, 23.02538325066707, 23.176109738162218, 23.168250019023596, 0.9999834021485435, 0.999992399308416, 0.9999834756037161, 6452.070707285658, 6464.571854644112, 6478.8134828699895, 134.45192846954444, 22.490244038963738, 38.63782444622939, 6455.014873544522, 6461.709888599672, 6476.992216653236, 281.9302081389412, 280.4531564930881, 281.224306350739, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 790.3566, 6.953212, 5495.464, 795.0024, 6.916625, 5498.729, 819.9346, 1.337941, 1096.274, 760.7545, 1.428351, 1087.369, 796.8903, 6.901375, 5499.562, 821.3903, 1.333514, 1096.401, 99.91612, 99.98273, 99.65986, 98.79086, 99.99063, 99.5799
5660.35972, 60.007005228111815, 60.01029461104347, 60.011041040127566, 23.017879153546197, 23.179885264354343, 23.145464843318038, 0.9999809734747132, 0.9999921614949563, 0.9999788813570037, 6454.803146258411, 6467.460908216728, 6472.7982821645555, 129.80592403658034, 23.720224226397477, 39.514716083190706, 6457.263741902414, 6465.45017904778, 6474.022498122455, 281.92473556402643, 280.40425929998895, 281.27589685105346, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.6972, 6.939827, 5497.805, 792.7261, 6.939466, 5496.463, 823.9334, 1.326712, 1094.189, 766.2111, 1.422651, 1090.379, 803.1277, 6.848231, 5499.929, 827.6131, 1.319597, 1092.23, 99.94551, 99.93429, 99.37558, 99.1848, 99.99731, 99.29194
5662.7660000000005, 60.01074282301623, 60.00701274760511, 60.0082860307957, 23.01697502187706, 23.183361891894304, 23.169932189841997, 0.9999825663546539, 0.9999950745022971, 0.9999786090796096, 6456.611767175947, 6462.489100991861, 6474.71202713483, 136.1661938660286, 22.237122613151655, 36.46979039019743, 6457.39240651068, 6466.585410935552, 6479.932761502578, 281.9149458634685, 280.39757883584997, 281.20397654673275, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.7366, 6.947145, 5495.578, 794.9246, 6.917362, 5498.846, 819.9734, 1.337021, 1096.225, 761.0263, 1.428719, 1087.039, 796.9094, 6.901375, 5499.505, 822.3644, 1.331499, 1095.851, 99.91819, 99.97962, 99.62542, 98.82564, 99.99554, 99.59369
5665.2112400000005, 60.01050271224394, 60.00634049008421, 60.00655052139845, 23.023803327143895, 23.176475676284113, 23.15577209540315, 0.9999831772997894, 0.9999944040255625, 0.9999805131098617, 6453.361370781586, 6465.229668443714, 6469.485740204185, 129.91253282334674, 22.207590092999, 38.951057720739755, 6452.381980347748, 6461.5691811890565, 6468.506541483741, 281.8611976454217, 280.35876542334273, 281.2489503395838, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 796.6062, 6.903955, 5499.805, 788.6988, 6.965438, 5493.752, 826.3016, 1.323583, 1093.126, 767.2985, 1.420996, 1090.335, 803.1849, 6.847683, 5499.818, 821.3107, 1.334429, 1095.653, 99.99401, 99.88501, 99.37366, 99.18826, 99.99528, 99.64453
5667.58212, 60.00512322974328, 60.003443871060774, 60.003047935259154, 23.037292897349264, 23.184842138736325, 23.163597276753702, 0.9999767032125322, 0.9999960048190216, 0.9999847816893996, 6460.691958568947, 6468.785598497216, 6475.018389261972, 131.25564608966988, 18.59887219845632, 39.7188410363824, 6462.375676287041, 6469.870908154861, 6477.549986135354, 281.996505456943, 280.44862802308984, 281.2180619734245, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 802.8755, 6.85095, 5500.402, 782.3174, 7.011118, 5485.074, 832.6105, 1.307569, 1088.668, 773.4542, 1.413274, 1093.902, 809.4987, 6.790338, 5495.998, 815.0482, 1.347248, 1098.698, 100.0, 99.72518, 99.03034, 99.3861, 99.93986, 99.88021
5669.928360000001, 60.00078716571389, 60.005369501613416, 60.006018209304436, 23.018960704478047, 23.20022302479708, 23.148496925452818, 0.999981348961216, 0.9999942769290796, 0.999974767599961, 6458.7757713862065, 6468.582746654429, 6473.6104330113285, 132.23328551667555, 26.855847087430448, 40.11235401492456, 6458.409835101694, 6469.494806650498, 6476.402133515357, 281.95999130805194, 280.4208497098664, 281.206098696906, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 796.5865, 6.903777, 5499.695, 788.7183, 6.965069, 5493.525, 826.321, 1.323399, 1093.059, 767.2985, 1.420812, 1090.919, 803.204, 6.848048, 5499.819, 821.3306, 1.33388, 1095.649, 99.99297, 99.88192, 99.39995, 99.19298, 100.0, 99.63369
5672.30968, 60.01039881165359, 60.0105907574942, 60.00586829868521, 23.03186532756875, 23.196729580610846, 23.158148620160404, 0.9999816060230832, 0.9999910735524202, 0.9999803221731718, 6456.002916767668, 6463.761248901256, 6476.683142840619, 131.72656133857208, 28.897923936398, 39.099601813531706, 6459.556259641018, 6467.061591724437, 6475.941045007153, 281.93582336791496, 280.3767003055876, 281.2218358243268, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 802.9149, 6.850593, 5500.402, 788.7183, 6.965069, 5494.104, 825.3311, 1.325792, 1094.276, 776.4835, 1.409413, 1095.382, 799.3318, 6.887678, 5499.939, 826.2413, 1.323076, 1092.521, 100.0, 99.8914, 99.47821, 99.54157, 99.99781, 99.34951
5674.73412, 60.010866598981586, 60.0101758294205, 60.00924358791965, 23.039627608647848, 23.183206229196916, 23.16382219493882, 0.9999818429347608, 0.9999915314079952, 0.9999792401066663, 6454.795837283984, 6468.1743782086705, 6476.691435966371, 133.95165885777124, 26.51864487058174, 40.268603882593084, 6458.874334694994, 6470.415943992437, 6474.859880343992, 281.9668523882505, 280.3778368419037, 281.25745216669304, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 806.3059, 6.824894, 5499.444, 790.6833, 6.955122, 5494.691, 822.9822, 1.329658, 1094.739, 772.9881, 1.413642, 1093.529, 803.1277, 6.847866, 5499.71, 821.3107, 1.334063, 1095.768, 99.98848, 99.90648, 99.52035, 99.38576, 99.9993, 99.61385
5677.117840000001, 60.0155284340547, 60.015331512920696, 60.01605775365453, 23.0269253767994, 23.20199177122864, 23.16291917388416, 0.9999842454020372, 0.999991497020685, 0.9999823014059996, 6455.217642148362, 6467.9292690324855, 6474.55274117689, 136.16335506396513, 25.928869132816544, 40.27311202485953, 6460.898893020607, 6466.039114295183, 6474.269737192161, 282.0215179433829, 280.4569049767284, 281.24537934004445, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 802.8952, 6.850772, 5500.401, 794.944, 6.917178, 5498.791, 828.3593, 1.318797, 1093.102, 779.8817, 1.406471, 1095.879, 796.8903, 6.90101, 5499.667, 827.6926, 1.31923, 1092.049, 100.0, 99.97852, 99.36961, 99.62397, 99.99254, 99.3188
5679.537520000001, 60.01274517060118, 60.013869249602024, 60.01537109322245, 23.031311000380228, 23.179528449190748, 23.167425871167723, 0.9999801030121998, 0.9999914610669091, 0.9999841095122816, 6458.836920777955, 6474.087698860524, 6476.732873622169, 136.20641683332136, 28.925470454892093, 40.68403023176052, 6459.396673508588, 6473.909672209469, 6480.041298187162, 281.96457882239264, 280.43594285784735, 281.2197564330978, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 796.5865, 6.903955, 5499.858, 801.2087, 6.864866, 5500.357, 832.5134, 1.308121, 1088.742, 786.1539, 1.398013, 1099.028, 790.6719, 6.950136, 5495.604, 833.9353, 1.304214, 1087.887, 99.9941, 100.0, 98.97516, 99.82608, 99.91872, 98.86791
5681.95532, 60.01658783109934, 60.01852403027779, 60.01426049053941, 23.021774551580368, 23.18099469557636, 23.14334048576034, 0.9999816651916342, 0.9999884260304308, 0.9999818613268453, 6455.109732053053, 6467.540100820779, 6478.487334710485, 135.59663703400543, 28.385835705484396, 45.16780787261314, 6457.7236456073415, 6473.760390091907, 6475.4408612844645, 281.9171575498202, 280.475777026371, 281.2287967382354, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 802.8755, 6.850236, 5500.177, 794.9635, 6.91681, 5498.903, 826.2434, 1.322847, 1092.791, 779.8234, 1.406471, 1096.306, 796.9475, 6.901192, 5499.601, 827.6329, 1.319047, 1092.856, 100.0, 99.97857, 99.41494, 99.73536, 99.99055, 99.34915
5684.3315600000005, 60.02216206865122, 60.017867281262426, 60.01669540232203, 23.00009402500116, 23.168257205259533, 23.15240460607126, 0.9999843030570709, 0.9999902979243729, 0.9999852076537056, 6458.617890701737, 6470.0509105720275, 6481.398265570546, 137.79767904040318, 23.654069209504485, 38.63284882187372, 6461.556715474338, 6468.159826619122, 6480.326019691212, 281.93317666837197, 280.4916985476732, 281.16987735709597, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 796.6062, 6.903777, 5499.753, 801.2087, 6.864682, 5500.181, 826.2434, 1.323767, 1094.21, 787.2802, 1.395072, 1098.479, 788.3257, 6.968216, 5491.985, 824.3128, 1.329119, 1095.016, 99.9941, 100.0, 99.43691, 99.86033, 99.86144, 99.54552
5686.70376, 60.01849882447325, 60.01991145075198, 60.02176410251311, 23.04277736638015, 23.200201695698198, 23.15985868159552, 0.9999817342722351, 0.9999927443870831, 0.999979592167898, 6455.94801394374, 6469.27630370055, 6478.617309365386, 129.09850503539565, 25.706833911476224, 37.33164129088766, 6460.5769242223505, 6471.0510124718085, 6472.377621565976, 281.7418043189366, 280.32521657900486, 281.08070021570416, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.1452, 6.947323, 5496.909, 805.5084, 6.832079, 5499.664, 823.1957, 1.329842, 1093.3, 786.6976, 1.396726, 1098.371, 790.2904, 6.950867, 5495.6, 827.6131, 1.319413, 1091.999, 99.94239, 99.99249, 99.58047, 99.87235, 99.91864, 99.3354
5689.103, 60.029258950459095, 60.02408316366603, 60.02586744136299, 23.041450355886465, 23.188654483828294, 23.178443638345378, 0.9999808374974032, 0.9999909598885848, 0.9999784890153736, 6463.389820579379, 6472.367062626915, 6482.225304287842, 132.34641373341742, 25.947572305720314, 39.378000925851666, 6460.3476772909025, 6467.5915610181, 6488.282538264275, 281.894185254922, 280.32135004087746, 281.19898235450955, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 796.6653, 6.903419, 5499.806, 801.306, 6.864498, 5500.693, 819.9152, 1.336837, 1096.533, 792.3873, 1.387165, 1099.922, 790.7101, 6.949954, 5495.661, 822.0264, 1.332964, 1095.145, 99.99507, 100.0, 99.68344, 99.94805, 99.91766, 99.55722
5691.623600000001, 60.01903919795833, 60.026766523018864, 60.024982727000854, 23.045483656281345, 23.212860281928055, 23.184261502818394, 0.9999815945077433, 0.999994235866088, 0.9999828289501538, 6467.482096693326, 6467.639849544259, 6479.007384799239, 135.16410916448194, 19.45473258642278, 38.72116327115555, 6464.936865996454, 6471.562811833953, 6478.97850685841, 281.76667881274994, 280.37433303986677, 281.1034045085518, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 802.8558, 6.850236, 5500.235, 795.0024, 6.91681, 5499.011, 813.6645, 1.351378, 1098.549, 799.009, 1.377237, 1100.169, 796.9094, 6.90101, 5499.396, 814.9487, 1.347064, 1097.949, 100.0, 99.9787, 99.95126, 99.92713, 99.98761, 99.83377
5694.10516, 60.02176332268512, 60.01928527190708, 60.02265649680434, 23.050675039672132, 23.19505487127417, 23.189133765521944, 0.9999806800152046, 0.999991052007688, 0.9999819835520151, 6461.176141205808, 6474.1298672374905, 6484.414314590091, 133.49803942146536, 28.58712811534764, 37.91635423456182, 6466.034850889679, 6471.51615494303, 6479.885492502028, 281.94367019516216, 280.37907939448326, 281.0929096139386, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 796.6456, 6.903598, 5499.748, 801.2281, 6.865235, 5500.244, 819.8569, 1.337205, 1096.721, 792.6203, 1.388636, 1098.504, 790.7101, 6.950136, 5495.548, 821.3505, 1.334612, 1095.467, 99.99506, 100.0, 99.70047, 99.8626, 99.91673, 99.58649
5696.475920000001, 60.01549841874447, 60.02035528848805, 60.01902680108348, 23.022338676330264, 23.199670481486937, 23.157468896660486, 0.999978464869015, 0.9999914971975638, 0.999980328489631, 6460.087598873104, 6470.110064713379, 6475.560667490243, 133.15154613425238, 28.142951345327674, 44.21203899688419, 6456.758439773303, 6463.918633620455, 6474.517944446202, 281.7819512003051, 280.3267175838869, 281.0710039907234, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 800.0, 796.6062, 6.903777, 5499.806, 795.0024, 6.91681, 5499.069, 819.954, 1.337205, 1096.368, 799.2808, 1.376501, 1100.988, 798.3591, 6.885487, 5500.437, 822.0066, 1.332598, 1094.061, 99.99707, 99.97451, 99.66638, 100.0, 100.0, 99.60862
