TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
5847.925080000001, 60.017660018362065, 60.017730547196, 60.01366400980868, 17.93112570473408, 18.07353345451069, 18.048357992423963, 0.9999874904021762, 0.9999998660307415, 0.9999947293828847, 5023.372887884206, 5031.148449353098, 5036.074024251992, 86.43846052949868, -1.152413447897743, 19.19282700137319, 5021.67106476256, 5033.880102896901, 5039.932687302823, 281.96905932345544, 280.36752064499854, 281.1327728296898, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 784.0085, 6.999435, 5487.712, 801.2476, 6.864498, 5500.413, 826.2822, 1.323583, 1093.633, 804.9705, 1.366573, 1100.333, 796.1655, 1.381501, 1100.256, 821.3505, 1.333697, 1095.59, 99.77727, 100.0, 99.35259, 100.0, 100.0, 99.63953
5850.29424, 60.01405972081318, 60.01480268368654, 60.010811202593764, 17.94857371056409, 18.07976269567883, 18.045463790151178, 0.999995027321544, 0.9999990692755517, 0.9999928221348744, 5025.004505490645, 5034.671702505734, 5036.455255675877, 87.4821791141926, 5.996512002558802, 20.218595417942197, 5030.475201868261, 5033.787933668225, 5038.69621490207, 282.0379769746135, 280.43394343282665, 281.22791978629493, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 790.3566, 6.952855, 5495.464, 794.9829, 6.916441, 5498.903, 832.5717, 1.308121, 1089.06, 811.1068, 1.354254, 1099.196, 789.7754, 1.392276, 1099.728, 815.0283, 1.346881, 1098.254, 99.91717, 99.9787, 98.99384, 99.89553, 99.82365, 99.83985
5852.6958, 60.011854375557135, 60.01317190234422, 60.01635509680841, 17.932732558818017, 18.050383296472965, 18.028193466705687, 0.9999924410365524, 0.9999993284387328, 0.9999903283585111, 5023.6229923410665, 5036.766557159172, 5034.920778352826, 84.81884757206763, 4.489856076072897, 21.394237902159148, 5021.458564387276, 5038.099348383103, 5038.524357717699, 282.08861550513586, 280.4488667976641, 281.26451715514276, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 784.0085, 6.999614, 5487.764, 801.2281, 6.86505, 5500.301, 826.3016, 1.322847, 1093.009, 805.0676, 1.366389, 1099.626, 796.0129, 1.381318, 1099.486, 821.3107, 1.334246, 1095.936, 99.77518, 100.0, 99.41461, 99.96458, 99.92358, 99.62911
5855.12952, 60.012321099664675, 60.00965682285638, 60.00845000122734, 17.92470250766927, 18.05885337126831, 18.031793548876117, 0.9999915044434231, 0.9999999403724865, 0.9999906221864043, 5022.453048995714, 5033.229730994049, 5032.037387922859, 87.95579848988882, 8.22809103886334, 18.98622276473202, 5021.087954324338, 5030.607409546848, 5035.301140210118, 282.0850515536311, 280.3917841915255, 281.2034835940321, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 790.3369, 6.953034, 5495.354, 795.0024, 6.916625, 5498.897, 826.1852, 1.325608, 1094.45, 813.2234, 1.349841, 1098.879, 786.6472, 1.396476, 1097.991, 823.5175, 1.326921, 1093.052, 99.91717, 99.97449, 99.41556, 99.83442, 99.7496, 99.48599
5857.506480000001, 60.0113186766588, 60.00736380490683, 60.006259223531224, 17.94253075842379, 18.067321615485067, 18.028025429815685, 0.9999916220606739, 0.9999992469678677, 0.9999915607384363, 5024.315171913389, 5030.722690375505, 5036.018233629793, 84.56475898591225, 4.688465653239746, 19.119351723724577, 5027.85097460673, 5029.781916819038, 5035.513331328778, 282.0806605584786, 280.3828818462962, 281.2146214549744, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 794.9896, 6.916626, 5498.81, 791.1696, 6.942229, 5496.935, 824.3411, 1.327449, 1095.067, 811.8641, 1.353886, 1099.43, 789.1269, 1.393006, 1098.497, 821.4897, 1.334063, 1096.172, 99.97696, 99.94286, 99.499, 99.89206, 99.94338, 99.59267
5859.94652, 60.01025347108833, 60.00727155358792, 60.01000124948079, 17.937618729774954, 18.060832745973244, 18.028093860721327, 0.9999929454608147, 0.9999991523399228, 0.9999937978277722, 5019.06702812594, 5031.558908523487, 5036.784776601205, 92.55931628001463, 7.336406331432954, 20.36212030598972, 5023.570548807769, 5029.39338909345, 5036.261822409256, 281.95261800947134, 280.44250631784143, 281.2177603045353, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 796.1133, 6.905204, 5499.748, 794.9829, 6.91681, 5498.846, 827.9128, 1.318245, 1092.634, 811.1844, 1.354622, 1098.959, 783.4426, 1.401407, 1097.404, 827.6528, 1.31978, 1092.577, 99.99303, 99.97761, 99.25, 99.90397, 99.76258, 99.30812
5862.377640000001, 60.011086029725156, 60.010798580576186, 60.009468565771094, 17.926207425963224, 18.046734532205928, 18.02346101878384, 0.9999937937683245, 0.9999988831713698, 0.9999937311628777, 5020.558367464926, 5030.104533983277, 5035.944305918169, 87.39740454342586, 5.012439807484043, 18.96728175358612, 5025.334578853919, 5032.818970607398, 5035.351214970828, 281.98979433087567, 280.4570048601168, 281.2449426196297, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 802.9149, 6.850593, 5500.512, 801.2281, 6.864682, 5500.183, 832.5328, 1.307017, 1089.359, 804.9705, 1.366757, 1100.158, 776.9572, 1.409625, 1095.362, 833.8956, 1.304214, 1087.548, 100.0, 100.0, 98.91314, 99.98121, 99.58972, 98.92468
5864.778840000001, 60.011350450539894, 60.009149951250805, 60.0109150816943, 17.934100977600902, 18.064232840356453, 18.036239306144637, 0.9999922359732618, 0.9999987947677285, 0.9999923626329069, 5018.413638738037, 5031.707615601408, 5036.479906777838, 86.47938506472076, 8.672757594608811, 19.272792845490585, 5025.343930653611, 5029.389311174899, 5035.974084997592, 281.97540708223823, 280.45211642997475, 281.34018130582956, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 796.6259, 6.903777, 5499.753, 795.0024, 6.91681, 5498.904, 826.2628, 1.322479, 1092.964, 811.2427, 1.354989, 1099.336, 783.3281, 1.402138, 1097.199, 827.6926, 1.31923, 1092.058, 99.99306, 99.97867, 99.33303, 99.89639, 99.85715, 99.30845
5867.1802800000005, 60.01201129124942, 60.01059631481874, 60.007737533189385, 17.935327133819094, 18.058294295328977, 18.0201142735892, 0.9999958306069223, 0.9999988143352918, 0.9999928702217753, 5020.437904610382, 5028.9155872434085, 5035.677628203571, 93.55917650639276, 5.738147872513309, 17.151206399890725, 5025.418768399907, 5029.6141207926685, 5035.7144666002605, 281.9631318927071, 280.5325818735083, 281.334917905452, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 802.8952, 6.850415, 5500.35, 801.2476, 6.864866, 5500.3, 826.2046, 1.321374, 1093.642, 804.9316, 1.367492, 1100.287, 775.4885, 1.411634, 1094.443, 825.1279, 1.326921, 1094.475, 100.0, 100.0, 99.25515, 100.0, 99.46751, 99.49637
5869.612800000001, 60.0068503962198, 60.0090640043687, 60.00790310116044, 17.92695876468818, 18.063090195343953, 18.035038365492515, 0.9999925094220782, 0.9999994649020987, 0.9999955997056822, 5021.964101063813, 5033.1985641297415, 5036.4962004395575, 95.82388548433164, 4.4800368018089785, 19.28181710050785, 5022.2218679546295, 5032.305514567292, 5032.955720557087, 281.937035333804, 280.4467114941459, 281.23712491765326, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 808.9871, 6.802407, 5497.987, 805.7613, 6.830237, 5499.331, 822.8657, 1.327633, 1094.86, 803.3588, 1.369882, 1100.558, 776.4803, 1.409808, 1095.259, 827.5733, 1.319597, 1092.063, 99.97309, 99.98642, 99.53136, 100.0, 99.56757, 99.34081
5872.012360000001, 60.010975571593924, 60.010883887846155, 60.012587599426155, 17.942429888954248, 18.055869751377145, 18.034962975617127, 0.9999952790242416, 0.9999993450557704, 0.999994571128503, 5029.31344882018, 5039.228663574227, 5040.514803681173, 95.13234160838647, 3.9052549368384746, 18.77835666266401, 5029.634987788189, 5032.03531934284, 5036.0025882315895, 281.978187671132, 280.53824850792546, 281.28736145454496, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 803.0727, 6.849344, 5500.174, 801.3449, 6.863393, 5500.409, 819.8763, 1.338493, 1096.412, 798.6983, 1.377972, 1100.634, 776.9763, 1.409808, 1095.019, 821.3704, 1.334063, 1095.708, 100.0, 100.0, 99.67246, 100.0, 99.54582, 99.65062
5874.358520000001, 60.0102162658242, 60.01074963804089, 60.012252746611836, 17.956792917074438, 18.062754840439045, 18.05357557538914, 0.9999936579034523, 0.9999993619574828, 0.9999961834131955, 5026.129978672576, 5035.936108150729, 5042.761883428316, 91.4031153502342, 4.361228487544167, 18.537898248963756, 5029.871198432961, 5030.588881500247, 5045.339908389712, 281.9292861678114, 280.4955982268315, 281.34042042329037, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 796.6653, 6.903955, 5500.083, 795.0024, 6.917178, 5499.182, 813.781, 1.350826, 1099.101, 792.4261, 1.387533, 1099.817, 783.5571, 1.40159, 1097.412, 815.0482, 1.347064, 1098.136, 99.99401, 99.97558, 99.91162, 99.98196, 99.77736, 99.83368
5876.756160000001, 60.01492578290974, 60.009705226143936, 60.00958082080626, 17.94792128419835, 18.06840957772354, 18.04095782152699, 0.9999951450935496, 0.9999971148929928, 0.9999935997260093, 5023.2789407843065, 5031.751644040051, 5041.379192709476, 93.98316558888291, 7.227284649473859, 13.196057880749379, 5024.117716527587, 5034.71379489088, 5040.0035632086065, 281.9449271947009, 280.4452619296727, 281.2464930697191, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 802.9149, 6.851129, 5500.183, 801.2281, 6.86505, 5500.47, 819.9346, 1.336284, 1096.85, 798.6983, 1.377605, 1100.296, 777.167, 1.409808, 1094.678, 821.271, 1.33388, 1095.544, 100.0, 100.0, 99.60478, 100.0, 99.58692, 99.65528
5879.245440000001, 60.00750505875621, 60.00916471845749, 60.0099359997275, 17.91516301166017, 18.043219612605007, 18.005867309456843, 0.9999967731011855, 0.9999994593620263, 0.9999944532734182, 5015.717279903734, 5024.803190904999, 5029.3580753052065, 93.79133026225918, 8.305569914537955, 14.787732854577484, 5019.79526514844, 5027.68500321308, 5029.520497139949, 281.90201314616326, 280.4017803303975, 281.2646974156577, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 796.6259, 6.903955, 5499.806, 795.0024, 6.916994, 5498.898, 819.9346, 1.337205, 1095.556, 798.64, 1.377605, 1100.189, 776.7092, 1.410904, 1093.966, 822.8217, 1.330217, 1095.104, 99.99811, 99.97857, 99.66594, 100.0, 99.50165, 99.55352
5881.611320000001, 60.006563671790865, 60.01112006384685, 60.00949641516813, 17.930477972619563, 18.06130252557625, 18.045440437222744, 0.9999952115359766, 0.999999550891715, 0.9999929756945761, 5024.6912810121175, 5030.958819834334, 5039.376494909516, 89.23965777690614, 5.560182688431269, 14.256387459611915, 5027.824119487225, 5033.818780766543, 5040.665483590393, 281.92219276750706, 280.45235583917014, 281.2534491391085, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 790.3566, 6.953034, 5495.406, 788.835, 6.964333, 5494.978, 825.2534, 1.326528, 1093.897, 802.2519, 1.371353, 1100.282, 775.0115, 1.410721, 1094.214, 822.4241, 1.331866, 1095.719, 99.91308, 99.89554, 99.42778, 100.0, 99.47011, 99.56737
5884.03528, 60.01246333266752, 60.01198225615296, 60.009888607834945, 17.92486827260261, 18.06639825511446, 18.037085350342814, 0.9999955220761175, 0.9999983566164682, 0.9999923475708824, 5025.239913033759, 5031.033169979914, 5037.426870335029, 90.3038260371568, 8.503772762586323, 18.418200899805015, 5025.785973413017, 5030.423511837928, 5033.847046459495, 281.92701668805773, 280.3400122687072, 281.2298769936362, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 793.8658, 6.928762, 5497.581, 790.7611, 6.949781, 5494.756, 819.8763, 1.337389, 1096.907, 804.9316, 1.366205, 1100.216, 770.9868, 1.417113, 1091.534, 821.3107, 1.334246, 1095.53, 99.95461, 99.91281, 99.71743, 99.99185, 99.22901, 99.61918
5886.436240000001, 60.00954060045031, 60.01296467818556, 60.010166466537626, 17.920682599918017, 18.019947217241373, 18.017728713421988, 0.9999946157975244, 0.9999996298885823, 0.9999916520101865, 5017.514127870666, 5016.899740524573, 5036.64370905547, 91.80689087453925, 5.0695440849124225, 14.701171755711584, 5016.451848140733, 5029.114946867195, 5032.588023325994, 281.9583535157513, 280.4040711208874, 281.2491785800383, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 784.5013, 6.998008, 5487.77, 782.3952, 7.010566, 5484.963, 813.5869, 1.350274, 1098.753, 811.2815, 1.354805, 1098.982, 764.654, 1.425149, 1088.568, 815.0482, 1.347614, 1098.378, 99.78027, 99.72521, 99.88522, 99.89778, 98.95934, 99.84112
5888.8694000000005, 60.01681998505438, 60.016184483737604, 60.014144502744394, 17.93382012823245, 18.055115903598324, 18.035638542183595, 0.9999946310599734, 0.9999981388885993, 0.9999904856146459, 5024.047182351599, 5028.701817772505, 5034.362783927781, 90.64252528987663, 8.216580685243116, 18.665495399988686, 5021.445722116894, 5030.416973824044, 5033.9552124736865, 281.8386707768177, 280.40776775310286, 281.20386359411407, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 790.3369, 6.952855, 5495.684, 788.6988, 6.965069, 5493.524, 819.8375, 1.335916, 1096.349, 804.9705, 1.366389, 1099.93, 770.9105, 1.417296, 1093.036, 821.2511, 1.334429, 1095.83, 99.91517, 99.88085, 99.56905, 99.99225, 99.30701, 99.62377
5891.298360000001, 60.00931438431136, 60.01227654770191, 60.01259541668232, 17.93145633991721, 18.039922516028746, 18.018707441588326, 0.9999946165897209, 0.9999986370653636, 0.9999948591351033, 5017.376197073798, 5027.762808622866, 5033.994194824312, 95.01071765931783, 8.184169346818067, 16.091014512742504, 5018.017734515141, 5027.4682034934, 5031.700853111598, 281.98079928003125, 280.5027920818594, 281.3438436030709, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 790.3763, 6.953034, 5495.412, 788.7183, 6.965253, 5493.583, 819.8375, 1.3361, 1096.185, 805.0482, 1.366757, 1100.361, 770.9487, 1.417478, 1092.868, 821.2511, 1.33388, 1095.024, 99.91813, 99.88192, 99.59294, 99.96671, 99.3502, 99.54628
5893.6612000000005, 60.01044321714217, 60.01282696893524, 60.01153822766922, 17.937484814412304, 18.065507856146596, 18.031318131905696, 0.9999952666904075, 0.999998752449176, 0.9999952979480805, 5017.909941400978, 5032.324471717232, 5032.372353358372, 89.51410177825346, 7.9399671224280155, 17.23192216816892, 5022.313607591202, 5032.723289716524, 5037.872740591263, 282.0163716880107, 280.4638698227685, 281.2657682703379, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 796.6456, 6.903777, 5499.806, 794.9829, 6.916625, 5498.903, 826.3599, 1.322295, 1094.079, 799.611, 1.37595, 1100.066, 775.2023, 1.411817, 1093.843, 823.8953, 1.327837, 1094.712, 99.99506, 99.97859, 99.46034, 100.0, 99.48079, 99.51783
5896.0488000000005, 60.00846156369151, 60.007704566992224, 60.00793587950248, 17.957463856623303, 18.09227189483663, 18.056166528137968, 0.9999947176072355, 0.999998758555617, 0.9999945785017523, 5021.270367804609, 5038.378966671894, 5039.051695937251, 92.0205914848625, 8.01357011590585, 15.921868660977793, 5023.578117657977, 5035.312222125677, 5037.257643960098, 281.74486236660704, 280.1903708040919, 281.0506979059384, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.4212, 6.945003, 5497.472, 790.7805, 6.946097, 5496.694, 819.8958, 1.339229, 1095.949, 799.6692, 1.376501, 1100.406, 777.2624, 1.409443, 1095.641, 821.2908, 1.334246, 1095.585, 99.9435, 99.93849, 99.83387, 100.0, 99.55649, 99.59726
5898.467640000001, 60.0100171246645, 60.008925179506356, 60.008230769136745, 17.951761117041954, 18.063535915416864, 18.063216297918373, 0.9999955160991744, 0.9999991077002502, 0.9999953237925873, 5026.666346425857, 5035.879222830357, 5045.1016689201215, 91.54866849506175, 5.051789970962091, 20.735824936473705, 5030.024670667396, 5031.9317292454, 5044.378449874969, 281.9553736646981, 280.40034766252177, 281.17162288220953, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 800.5689, 6.868262, 5500.242, 800.2748, 6.868734, 5500.297, 813.6063, 1.349906, 1098.428, 792.3096, 1.388085, 1099.856, 783.3854, 1.401772, 1097.941, 814.9885, 1.346698, 1097.625, 100.0, 100.0, 99.93671, 99.98555, 99.76776, 99.83985
5900.88388, 60.01096948779962, 60.01074675252391, 60.011941620063666, 17.929972231854265, 18.05834584465154, 18.034988769697993, 0.9999937471133613, 0.9999988863541537, 0.9999943067826913, 5024.549665906324, 5036.931129326387, 5038.065431469844, 89.42727154695854, 6.446464913387899, 17.426830981022704, 5022.89873547102, 5037.360645304222, 5040.057677984568, 281.97488991564165, 280.54047262842386, 281.3037162410356, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 796.6259, 6.904669, 5499.753, 794.9246, 6.916994, 5498.956, 819.8569, 1.337389, 1097.429, 798.6983, 1.377605, 1100.349, 777.0526, 1.409078, 1095.993, 821.271, 1.334063, 1096.177, 99.9941, 99.9806, 99.69602, 100.0, 99.63433, 99.603
5903.357720000001, 60.01592862575652, 60.015035232050224, 60.01187105310538, 17.938019955867194, 18.044563111315384, 18.01832534667242, 0.9999947142144375, 0.9999993171408706, 0.9999936075870108, 5017.7428634586795, 5027.95445619682, 5027.47512758332, 88.8660015849272, 8.448832766635405, 18.629203781989418, 5020.940147720565, 5024.854725429001, 5029.229057064065, 281.98065899662015, 280.446484411403, 281.2485817809905, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 796.6456, 6.903598, 5499.806, 795.0219, 6.916625, 5499.129, 819.9928, 1.337389, 1096.827, 798.6789, 1.377788, 1100.47, 777.0717, 1.408895, 1095.351, 821.3306, 1.334429, 1096.114, 99.99411, 99.98276, 99.68702, 100.0, 99.57597, 99.64528
5905.788920000001, 60.022860326611735, 60.01936686905247, 60.020635683102114, 17.955100162197546, 18.084891434237306, 18.03611510158865, 0.9999935609278412, 0.9999994154981903, 0.9999936388550449, 5024.659833421372, 5031.537673762831, 5036.863679340574, 92.88828257910905, 9.324894226132187, 16.11264873365417, 5024.192533270203, 5037.301275509152, 5040.772084674633, 281.98587977917356, 280.44179485501826, 281.2262993553896, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 790.3566, 6.952855, 5495.632, 788.7183, 6.965438, 5493.695, 826.1658, 1.323767, 1093.584, 804.9705, 1.366757, 1100.243, 772.5319, 1.414739, 1093.18, 824.9092, 1.327837, 1093.927, 99.91918, 99.88397, 99.41819, 99.99949, 99.37862, 99.44651
5908.13748, 60.02493985386476, 60.022841231343726, 60.020460916506714, 17.932675411863368, 18.052948199215813, 18.032665301578163, 0.9999943561485822, 0.9999991021820865, 0.9999957430573785, 5021.144371746789, 5034.016811546049, 5040.152996474689, 88.89535686895579, 6.953069430727737, 20.684237875683948, 5023.9969655711675, 5029.481808918208, 5034.580097777123, 281.91108116802985, 280.5398806127905, 281.4501863691621, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 796.6456, 6.903419, 5499.415, 794.3993, 6.926204, 5497.883, 819.9346, 1.336652, 1097.31, 802.582, 1.370066, 1100.143, 771.7116, 1.41693, 1091.813, 821.2511, 1.334429, 1095.42, 99.98998, 99.9601, 99.75404, 100.0, 99.25437, 99.63452
5910.57628, 60.02751135497066, 60.02978177503718, 60.02457946227704, 17.893027709594307, 18.010509582231226, 18.010274959209063, 0.9999952352628175, 0.9999985138115961, 0.9999930392560269, 5021.515002912301, 5025.337568274196, 5028.4639441544105, 93.76250132625341, 6.132208838077986, 16.74822562211631, 5021.364860929951, 5023.978598511535, 5030.27054835219, 282.06928485957343, 280.4712093362331, 281.3048188381941, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 787.5374, 6.976592, 5490.448, 784.3991, 6.99933, 5486.59, 813.8975, 1.349538, 1098.86, 811.2815, 1.354805, 1099.172, 764.5967, 1.424418, 1089.48, 815.0482, 1.347248, 1097.908, 99.83804, 99.75478, 99.83253, 99.92331, 99.01306, 99.8457
5912.9372, 60.02859323682999, 60.02958478183536, 60.02479774379401, 17.925721195745467, 18.050077254880115, 18.02115514650279, 0.9999935355541484, 0.9999988286011243, 0.9999929670283081, 5021.83218217303, 5028.791684754918, 5030.814465232748, 90.3986501677527, 7.773941378346535, 16.22458745031281, 5016.886487729832, 5034.215307234351, 5037.34438309912, 281.9388784105536, 280.44998834492304, 281.31464817275304, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 790.3369, 6.953034, 5495.354, 788.6793, 6.965438, 5493.583, 819.954, 1.335916, 1095.218, 805.0093, 1.367124, 1099.857, 770.7388, 1.417296, 1092.399, 821.2312, 1.334063, 1095.949, 99.92116, 99.88181, 99.79455, 100.0, 99.35918, 99.60759
5915.36304, 60.02932587256096, 60.02964332324772, 60.02926326470447, 17.916120791274732, 18.0389331320043, 18.01848968743059, 0.999993253665226, 0.9999977974707993, 0.9999932228761171, 5019.356995036187, 5025.359929164413, 5029.099060569644, 87.42457021575547, 9.09445315173042, 16.504687187855325, 5013.72717356036, 5025.576127772655, 5030.655214937729, 281.9439161767589, 280.521013251803, 281.3589828483394, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 790.3566, 6.953391, 5495.799, 788.7183, 6.965253, 5493.643, 819.9928, 1.337205, 1097.853, 804.9705, 1.366573, 1100.711, 770.7197, 1.417296, 1092.193, 821.3107, 1.334795, 1096.223, 99.91612, 99.88301, 99.67126, 100.0, 99.33127, 99.57733
5917.849, 60.02121328192959, 60.028891772975825, 60.02659436933274, 17.936989953622508, 18.060362012017507, 18.050064973853754, 0.9999932204822356, 0.9999995266482835, 0.9999923494487521, 5025.191114615226, 5035.1192569840005, 5037.814508924913, 90.71547706622141, 5.6259928970118835, 15.074552364971396, 5023.922268621453, 5035.386572232744, 5039.348699013796, 281.86459291197, 280.4458778448549, 281.4030721613142, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 796.6259, 6.903955, 5499.973, 795.0219, 6.91681, 5499.017, 826.2822, 1.323399, 1093.004, 798.6983, 1.377605, 1100.408, 776.8809, 1.408347, 1093.967, 826.3009, 1.323442, 1094.028, 99.99716, 99.98071, 99.43601, 100.0, 99.56653, 99.45568
5920.219520000001, 60.01975335156169, 60.021544406703086, 60.02466419033321, 17.944123667804405, 18.07926635592902, 18.04864711699606, 0.9999933260054166, 0.9999988947085877, 0.9999954146629728, 5027.808856427774, 5039.5639389232265, 5035.665563886705, 91.33405544286734, 6.982727599975988, 21.800607126562227, 5024.277936684863, 5033.343895648232, 5040.332497684242, 281.9502244706604, 280.5057647209605, 281.1723299099654, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 790.3369, 6.953034, 5495.406, 788.9517, 6.961017, 5495.152, 819.8569, 1.337205, 1096.083, 802.0383, 1.371721, 1100.337, 774.8971, 1.411817, 1094.002, 821.2908, 1.333331, 1095.025, 99.91507, 99.89463, 99.64249, 100.0, 99.45335, 99.61835
5922.7156, 60.019716191615, 60.01798363177691, 60.0185801216122, 17.948380043371692, 18.078015397286904, 18.076856209152457, 0.9999953220302146, 0.9999993118825156, 0.9999944495095475, 5023.5673737070565, 5032.170019972132, 5043.987377726247, 93.29097240612191, 6.777654479524244, 16.2060330174545, 5029.977569435947, 5034.706805115634, 5043.510328401738, 281.8151173980849, 280.42692943959065, 281.2477231632897, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 799.5634, 6.879148, 5500.358, 798.8157, 6.880155, 5500.256, 814.441, 1.35009, 1098.526, 792.4067, 1.388269, 1099.387, 783.5761, 1.40159, 1097.569, 814.9885, 1.347797, 1098.478, 100.0, 100.0, 99.89128, 99.94285, 99.77758, 99.80842
5925.1579600000005, 60.01057889352766, 60.01248432810069, 60.01020918775783, 17.932029083472695, 18.070290888626197, 18.040831377526377, 0.9999945614930538, 0.9999995194043787, 0.99999052874409, 5022.809099024397, 5031.075790395066, 5039.128413468502, 88.33325717955609, 6.488194479456979, 15.902562918829062, 5027.122775041988, 5037.029580031146, 5038.160333827982, 281.8232413812751, 280.3481039126505, 281.3665162586497, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 796.6653, 6.903598, 5499.748, 794.8857, 6.916994, 5498.899, 819.7792, 1.337205, 1095.957, 798.6594, 1.377237, 1100.068, 777.1098, 1.409078, 1095.026, 821.271, 1.334063, 1096.009, 99.99401, 99.97551, 99.64649, 100.0, 99.62914, 99.63579
5927.5752, 60.008380924811576, 60.00718791305137, 60.00460250961616, 17.917343619926346, 18.0564566448653, 18.02410677348069, 0.9999947964770985, 0.9999986066109061, 0.9999963035331114, 5016.070832902573, 5029.469726279026, 5034.721227486224, 89.26418367692054, 7.469314100429472, 17.892716695365834, 5018.089281234915, 5029.290978600016, 5031.249785985702, 281.91249063103027, 280.4159717194579, 281.33610753220586, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 796.6062, 6.903777, 5499.863, 795.0219, 6.916625, 5498.846, 819.8763, 1.3361, 1095.498, 798.6983, 1.377788, 1100.015, 777.0526, 1.409991, 1094.964, 821.3306, 1.333697, 1095.476, 99.99611, 99.97548, 99.72308, 100.0, 99.61021, 99.64079
5929.875120000001, 60.00048901513554, 60.00582090043176, 60.00416334482117, 17.944857357001087, 18.077758965149624, 18.039506031682482, 0.9999957111329089, 0.9999989570460986, 0.999997006099284, 5024.044562623954, 5038.622199742576, 5039.596826879268, 95.23144636869938, 6.627663648421816, 16.85351457580191, 5031.615801506056, 5035.819619091428, 5037.537969813561, 281.77337940685175, 280.29149978334635, 281.0832481818622, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 790.3369, 6.953034, 5495.354, 788.6988, 6.965069, 5493.694, 826.2434, 1.323583, 1093.705, 804.951, 1.366205, 1100.211, 770.777, 1.417478, 1092.653, 827.6131, 1.320878, 1092.54, 99.91707, 99.88394, 99.28024, 100.0, 99.30714, 99.32043
5932.236440000001, 59.99962587036202, 59.99719436260403, 60.000879351150985, 17.931262981783057, 18.06426440352885, 18.027604109474126, 0.9999917594313317, 0.999998940445669, 0.9999940922056857, 5020.854790007417, 5031.377710930547, 5036.457340851273, 91.38937832731608, 7.875115816190089, 17.58032384258445, 5017.941929148677, 5029.086511507396, 5035.737349147777, 281.8499297033327, 280.37287491857444, 281.2380447199137, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 796.6062, 6.903419, 5499.585, 795.0024, 6.916441, 5498.734, 819.9734, 1.335916, 1096.636, 799.5916, 1.375766, 1100.246, 774.611, 1.412365, 1093.976, 821.271, 1.33388, 1095.771, 99.99106, 99.97963, 99.69277, 100.0, 99.45096, 99.59308
5934.625080000001, 59.994841898254755, 60.000062356491895, 59.998059547349, 17.922981962399827, 18.03645051962112, 18.02438800175582, 0.9999935790815501, 0.9999984447512691, 0.9999930027004865, 5014.882825079268, 5023.760618928523, 5031.255710827151, 92.99654611833193, 8.793697690788008, 14.39089941399834, 5014.622244800213, 5021.503872953222, 5034.405448463868, 281.8225649319956, 280.3668967703192, 281.206747473982, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 790.3369, 6.953034, 5494.518, 787.512, 6.973911, 5491.654, 817.6633, 1.343279, 1097.855, 808.9901, 1.359218, 1099.375, 765.3979, 1.423688, 1089.293, 814.909, 1.347431, 1097.976, 99.91313, 99.84686, 99.80362, 99.9781, 99.02525, 99.8341
5937.17204, 59.99754855885378, 59.99909175690396, 59.992828295212774, 17.925229002861904, 18.033441606455, 18.031462488170288, 0.9999950714364795, 0.9999994069580511, 0.999995265871792, 5019.267165400555, 5032.271273388704, 5032.230243146445, 89.45445304144005, 9.53441614896633, 16.606624452406777, 5020.087474318795, 5027.928492313406, 5034.118238240529, 281.75655026340206, 280.3523258126019, 281.2010657783066, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 788.326, 6.963563, 5495.188, 788.1735, 6.965806, 5493.697, 819.9346, 1.337205, 1095.275, 804.9316, 1.36694, 1099.872, 770.8342, 1.417296, 1092.397, 821.3107, 1.33388, 1095.535, 99.89984, 99.884, 99.71582, 99.98699, 99.31263, 99.61418
5939.516240000001, 59.99359094487918, 59.99438291904273, 59.996965901148, 17.92068252664152, 18.042003179915902, 18.023642541292013, 0.9999923273771364, 0.9999983903978472, 0.9999950469093014, 5021.678808686321, 5031.187603965889, 5034.9581598155, 92.58800993709383, 8.567624399892338, 15.47370773396392, 5013.701562902128, 5029.00408048169, 5030.125374434087, 281.8345121795714, 280.34515194515234, 281.24870886824203, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 790.3369, 6.953034, 5495.464, 788.6988, 6.964885, 5493.752, 819.8958, 1.336284, 1096.801, 805.0287, 1.366205, 1099.75, 770.777, 1.41693, 1092.505, 821.271, 1.333697, 1095.885, 99.91517, 99.88501, 99.59859, 100.0, 99.31725, 99.59276
5942.01148, 59.99246204460157, 59.9942882338845, 59.9931590710084, 17.943569115583532, 18.08128976166883, 18.041176902716675, 0.9999940369682361, 0.9999992084508055, 0.9999945871325325, 5023.642125374724, 5033.169727025149, 5040.495337415372, 93.11229229564833, 4.575629902219859, 15.549268165767444, 5023.741055144605, 5035.584116880512, 5036.661752869685, 281.83490169596524, 280.4406129563517, 281.2677804603546, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 796.6259, 6.903777, 5499.806, 794.9829, 6.916441, 5498.786, 826.2046, 1.321374, 1093.759, 798.6594, 1.377237, 1100.073, 777.0717, 1.408895, 1095.833, 827.6329, 1.319413, 1092.825, 99.99506, 99.97665, 99.26536, 100.0, 99.53094, 99.27745
5944.374720000001, 59.997392485978054, 59.99607484410721, 59.99686558818082, 17.947830414237295, 18.06253251739812, 18.048000224753956, 0.9999941802992851, 0.9999992803192594, 0.9999933143006546, 5028.234878377725, 5036.322116798414, 5040.161873057988, 94.15090159765941, 6.866591990226041, 15.075276553283857, 5023.965497925756, 5036.189661476516, 5039.057704598363, 281.840874414169, 280.4351569095477, 281.26864330807723, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 790.3763, 6.953034, 5495.521, 788.6988, 6.965069, 5493.643, 819.954, 1.338309, 1094.87, 804.6986, 1.367308, 1099.817, 772.1885, 1.415287, 1093.443, 821.3306, 1.33388, 1095.53, 99.91612, 99.88301, 99.74741, 99.98194, 99.44395, 99.63452
5946.738880000001, 59.99283283115336, 59.996068620915594, 59.99148148909628, 17.964772324752907, 18.074551526714703, 18.055299105616232, 0.9999972709821666, 0.9999992198565921, 0.9999961493705025, 5024.657291064674, 5035.554646047871, 5042.351572934755, 93.03539362732295, 6.5706387823374826, 10.957473962397671, 5028.045681096587, 5038.344004504776, 5043.592201450806, 281.86697301198546, 280.40277970977905, 281.1726978307981, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 796.6259, 6.903598, 5499.861, 795.3137, 6.910915, 5499.515, 818.1098, 1.343095, 1097.4, 795.3777, 1.38312, 1099.664, 781.5542, 1.403416, 1097.081, 815.4457, 1.346149, 1098.077, 99.99506, 99.98977, 99.82244, 99.96807, 99.79768, 99.82376
5949.170800000001, 59.991848857445454, 59.99194319480393, 59.9879653679755, 17.93670164769413, 18.060937749767128, 18.041836501238297, 0.9999949280147638, 0.9999994891649769, 0.9999948815257599, 5023.043767388381, 5036.95909376542, 5039.679421536069, 90.05603865815851, 3.9917635449653517, 20.00410175502384, 5025.194693610115, 5037.663032636486, 5038.5586696777855, 281.8593426159907, 280.37346090913917, 281.21066006502247, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 799.5634, 6.87897, 5500.245, 796.909, 6.904837, 5499.102, 819.7404, 1.336652, 1096.51, 798.4653, 1.377788, 1100.006, 776.8618, 1.410356, 1094.825, 821.2312, 1.334429, 1095.826, 100.0, 99.98227, 99.68256, 99.99914, 99.62551, 99.63036
5951.59028, 59.98625648754076, 59.98796197721821, 59.9942074697863, 17.936312194928636, 18.080376384929227, 18.042916907330774, 0.9999955439693775, 0.9999995463750921, 0.9999930417553881, 5022.620902019302, 5033.880391978744, 5038.678701043986, 90.50268773566381, 6.3684121406820395, 16.580150720232268, 5026.340392280754, 5037.544146284689, 5039.791625869485, 281.76449807613915, 280.47612412090825, 281.2309023222385, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 796.6259, 6.903955, 5499.753, 794.9829, 6.916625, 5498.845, 819.8958, 1.336652, 1095.998, 798.64, 1.377421, 1099.966, 776.9954, 1.409991, 1094.976, 821.3306, 1.334246, 1095.991, 99.99411, 99.97761, 99.63476, 100.0, 99.54189, 99.63411
5953.98304, 59.99417829795635, 59.99592766254671, 59.99560596198016, 17.930715825941235, 18.057031536977036, 18.022072304437213, 0.9999954984512642, 0.9999986073038525, 0.9999962160918513, 5022.382766588923, 5034.005912946866, 5039.158742918167, 91.92869976871566, 7.993730520389136, 16.26850249514291, 5026.362145131638, 5034.537481896066, 5042.148075075323, 281.78327463832915, 280.3155000328355, 281.2288409284734, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 790.3369, 6.953034, 5495.296, 788.7183, 6.965253, 5493.695, 826.2628, 1.323399, 1092.96, 805.0093, 1.366205, 1100.323, 770.7197, 1.417661, 1092.51, 827.6329, 1.320146, 1092.692, 99.91308, 99.88192, 99.35857, 99.97243, 99.35133, 99.27786
5956.43104, 59.998098549372855, 59.99670718822927, 59.997465968256556, 17.932887572462672, 18.05169177643035, 18.02851914782336, 0.9999965480927349, 0.9999990667772778, 0.9999945162309394, 5019.90826763495, 5029.41768452012, 5033.73489112256, 89.8326756609074, 7.211661567965621, 14.10422930999357, 5020.706535077751, 5031.812793657654, 5037.075391995252, 281.8674355018409, 280.45967613142074, 281.32459163168323, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 796.6259, 6.903598, 5499.973, 794.9829, 6.916625, 5499.244, 819.9152, 1.337757, 1095.614, 798.6789, 1.377972, 1100.518, 776.6711, 1.409991, 1095.13, 821.271, 1.334612, 1095.375, 99.99811, 99.97654, 99.70244, 99.99023, 99.5559, 99.64528
5958.866440000001, 60.003933327735865, 60.00492923944456, 60.00384237654191, 17.92022604879061, 18.03083394589556, 18.018192640540363, 0.9999955331193291, 0.9999995639271062, 0.9999949898927343, 5021.4133299136165, 5026.461261346276, 5031.806766615268, 91.23074218004308, 5.237124688582071, 19.970647473586723, 5017.9034276665725, 5027.824222445034, 5033.317395520532, 281.72286271506505, 280.4607065965419, 281.2549392457221, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 790.3566, 6.953391, 5495.574, 788.7183, 6.965622, 5492.875, 819.1775, 1.338677, 1097.54, 807.3395, 1.361976, 1099.376, 767.2863, 1.422592, 1090.232, 817.6526, 1.345783, 1097.792, 99.91516, 99.87868, 99.64029, 100.0, 99.15813, 99.80604
5961.199960000001, 60.009389865537955, 60.00725045178389, 60.007069794563805, 17.937234075748275, 18.056900039055513, 18.03424878405935, 0.9999949959988208, 0.9999986161500053, 0.9999927259590911, 5019.9915729773475, 5031.827679168159, 5033.622933571136, 88.08760735433248, 8.587775349649746, 17.654141351903945, 5022.341313325745, 5031.894248074018, 5034.386416442962, 281.94402144425914, 280.50862799088867, 281.2971543391894, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 785.7631, 6.986943, 5491.45, 785.2357, 6.988094, 5490.944, 818.0322, 1.340702, 1095.727, 805.7667, 1.366021, 1099.804, 770.8533, 1.417478, 1093.257, 819.6805, 1.336627, 1096.299, 99.83189, 99.82008, 99.69907, 100.0, 99.32371, 99.66216
5963.576440000001, 60.01615176376102, 60.01352840090398, 60.00778165298786, 17.928127464043587, 18.05395001129181, 18.02144335093738, 0.9999944434690892, 0.999999456534489, 0.9999928420877133, 5021.140252334501, 5034.099867359622, 5033.206644469519, 91.00149729802979, 8.133324581736701, 16.336978221988602, 5025.704427471755, 5031.657911545484, 5037.560446947245, 281.89821980580064, 280.4194227445007, 281.23100327868093, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 790.3566, 6.953212, 5495.579, 788.7183, 6.965253, 5493.754, 819.9734, 1.337205, 1095.494, 804.9899, 1.366389, 1099.804, 770.8342, 1.417844, 1092.286, 821.3107, 1.334063, 1095.768, 99.91507, 99.88503, 99.66681, 99.98081, 99.36201, 99.64037
5966.091920000001, 60.01411170306726, 60.01486005645961, 60.01341674972804, 17.928235585821827, 18.074556558299392, 18.05264041817992, 0.9999943249246275, 0.9999979415129805, 0.9999921348463991, 5029.270531617503, 5034.908386210789, 5039.513453177051, 88.97986909566634, 5.329947492056135, 13.908279290465316, 5026.273594028224, 5037.4628939355725, 5038.400921283809, 282.00796927950154, 280.57216721491227, 281.32481277452473, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 800.0, 796.6259, 6.903955, 5499.858, 795.0024, 6.916994, 5498.846, 826.3599, 1.323583, 1092.152, 798.6594, 1.377788, 1100.412, 777.0907, 1.409808, 1095.232, 827.6528, 1.319963, 1092.003, 99.99201, 99.97761, 99.28513, 100.0, 99.56517, 99.31388
