TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
5982.77188, 60.026627146434436, 60.02418704933991, 60.024810500400235, 31.77624496659905, 32.109314989813534, 34.24016135586973, 0.9999559232170032, 0.9999812182524102, 0.9999594916100725, 9321.74733825579, 9340.430361757908, 9339.337448742373, 222.1880233566976, 61.09450123005399, 79.24961222542333, 9328.658247711508, 9338.4117186757, 9357.61018251514, 282.32027858120927, 280.9214967597491, 281.62630370151976, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.7509, 6.950178, 5496.076, 785.7999, 1.397354, 1097.607, 375.2476, 7.593481, 2346.586, 799.8246, 6.876775, 5500.214, 778.3306, 7.037431, 5477.665, 823.0404, 6.650772, 5473.483, 99.92727, 99.8473, 48.52984, 100.0, 99.59251, 99.52165
5985.239200000001, 60.032365902165736, 60.02470662339982, 60.025826034824306, 33.139117995581294, 33.33429910917218, 33.339923363273776, 0.9999621090366011, 0.9999750731811468, 0.9999624886396288, 9249.890334780806, 9237.619412026015, 9224.94462935088, 225.33049805007522, 67.13648668464475, 80.61699735789966, 9105.577240317034, 9086.378594196034, 9077.187930114032, 282.3249004787262, 280.6292870625253, 281.486333683006, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.6129, 6.951427, 5495.687, 780.936, 1.40509, 1096.092, 814.868, 6.737725, 5490.583, 800.2712, 6.479446, 5153.918, 782.5652, 7.029761, 5478.781, 822.8615, 6.653152, 5472.392, 99.92112, 99.76002, 99.82237, 93.70629, 99.63045, 99.49664
5987.6342, 60.02241368011103, 60.02599217669099, 60.028058741161104, 32.28308013637798, 32.38155192250027, 32.23239629221256, 0.9999600332305416, 0.9999762730412993, 0.9999610149196213, 8889.982104880672, 8874.066709292416, 8845.575462107241, 214.42702625582933, 59.20715453711182, 84.75881382465559, 8676.34069825447, 8643.319861044967, 8629.605382955924, 282.3117794604477, 280.78624870550647, 281.55848734597, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.3566, 6.956246, 5492.78, 782.7649, 1.36604, 1096.339, 819.5075, 6.716741, 5488.472, 790.9308, 6.948114, 5495.562, 792.0453, 6.940274, 5496.252, 815.5452, 6.90128, 5457.848, 99.90298, 99.66578, 99.75551, 99.921, 99.93046, 99.2322
5990.00456, 60.02691626635089, 60.02461261963332, 60.021405487531474, 33.176885325582276, 33.37665011681203, 33.36995508558104, 0.9999622626293273, 0.9999773234840382, 0.9999638515537055, 9323.889045523383, 9336.127897005117, 9349.464787974905, 231.78672385038442, 58.94849306745891, 80.39040945313809, 9325.189591815331, 9337.345389271706, 9344.353997185, 282.3504885791397, 280.8423274674749, 281.52772138672697, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.4749, 6.952498, 5495.517, 781.15, 1.403801, 1097.444, 814.3051, 6.740854, 5489.962, 790.8726, 6.94885, 5495.73, 794.01, 6.924751, 5498.058, 817.3146, 6.709736, 5486.158, 99.92023, 99.76623, 99.8161, 99.92097, 99.96328, 99.74692
5992.383760000001, 60.02070852624785, 60.02408026434619, 60.023966107887134, 33.16143558935891, 33.343712476648456, 33.31940978332268, 0.9999616804674271, 0.9999760947866937, 0.9999592950152296, 9313.879637840213, 9331.408802952183, 9347.620328716883, 227.20907249261063, 66.80210746213041, 80.794940075461, 9328.372357255674, 9335.117285940336, 9349.70686153556, 282.4974858353571, 280.85719342186945, 281.5807127613782, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.3369, 6.953391, 5495.464, 781.3641, 1.403801, 1097.606, 814.6351, 6.738645, 5491.261, 790.9114, 6.948298, 5495.842, 794.0291, 6.924203, 5498.226, 812.8016, 6.758629, 5493.194, 99.91716, 99.78097, 99.82131, 99.923, 99.96434, 99.87485
5994.82808, 60.015956521062684, 60.01754006630595, 60.021090496707984, 33.12384921056519, 33.33738826917633, 33.33297562124744, 0.9999618974444467, 0.9999769627516847, 0.999958281254413, 9315.076211887319, 9331.946869640107, 9354.839007986642, 224.50316799160737, 67.60523732420961, 83.94826414161457, 9329.835414983663, 9335.276953577286, 9357.253710192352, 282.30407172579686, 280.7262985321249, 281.66891966126553, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.3369, 6.953391, 5495.574, 781.2863, 1.403985, 1096.898, 814.6545, 6.741959, 5489.909, 790.9308, 6.948482, 5495.843, 794.0482, 6.924386, 5498.117, 812.7817, 6.758629, 5493.03, 99.91716, 99.71658, 99.84169, 99.91886, 99.96436, 99.86452
5997.17752, 60.018240445636415, 60.015653146837714, 60.01895133051474, 33.19300721058301, 33.395457205059316, 33.35568335110403, 0.9999641307589591, 0.999981496501596, 0.9999631893077647, 9332.962452494516, 9342.160356417806, 9361.814808797957, 222.69209689547415, 59.15072382638027, 80.36675111373211, 9327.694283948478, 9343.359428241543, 9354.33265117812, 282.31865403910405, 280.70021331449107, 281.4637398441705, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 784.0085, 6.999614, 5487.659, 774.9827, 1.412458, 1094.267, 820.8857, 6.67422, 5478.757, 797.1448, 6.89939, 5499.396, 788.6119, 6.966024, 5494.727, 817.5731, 6.714498, 5487.35, 99.78022, 99.50347, 99.61647, 99.99587, 99.88821, 99.74999
5999.5556400000005, 60.0138693841056, 60.00678758566692, 60.005626425935084, 33.14279417775376, 33.34752891021783, 33.35128054027168, 0.9999600652706343, 0.9999771545014914, 0.9999595033432803, 9317.215856353658, 9346.152822166683, 9355.165960499848, 218.79980736450193, 63.75035429756281, 85.0165117895358, 9323.033963978576, 9340.9601685813, 9352.094597535131, 282.4160987991435, 280.8328530619238, 281.5653337596419, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.3172, 6.953569, 5495.579, 780.1773, 1.405827, 1095.968, 815.9357, 6.721527, 5486.913, 790.8532, 6.949033, 5495.618, 793.9909, 6.924386, 5498.17, 818.5472, 6.699116, 5482.969, 99.91812, 99.62488, 99.77279, 99.92094, 99.96232, 99.69197
6002.06468, 60.01053703325535, 60.01141628093551, 60.01018276998186, 33.12358915359808, 33.341312097050064, 33.31664140938989, 0.9999589941033735, 0.9999805737936598, 0.9999580246644771, 9312.875410733252, 9325.179257895466, 9339.260966913604, 221.432454104668, 61.96643101533391, 83.77937863445823, 9321.344822108238, 9329.722981377665, 9333.582754026882, 282.37140896655427, 280.8747929634686, 281.5923110515358, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 793.2547, 6.927691, 5498.749, 770.3522, 1.418905, 1091.2, 827.0975, 6.604456, 5462.002, 784.6393, 6.994815, 5488.263, 800.2856, 6.87252, 5500.475, 825.5256, 6.621473, 5467.763, 99.97584, 99.2802, 99.29938, 99.7852, 100.0, 99.38734
6004.489560000001, 60.00945112442623, 60.00679356380918, 60.013102210804306, 33.150779808927574, 33.38075275347199, 33.3427546542753, 0.99995536717095, 0.9999781923484987, 0.9999597793330223, 9321.65096048486, 9337.655412975095, 9355.426059121148, 218.22772162976116, 63.48026055932087, 85.7198491353438, 9320.676659838413, 9336.166716528742, 9353.689825979822, 282.3027505012463, 280.8263883847413, 281.66476877878546, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.2975, 6.953569, 5495.354, 774.9632, 1.41209, 1094.286, 820.9246, 6.673851, 5478.648, 790.8726, 6.94885, 5495.676, 793.9719, 6.924751, 5498.17, 818.9647, 6.694355, 5482.391, 99.91412, 99.47743, 99.61038, 99.91989, 99.96229, 99.68587
6006.862880000001, 60.0105228156579, 60.01152027726756, 60.01008091953186, 33.16397086457712, 33.36993992260979, 33.36151042508987, 0.9999596055736639, 0.999975886383503, 0.9999560439109763, 9330.705708946527, 9342.893158199122, 9356.025650372687, 216.56101579981896, 58.81024857936609, 86.64842987130578, 9329.706831962401, 9342.122624328491, 9355.06319199369, 282.36005223239295, 280.8130643394466, 281.5917320361194, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.2975, 6.953569, 5495.463, 774.9632, 1.411353, 1094.644, 820.9052, 6.674036, 5478.984, 790.8726, 6.949217, 5495.565, 793.9909, 6.924751, 5498.221, 819.1039, 6.693256, 5482.567, 99.91506, 99.5117, 99.61655, 99.91796, 99.96532, 99.67745
6009.3211200000005, 60.01179831210273, 60.00883427541794, 60.01444873148093, 33.16916523134263, 33.38452270659123, 33.36933122953883, 0.9999612360724611, 0.9999790663059029, 0.9999650567026683, 9319.066256824575, 9342.193906957184, 9354.602650770172, 227.84193574457368, 60.86884556038524, 81.52522336198763, 9321.748113105095, 9339.324786525352, 9348.935415753072, 282.4011829947827, 280.8116653921569, 281.45398421048645, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 784.0282, 6.999435, 5487.66, 781.3641, 1.403248, 1097.835, 814.2857, 6.744167, 5490.916, 797.2225, 6.898471, 5499.683, 787.8489, 6.971686, 5493.591, 813.8354, 6.743248, 5489.635, 99.77413, 99.80181, 99.83744, 99.99591, 99.86962, 99.81711
6011.664000000001, 60.01031779584654, 60.01071689836115, 60.009033995257546, 33.155280921108, 33.395234176039416, 33.336541106121366, 0.9999598329908318, 0.9999784685373425, 0.9999561739070799, 9320.389936680127, 9335.82663001737, 9349.154778693659, 217.64775603955604, 66.31149275711232, 87.55133834558683, 9325.796943816975, 9340.452081237658, 9359.342651246106, 282.42245679613393, 280.8854049886801, 281.70287454086053, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.2975, 6.953569, 5495.574, 774.9632, 1.412642, 1094.904, 820.9052, 6.674036, 5478.871, 790.8726, 6.94885, 5495.729, 793.9909, 6.924568, 5498.006, 819.0641, 6.693622, 5482.449, 99.91812, 99.53038, 99.61443, 99.91883, 99.96235, 99.67852
6014.01184, 60.01383674364726, 60.014795831137675, 60.01110593487137, 33.114580632255965, 33.35153039758468, 33.31220607265573, 0.9999608512766219, 0.9999804528659554, 0.9999562405992344, 9315.192042940122, 9324.1792330673, 9341.695968218133, 222.65504871082885, 57.9665969058874, 82.09359571045373, 9313.440955616985, 9330.88644249798, 9343.601288082797, 282.32202491079414, 280.76795582831045, 281.5559951674378, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 791.2241, 6.943218, 5497.244, 772.22, 1.415958, 1093.491, 824.2245, 6.629306, 5467.723, 785.9209, 6.985255, 5489.576, 800.0567, 6.872885, 5500.194, 825.3665, 6.623853, 5467.298, 99.94047, 99.40691, 99.43222, 99.80907, 100.0, 99.40403
6016.4916, 60.01485698991482, 60.014181987910774, 60.01506371866781, 33.16390295967575, 33.38380947338383, 33.35372474601725, 0.9999600740473296, 0.9999806763997496, 0.9999553161048707, 9318.004884654138, 9341.434409454123, 9350.723175011008, 217.53869000468012, 56.41917681068844, 88.52769406383186, 9331.848523735503, 9339.91667313225, 9347.469847066995, 282.3942269369036, 280.8847205704384, 281.56529907842094, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 791.1255, 6.951606, 5495.574, 775.0605, 1.412826, 1095.144, 820.9246, 6.674404, 5478.867, 790.8532, 6.949033, 5495.782, 793.9909, 6.924386, 5497.948, 819.1636, 6.693988, 5482.509, 99.91921, 99.4864, 99.61436, 99.92095, 99.96524, 99.68374
6018.83968, 60.01312701072477, 60.017614335382646, 60.01175382305695, 33.1756682324952, 33.375080277481665, 33.34955076153856, 0.9999557703596583, 0.9999790230944821, 0.9999604110286635, 9321.246692482797, 9335.528913437549, 9352.149369390727, 215.67114266997277, 58.657301375704265, 85.43935851463402, 9332.22099474918, 9337.864911779056, 9351.804858091553, 282.4946395525802, 280.8701466941939, 281.70744919921464, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.2778, 6.953391, 5495.411, 774.7881, 1.412274, 1094.562, 820.9828, 6.673115, 5478.87, 790.8532, 6.949217, 5495.899, 794.01, 6.924386, 5498.166, 819.1039, 6.693256, 5482.452, 99.91515, 99.51619, 99.61958, 99.92403, 99.96232, 99.67954
6021.202, 60.01460611366491, 60.01345134336244, 60.014501251856316, 33.12713439212135, 33.35174864893292, 33.30869790920204, 0.9999626679414378, 0.9999770144563876, 0.9999625412890527, 9313.422567631675, 9329.619698900919, 9353.113249273241, 225.5885828444334, 63.18063586532162, 81.96923557241644, 9330.926647440603, 9337.974183097533, 9353.211534003893, 282.2590425358893, 280.84357715897227, 281.6748906997945, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 784.0282, 6.999435, 5487.88, 781.4419, 1.403985, 1097.078, 814.5186, 6.740486, 5490.245, 797.2225, 6.898655, 5499.852, 787.7916, 6.971686, 5492.341, 812.8612, 6.75808, 5492.858, 99.77613, 99.79517, 99.82123, 99.99486, 99.86135, 99.86238
6023.58636, 60.0125660014385, 60.0120196633952, 60.01083815291868, 33.17876386911915, 33.36992172536064, 33.31483269684507, 0.9999585503599012, 0.9999792925240462, 0.9999586894498819, 9325.811754247967, 9330.423983845301, 9358.215165614578, 219.5693843680324, 59.259277779696504, 81.71500586660932, 9324.057862835925, 9332.772243808771, 9349.605024190147, 282.419301584003, 280.8243395327844, 281.6288385535997, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.2975, 6.953569, 5495.684, 774.8464, 1.412642, 1094.582, 820.9246, 6.673667, 5478.932, 790.8532, 6.94885, 5495.676, 793.9909, 6.924568, 5498.166, 819.0641, 6.694538, 5482.854, 99.91516, 99.52184, 99.61554, 99.92307, 99.96524, 99.68685
6026.000080000001, 60.01388126746284, 60.012228170181544, 60.01434399756316, 33.10870991934929, 33.344685228115196, 33.32206073145946, 0.9999593432716772, 0.9999802154464482, 0.9999572518860885, 9311.608270192723, 9333.704841793651, 9343.893881119018, 218.30613175146664, 57.464431301759305, 83.78240950896225, 9312.853366603482, 9332.327156902707, 9342.650211625765, 282.3876405726146, 280.8155023829077, 281.64258611580937, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.2975, 6.953569, 5495.574, 774.5936, 1.412642, 1094.5, 821.9922, 6.662439, 5473.779, 788.3482, 6.970729, 5492.022, 798.092, 6.888226, 5500.142, 824.114, 6.630629, 5467.645, 99.91716, 99.42302, 99.5411, 99.86395, 100.0, 99.41032
6028.4124, 60.01217749129892, 60.01383935018415, 60.01323792435683, 33.16129647386521, 33.37931087582351, 33.34984947749287, 0.9999578647921895, 0.9999779296098148, 0.9999616560157052, 9323.801995171227, 9338.043124926642, 9354.318787838432, 214.28497733689983, 58.087884320529156, 84.35364079290093, 9330.279281118972, 9338.144769643246, 9358.392917525442, 282.30743430302897, 280.83854833853707, 281.7085309452273, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 794.201, 6.928227, 5497.694, 772.9982, 1.413563, 1094.401, 822.3028, 6.662807, 5477.919, 790.8143, 6.949033, 5495.846, 793.9909, 6.924386, 5498.164, 819.0045, 6.694355, 5482.736, 99.95667, 99.40194, 99.59713, 99.91784, 99.96822, 99.6805
6030.77828, 60.015873366162985, 60.01524505515861, 60.01574064354069, 33.13582843539833, 33.38667834635305, 33.36833299374535, 0.9999585121678469, 0.9999773447452306, 0.9999582987912264, 9311.869447557721, 9343.877199099848, 9346.992447570363, 223.15867113162176, 61.14429284734251, 86.61293461498826, 9326.43172029019, 9336.774565129637, 9349.473669291701, 282.46701966042804, 280.8520264111176, 281.72713534146527, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.3172, 6.953391, 5495.348, 775.041, 1.411721, 1094.13, 820.9634, 6.674772, 5478.873, 790.8726, 6.94885, 5495.782, 793.9909, 6.924933, 5498.113, 819.0244, 6.69527, 5482.678, 99.91507, 99.51202, 99.62158, 99.91902, 99.97029, 99.68365
6033.2822400000005, 60.01204511423541, 60.01418078894266, 60.01145642109435, 33.122790046963495, 33.33470360899801, 33.28873139062084, 0.9999640886238415, 0.9999801160266235, 0.9999633107099181, 9309.443281696642, 9323.68909050936, 9342.881094354, 226.6432699456634, 58.24083831303233, 77.52689384183441, 9318.145470905445, 9321.928487931567, 9346.576817396857, 282.54653942288843, 280.8210872289775, 281.59145842231374, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 784.0282, 6.999257, 5487.822, 781.1695, 1.403064, 1097.722, 814.4604, 6.741222, 5490.194, 797.2225, 6.898471, 5499.689, 787.7916, 6.971686, 5492.559, 812.8215, 6.756798, 5492.511, 99.77719, 99.79153, 99.83246, 99.99283, 99.86331, 99.87923
6035.721920000001, 60.012275591398, 60.01135530522296, 60.011955661364375, 33.16106073489808, 33.393154250933335, 33.33867938132012, 0.9999587005258664, 0.9999760512691671, 0.9999552648520093, 9325.791757682076, 9338.138250981865, 9353.406680784276, 215.05166167084118, 66.84354008567652, 82.44258918702053, 9329.68197409455, 9337.577639384901, 9346.464007324119, 282.2913690689789, 280.7780126662054, 281.57987928153614, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.2975, 6.953391, 5495.406, 774.9632, 1.413011, 1094.402, 820.9052, 6.67422, 5478.759, 790.8532, 6.949033, 5495.618, 793.9719, 6.924568, 5498.277, 818.9647, 6.694721, 5482.734, 99.91821, 99.53025, 99.61962, 99.91892, 99.96727, 99.68474
6038.096600000001, 60.0126176185305, 60.010420360313866, 60.01027749242295, 33.128733888689816, 33.33005467796004, 33.290394868151964, 0.999952750320096, 0.9999793416545696, 0.9999594523882086, 9308.965187552516, 9336.372546590374, 9342.740033215607, 220.99498112376114, 61.815465793551994, 83.99441980441043, 9315.535958991568, 9328.487948465128, 9344.995019114156, 282.51270372808654, 280.843296277325, 281.66077616817597, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.3172, 6.953212, 5495.411, 775.0215, 1.413011, 1094.885, 820.9634, 6.672195, 5477.474, 789.3192, 6.963375, 5493.11, 797.0429, 6.899914, 5499.886, 823.6567, 6.64363, 5470.966, 99.91307, 99.50432, 99.58903, 99.87332, 99.99494, 99.47072
6040.452120000001, 60.01547539280765, 60.01369753233844, 60.01415058259981, 33.16461357764163, 33.37404418531664, 33.33260659776656, 0.9999613019370794, 0.9999784156833341, 0.9999594318374937, 9326.2447676436, 9343.24150087433, 9357.032963321419, 217.2028730388938, 61.546286670602115, 85.47278051590547, 9324.968380432192, 9336.925535651591, 9353.737643383623, 282.4031587975851, 280.85014172525484, 281.65780085703096, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 795.1868, 6.920196, 5498.412, 771.539, 1.41651, 1093.364, 823.254, 6.651947, 5475.799, 789.6104, 6.95363, 5495.617, 794.0482, 6.924568, 5498.223, 819.0641, 6.693439, 5482.393, 99.97685, 99.39531, 99.52695, 99.91782, 99.96428, 99.68057
6042.8316, 60.02127567531658, 60.020045045382666, 60.01367115329654, 33.15113199125687, 33.3482415361397, 33.34500054701995, 0.9999573213214867, 0.9999784535245786, 0.9999592999610618, 9331.29487434334, 9338.406332466227, 9353.63070733677, 217.59465333732624, 63.3448866913277, 89.18230388735401, 9329.366576082422, 9336.488384428767, 9357.710572648924, 282.5711022607264, 280.98473059158636, 281.80151531310906, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.3172, 6.953569, 5495.521, 774.9827, 1.412458, 1094.409, 820.8469, 6.674772, 5479.042, 790.8532, 6.94885, 5495.899, 793.9909, 6.924568, 5498.221, 819.084, 6.694538, 5482.447, 99.91716, 99.5039, 99.61756, 99.92095, 99.96625, 99.68577
6045.27, 60.02076464062601, 60.021427207483214, 60.01878808204907, 33.108608542567985, 33.36289358483272, 33.31799269759049, 0.9999619856638069, 0.9999824668010818, 0.9999624766084082, 9320.105384050476, 9330.378871089208, 9346.881624066576, 222.59511577553485, 62.9510599829091, 79.5487102202651, 9320.765629775104, 9330.989189966225, 9346.306912156833, 282.4887303598384, 280.86449014305884, 281.72451146687933, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 784.0085, 6.999257, 5487.822, 781.4808, 1.403985, 1097.06, 814.3245, 6.742511, 5490.465, 797.2225, 6.898655, 5499.683, 787.7916, 6.971869, 5492.45, 812.9208, 6.756249, 5492.338, 99.77719, 99.6946, 99.82523, 99.99283, 99.86132, 99.87065
6047.78552, 60.02323295212755, 60.02557858410046, 60.02320654105592, 33.15227262415829, 33.38126543021386, 33.33052262284491, 0.9999593846970235, 0.9999798133989476, 0.9999596886804231, 9328.252379383193, 9348.575488157947, 9355.488673954169, 218.97197526850675, 61.92963017116108, 88.81030477506283, 9331.766127438288, 9336.820960884254, 9354.397522186693, 282.3843747770021, 280.8911744071144, 281.6874383990227, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.3172, 6.953569, 5495.574, 775.0215, 1.411537, 1094.05, 820.8663, 6.673483, 5479.101, 790.8532, 6.949033, 5495.618, 793.9719, 6.924751, 5498.221, 819.1039, 6.694355, 5482.511, 99.91812, 99.55152, 99.61862, 99.91988, 99.96625, 99.68885
6050.301880000001, 60.02879148221898, 60.02585062879005, 60.026315471445706, 33.12507621204183, 33.338917019606605, 33.28045277664873, 0.9999594453252002, 0.9999771543452461, 0.99996223048007, 9315.247461685307, 9322.896309590673, 9345.395014553496, 218.96405520103144, 61.31615802544593, 85.23229401913522, 9318.812917810856, 9326.887404930212, 9345.020460731146, 282.3950632878218, 280.91815318788673, 281.7563428693697, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.2778, 6.953391, 5495.348, 781.0528, 1.403617, 1096.627, 820.8857, 6.671459, 5476.86, 789.2609, 6.963743, 5492.938, 797.1001, 6.896261, 5500.217, 823.6965, 6.643081, 5470.965, 99.91707, 99.7244, 99.57788, 99.8702, 99.99508, 99.4707
6052.757920000001, 60.022461395582674, 60.02460558637802, 60.02859497415978, 33.16341962460824, 33.37246979457678, 33.339951773134956, 0.9999570473511546, 0.9999777474025268, 0.9999592030185546, 9327.881447566724, 9342.003889120559, 9348.476456014769, 220.21668414368924, 59.131225964387795, 89.31089976462681, 9323.545834265355, 9345.207678450864, 9350.132922912277, 282.47671478442095, 280.974424280065, 281.7530145166549, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 794.5361, 6.923944, 5497.97, 783.5236, 1.401222, 1097.76, 822.2446, 6.659494, 5478.032, 790.8143, 6.949217, 5495.788, 793.9719, 6.924568, 5498.168, 819.1238, 6.693073, 5482.683, 99.96169, 99.78061, 99.58402, 99.92201, 99.96325, 99.68374
6055.241480000001, 60.031657360467655, 60.03178856911251, 60.029902616630764, 33.15485845604238, 33.37502667273302, 33.35549952544354, 0.9999518149832112, 0.9999763327092436, 0.9999593784823622, 9318.735047214363, 9336.164880585224, 9342.62069333806, 217.19358070446924, 62.86644437785435, 86.86486747675599, 9328.840011598973, 9342.894760264198, 9345.260360613538, 282.4917713207476, 280.8351107794849, 281.70875120270676, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.3172, 6.953569, 5495.521, 781.3057, 1.404353, 1097.057, 820.9246, 6.674036, 5478.925, 790.8726, 6.949033, 5495.782, 793.9719, 6.924751, 5498.168, 819.1636, 6.694538, 5482.678, 99.91811, 99.75984, 99.61962, 99.92201, 99.96232, 99.6826
6057.59, 60.027513238659246, 60.02275656541203, 60.02264143727919, 33.106873690914405, 33.34702901729571, 33.27009922925402, 0.9999613720459435, 0.9999777672081571, 0.9999665080574568, 9320.496369215001, 9329.9390881715, 9337.911988006133, 224.55419974639995, 57.27829903194879, 83.32416720717629, 9320.199115435535, 9327.679834404516, 9336.34280770396, 282.4274083462069, 280.8850298798172, 281.7644213630278, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 784.0282, 6.999257, 5487.989, 775.041, 1.411905, 1094.514, 814.3828, 6.741038, 5490.476, 797.2225, 6.898655, 5499.625, 787.7916, 6.971686, 5492.506, 812.8413, 6.758446, 5492.391, 99.77518, 99.51969, 99.83452, 99.99687, 99.86235, 99.86025
6059.964080000001, 60.02951356901847, 60.0290140080824, 60.02836190201167, 33.14934857202282, 33.36522657550296, 33.35081170289872, 0.9999614697154412, 0.9999775182549825, 0.9999617642883564, 9317.445790386693, 9339.57248790663, 9356.963349974685, 219.31535135679496, 63.642344861054994, 83.2143485877782, 9327.948721062721, 9352.376497457999, 9352.014223720833, 282.472536448445, 280.7903557321454, 281.58690462607035, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.2975, 6.953748, 5495.579, 781.2668, 1.404169, 1096.263, 820.9052, 6.674036, 5479.094, 790.8532, 6.949033, 5495.788, 793.9909, 6.924568, 5498.055, 818.9846, 6.695453, 5482.511, 99.91821, 99.72108, 99.61849, 99.92094, 99.96625, 99.68891
6062.40304, 60.017698834073244, 60.01999073865102, 60.01852081073541, 33.08788843072148, 33.33073924303393, 33.2893232464846, 0.9999552343013861, 0.9999796058251458, 0.9999566068594903, 9311.002069055572, 9316.610207648484, 9340.440271048874, 219.28887560821113, 60.23535310980924, 83.56967602614708, 9307.509867417812, 9330.296472959497, 9337.762027330187, 282.5145191938735, 281.07300209671155, 281.7407772510313, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.2778, 6.953569, 5495.353, 774.8659, 1.41209, 1093.906, 820.944, 6.673667, 5477.979, 790.2124, 6.956388, 5493.962, 796.1082, 6.907584, 5499.678, 821.8674, 6.655167, 5473.77, 99.91507, 99.44456, 99.61449, 99.88881, 99.98831, 99.52168
6064.878240000001, 60.02147576309971, 60.023516841965694, 60.0254127342608, 33.131864740323934, 33.36861334024926, 33.322544467839954, 0.999957148421675, 0.999978172548469, 0.9999610836332998, 9327.647191411195, 9336.13929426059, 9355.20336060344, 217.80062825651112, 56.16109528060406, 87.32866432605852, 9325.6588729036, 9335.125206203538, 9351.731364322011, 282.41264427580523, 280.98956895155897, 281.6829702027068, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 795.0882, 6.916269, 5498.416, 771.7725, 1.415405, 1094.127, 823.1763, 6.649002, 5476.074, 789.7075, 6.952343, 5495.558, 794.0291, 6.924751, 5498.005, 819.1238, 6.693073, 5482.457, 99.97388, 99.46473, 99.54008, 99.91881, 99.96427, 99.67848
6067.286160000001, 60.01964767383908, 60.02173774419829, 60.01893572000264, 33.173632983907474, 33.36858544545103, 33.355485067051966, 0.9999581572089101, 0.9999772683420334, 0.9999596824488594, 9318.81610412003, 9333.211677653038, 9355.86891613632, 219.17814551536298, 60.6395618637448, 86.59237444240898, 9328.193310681121, 9337.578483238829, 9352.653234859785, 282.170252903425, 280.6352125467544, 281.4814115014138, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.2975, 6.953748, 5495.354, 775.2161, 1.412642, 1095.055, 820.9828, 6.673483, 5478.756, 790.8532, 6.949033, 5495.788, 793.9719, 6.924751, 5498.113, 819.0443, 6.694355, 5482.563, 99.91611, 99.49015, 99.61234, 99.92094, 99.96428, 99.68471
6069.660440000001, 60.0258324958027, 60.02257932438748, 60.017261096129566, 33.131691806124515, 33.329379171636894, 33.29125083930885, 0.9999596623690703, 0.9999823308820055, 0.9999580361697953, 9311.317199477659, 9337.429897184904, 9345.717373759831, 229.24637605703992, 58.37002215977532, 79.18696397597068, 9316.881906425937, 9319.583102369425, 9338.872860890853, 282.3943001165997, 280.9027081333216, 281.6532773693008, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 784.0282, 6.999614, 5487.822, 781.3057, 1.404169, 1097.27, 814.3828, 6.743247, 5490.86, 797.2031, 6.898471, 5499.852, 787.7916, 6.971869, 5492.398, 812.8016, 6.757531, 5492.854, 99.77822, 99.75044, 99.84163, 99.99591, 99.85932, 99.87081
6072.07876, 60.01698758902346, 60.01656702340323, 60.016064008114256, 33.14067596033028, 33.359759607990235, 33.35047774098921, 0.99995246769788, 0.9999775685653015, 0.9999599857662159, 9325.176825230576, 9341.436840206676, 9346.23037029788, 219.9819593340817, 63.304728684856855, 85.09001975688489, 9326.640152618675, 9342.285949281088, 9352.552187881076, 282.58683925414226, 280.93543288475007, 281.7101311404597, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.3172, 6.953569, 5495.574, 775.2161, 1.411905, 1094.942, 820.8469, 6.674036, 5479.093, 790.8532, 6.949033, 5495.676, 793.9909, 6.924751, 5498.113, 819.0443, 6.693988, 5482.858, 99.91516, 99.50361, 99.61652, 99.91997, 99.9653, 99.67854
6074.39968, 60.01236872668603, 60.01433216537665, 60.01017282589314, 33.114097826011914, 33.36467657380524, 33.2741001022982, 0.9999544792756734, 0.9999784091935097, 0.999956711060021, 9317.704523824552, 9322.643784088337, 9347.992598435178, 217.18219697046425, 62.26210777958613, 83.64322093060775, 9313.5963621619, 9328.199586855746, 9336.626426754257, 282.45160297621646, 280.8915688220395, 281.7272731297811, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.2975, 6.953569, 5495.469, 774.827, 1.41209, 1094.777, 820.8469, 6.67514, 5479.208, 790.8338, 6.949033, 5495.729, 794.1626, 6.920368, 5498.771, 820.3167, 6.680437, 5479.148, 99.91821, 99.52375, 99.61851, 99.92095, 99.97477, 99.61947
6076.778, 60.015686215572906, 60.01891719335813, 60.0167944910542, 33.12612453274814, 33.366470868967774, 33.324234539057755, 0.9999608444357087, 0.9999788974468689, 0.9999618960315142, 9320.461941808444, 9343.898024216016, 9357.40790893764, 217.01371584537083, 57.793913085416534, 85.53875950896872, 9330.12792830892, 9335.421153439722, 9343.908627175693, 282.47666262974536, 280.90729106116464, 281.66201118825, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 796.6259, 6.903598, 5499.806, 768.6596, 1.419273, 1091.301, 826.3793, 6.617709, 5467.5, 786.6588, 6.975878, 5493.393, 796.0319, 6.908132, 5498.815, 820.4757, 6.684283, 5481.541, 99.99506, 99.27256, 99.4077, 99.85973, 99.97951, 99.66298
6079.15908, 60.01586087145165, 60.01355243718875, 60.01583375285362, 33.151294240254074, 33.35821449524786, 33.34257038612034, 0.999956936249224, 0.9999784120994312, 0.9999579496861438, 9329.361845789615, 9342.010953806408, 9354.715341009798, 215.07118301169837, 63.39187011685544, 85.98679846241566, 9324.570840156457, 9342.858278702608, 9350.587734946275, 282.41018774772516, 280.8398211785794, 281.66845960065234, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.2975, 6.953391, 5495.463, 775.1383, 1.412274, 1094.54, 820.9052, 6.67422, 5479.267, 790.8338, 6.949217, 5495.617, 793.9719, 6.924933, 5498.22, 819.0045, 6.693073, 5482.449, 99.91611, 99.46986, 99.6113, 99.91891, 99.96623, 99.68684
6081.62712, 60.0166264282242, 60.02192046036106, 60.019729190627, 33.116398476456624, 33.34142595703471, 33.300221518737445, 0.9999622375332775, 0.9999773012260423, 0.9999617617980361, 9318.178004966812, 9319.546880868622, 9347.150789766085, 223.0982177081455, 57.2059658700839, 82.97754762527711, 9311.8011078687, 9328.455000726006, 9342.965309512845, 282.31155216774926, 280.7953908795204, 281.5330825006713, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 784.1662, 6.9989, 5487.822, 781.4224, 1.404538, 1097.556, 813.7228, 6.746745, 5491.643, 797.2031, 6.898471, 5499.624, 787.7726, 6.972051, 5492.505, 812.8016, 6.758813, 5493.433, 99.77719, 99.64464, 99.84149, 99.99187, 99.86328, 99.86457
6084.019440000001, 60.02249406236191, 60.025100467128674, 60.02413620719407, 33.138021820108314, 33.37530599611894, 33.33784849971108, 0.9999588074982989, 0.9999762493894723, 0.9999564788344043, 9329.517122884254, 9332.79670714155, 9348.818904886011, 218.36278389845575, 61.443324462309874, 88.23500427153022, 9332.17318298455, 9343.159848087247, 9347.193875024079, 282.3651126153866, 280.72088660707726, 281.66595377469747, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.3172, 6.953569, 5495.406, 774.8464, 1.412274, 1094.953, 820.9246, 6.674036, 5479.152, 790.8726, 6.949217, 5495.788, 793.9719, 6.924751, 5498.061, 818.9647, 6.694904, 5482.848, 99.91811, 99.51534, 99.61748, 99.91988, 99.96333, 99.67956
6086.35872, 60.025282405883125, 60.02880637488023, 60.0278574285916, 33.115597478529, 33.36512425812082, 33.32669762547286, 0.9999548380778285, 0.9999766340120821, 0.999954408669135, 9317.275432922528, 9331.004104225376, 9350.521789519547, 219.25637142159576, 58.83257965688972, 86.41119184716956, 9313.27240233042, 9331.51329162997, 9340.262555895257, 282.4243309389071, 280.8877218380459, 281.6433609426148, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.2975, 6.953569, 5495.521, 774.9827, 1.412826, 1094.582, 820.7887, 6.675324, 5479.097, 790.8338, 6.94885, 5495.729, 793.9719, 6.924568, 5497.953, 819.0244, 6.693439, 5482.392, 99.91716, 99.49149, 99.6155, 99.92094, 99.96437, 99.67846
6088.7595200000005, 60.03237569341601, 60.034586687455814, 60.03362540417061, 33.14114796685838, 33.3648749715501, 33.30799394032591, 0.9999575993720327, 0.9999847566325318, 0.9999624511474988, 9321.289206834741, 9336.56904895651, 9351.505064854604, 220.49556381389732, 57.49762648079013, 83.76890954653027, 9319.603310875647, 9329.609015311447, 9350.357030455301, 282.36388108220837, 280.84038977407744, 281.56749310654624, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 796.6062, 6.903955, 5499.806, 768.6985, 1.420378, 1091.757, 827.2334, 6.602615, 5463.571, 785.2995, 6.990219, 5489.975, 798.588, 6.891513, 5499.749, 822.0861, 6.66066, 5476.858, 99.99202, 99.24928, 99.31274, 99.81632, 99.99552, 99.57784
6091.191040000001, 60.03742756527641, 60.03649890725454, 60.03374200995288, 33.12660739480541, 33.35232933564219, 33.345644132876664, 0.9999582033813786, 0.9999779993459581, 0.9999543693094758, 9317.251098496057, 9334.981183898222, 9349.146913971623, 215.38857653677314, 62.337983926645165, 86.67447014287791, 9315.641226871794, 9343.162343857613, 9354.527801358558, 282.33942999223837, 280.7548398889822, 281.54035532172065, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.2778, 6.953748, 5495.353, 774.8659, 1.412274, 1094.528, 820.7693, 6.674588, 5479.093, 790.8338, 6.94885, 5495.787, 793.9528, 6.924751, 5498.059, 819.0641, 6.694171, 5482.966, 99.92021, 99.45022, 99.61847, 99.91892, 99.96331, 99.68889
6093.628000000001, 60.038275809048756, 60.0405966198735, 60.033140479062624, 33.112264412532475, 33.33626519341167, 33.29796207610012, 0.9999641530335724, 0.9999793482169135, 0.9999609799268658, 9304.409886109506, 9322.878096274952, 9334.780310623915, 222.6233706812095, 59.77830901531706, 82.30898244448395, 9315.411341390552, 9332.926810574796, 9348.130927279552, 282.47384664911317, 280.81080375743215, 281.4700248929105, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 786.6108, 6.98498, 5489.829, 780.5858, 1.40509, 1097.28, 815.2563, 6.737357, 5490.308, 797.1448, 6.898839, 5499.74, 787.7916, 6.971686, 5492.391, 812.4437, 6.761926, 5493.08, 99.82481, 99.77478, 99.82237, 99.99494, 99.86025, 99.88635
6095.99268, 60.034053523285465, 60.03379015028731, 60.033718175615036, 33.1744278633744, 33.38930235376528, 33.30883978274924, 0.9999596691918364, 0.9999826478993232, 0.9999632803739936, 9313.692606914392, 9338.921751521302, 9353.078827978454, 213.18245027470812, 62.05359652584684, 85.8097726607075, 9332.016087320759, 9336.231579266438, 9349.87961853385, 282.3194686548106, 280.72494505902876, 281.56344595442204, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.2975, 6.953748, 5495.354, 774.7686, 1.412458, 1094.45, 820.8663, 6.674772, 5479.101, 790.8726, 6.949033, 5495.729, 793.9719, 6.924751, 5498.116, 819.1039, 6.694538, 5482.798, 99.92021, 99.49408, 99.61643, 99.92202, 99.96435, 99.68584
6098.387320000001, 60.03034106546697, 60.0314973869884, 60.03301075028906, 33.16577086918005, 33.370372730212296, 33.34304939556699, 0.9999540464419808, 0.9999781119122114, 0.9999598965050971, 9311.203591976651, 9334.582242935121, 9347.345363523333, 214.31233655995493, 60.43577214516108, 85.66585699893994, 9305.912160607159, 9338.209414226658, 9343.296374217623, 282.38143446482235, 280.7573440577147, 281.5961418757246, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.2975, 6.953569, 5495.406, 774.8659, 1.412274, 1094.738, 820.944, 6.674772, 5479.265, 790.8532, 6.949217, 5495.904, 793.9719, 6.924568, 5498.168, 819.0244, 6.693256, 5482.28, 99.91507, 99.52025, 99.6206, 99.91892, 99.9653, 99.68273
6100.77008, 60.02783751950453, 60.02650547882515, 60.024773343532246, 33.13941776273478, 33.354468502694665, 33.3392673813019, 0.999960222260096, 0.999979104400631, 0.9999566807824046, 9327.776274836286, 9339.47217922121, 9356.07464423817, 219.69722190388757, 62.92805215451153, 86.48973434747109, 9319.465436778382, 9342.159491411237, 9354.46210205232, 282.4933529130885, 280.8921984193312, 281.76414809461056, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 800.0, 796.6062, 6.903955, 5499.695, 768.504, 1.42001, 1091.412, 827.1169, 6.603536, 5462.729, 784.6004, 6.994999, 5488.491, 799.9232, 6.875807, 5500.03, 823.9947, 6.644546, 5473.708, 99.99611, 99.20222, 99.30559, 99.78625, 99.99963, 99.49147
