TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
6117.118520000001, 60.016870588752965, 60.01554609619987, 60.01512258133967, 28.073018169249064, 28.275107394694015, 28.2352412800899, 0.9999709505388036, 0.9999901469328564, 0.9999729597026482, 7893.025784768963, 7900.451314860755, 7917.075680325583, 171.4618102217055, 37.30372184472117, 58.54687242536738, 7889.12319053324, 7900.726995741256, 7916.528342718411, 282.3272231225498, 280.81870577823884, 281.67217689735406, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 790.3172, 6.953391, 5495.406, 774.9632, 1.411537, 1094.8, 820.8857, 6.674404, 5478.984, 790.8143, 6.949033, 5495.84, 793.6476, 6.927125, 5497.18, 816.6983, 1.343402, 1097.557, 99.91716, 99.45919, 99.61554, 99.91794, 99.95172, 99.83363
6119.52152, 60.01981100096861, 60.0212043800141, 60.01853360483549, 28.066062850483952, 28.24646093655832, 28.22484811072485, 0.9999752103813141, 0.9999908924058384, 0.9999704584960314, 7887.694840271624, 7902.97813942718, 7915.586566509135, 178.6322766977878, 36.12550370524673, 58.465543250077644, 7887.792668034051, 7903.801694935951, 7913.370184566483, 282.4335959507199, 280.8490176056517, 281.66501980338666, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 784.0282, 6.999435, 5488.375, 780.508, 1.404906, 1095.999, 816.0134, 6.722263, 5486.745, 793.766, 6.926234, 5497.724, 792.0834, 6.936074, 5497.637, 818.5671, 1.339557, 1096.687, 99.77518, 99.63488, 99.77999, 99.95722, 99.95563, 99.68705
6121.885560000001, 60.01880400140165, 60.022730695176485, 60.02199189085118, 28.083087669452958, 28.26155864628046, 28.242462131146343, 0.9999706491989305, 0.9999876762918569, 0.9999737050524942, 7888.324447228431, 7896.971647604584, 7918.321841712945, 173.71676499242494, 36.35164984459607, 60.69611849047669, 7894.74224492298, 7899.917506242798, 7921.823788563018, 282.4418438385146, 280.9218713425245, 281.66934061521124, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 790.3369, 6.953034, 5495.296, 774.9632, 1.411353, 1094.017, 820.8857, 6.674772, 5478.925, 790.8338, 6.949217, 5495.787, 793.9719, 6.924568, 5498.22, 818.7063, 1.340472, 1096.468, 99.91611, 99.59029, 99.61953, 99.919, 99.96134, 99.76576
6124.3189600000005, 60.02225384842559, 60.02201420136188, 60.01967844577134, 28.06500526248531, 28.265710120444606, 28.211646966667786, 0.9999691126700828, 0.9999849805842166, 0.9999702786011153, 7889.021711301046, 7896.380883525997, 7912.057323524583, 176.92892673370534, 40.41983328771221, 59.4109054867771, 7889.651801990537, 7896.5182293293465, 7916.85570452808, 282.2911842065233, 280.81137605404405, 281.5325806669176, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 796.2316, 6.903955, 5499.806, 768.5818, 1.420194, 1091.797, 827.1558, 6.603536, 5462.341, 784.5616, 6.995367, 5488.378, 800.2284, 6.873068, 5500.198, 825.0285, 1.325823, 1094.258, 99.99306, 99.23003, 99.3148, 99.78729, 100.0, 99.40292
6126.741440000001, 60.01891194134386, 60.02001136455363, 60.01461164920307, 28.073223377149425, 28.286406670286254, 28.256819327049456, 0.9999722142521366, 0.9999886199467489, 0.9999701450504553, 7885.334300010694, 7896.9758483179, 7917.922032481831, 174.66974044228198, 37.8257188253242, 61.97126967608801, 7893.370301935385, 7898.574647711784, 7917.758634004921, 282.2407815950849, 280.6749379896036, 281.455742147581, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 790.3172, 6.953391, 5495.574, 775.0605, 1.41209, 1094.183, 820.8469, 6.674956, 5479.151, 790.8338, 6.949033, 5495.617, 793.9719, 6.924751, 5498.224, 818.6864, 1.339923, 1096.614, 99.91812, 99.50563, 99.6155, 99.91891, 99.96435, 99.69079
6129.224800000001, 60.01735761073256, 60.02015269807217, 60.01672589024599, 28.056913033625847, 28.242653120721688, 28.199778418371086, 0.9999729989513692, 0.999987895600354, 0.9999728906729866, 7876.829088030621, 7895.530336962072, 7902.276657010863, 173.6102696071473, 41.89496201921702, 60.060304334661396, 7884.520255993537, 7895.646898194099, 7904.389653476499, 282.4166270294754, 280.8129474216907, 281.609292415168, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 790.3369, 6.953391, 5495.411, 775.1383, 1.412274, 1094.412, 820.8857, 6.674404, 5478.924, 790.8143, 6.949217, 5495.675, 793.9528, 6.925116, 5497.82, 825.9431, 1.32271, 1092.472, 99.91907, 99.49057, 99.61649, 99.91996, 99.96732, 99.38398
6131.64404, 60.0216336894603, 60.017698244626885, 60.01502118022872, 28.08435275629915, 28.260641270920047, 28.261261602815722, 0.9999724452184181, 0.999986232003553, 0.9999748811806949, 7892.346752059502, 7905.811207565466, 7914.011179149667, 175.37262770107372, 40.64033678327655, 64.24303211696497, 7889.276706074923, 7900.797673878424, 7915.790429026714, 282.178314509392, 280.65943107845254, 281.54878408279194, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 784.0282, 6.999614, 5487.875, 781.2279, 1.403617, 1096.402, 815.761, 6.723735, 5486.573, 794.834, 6.917777, 5498.015, 791.1297, 6.944109, 5497.005, 826.4202, 1.323991, 1093.647, 99.77822, 99.728, 99.78594, 99.96865, 99.93985, 99.42107
6134.03012, 60.01781917546251, 60.01657797217505, 60.016977346184554, 28.064713779459968, 28.27130196468032, 28.23501402818388, 0.9999710643137645, 0.9999875112939358, 0.9999753949640787, 7888.59448239572, 7900.080571045733, 7918.91578055845, 176.07154511298904, 36.18939830339491, 59.589041993053115, 7888.876010105983, 7905.709985780243, 7918.86805083568, 282.2912992261534, 280.65012186425975, 281.5520053203242, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 788.5626, 6.971059, 5492.343, 779.0683, 1.406011, 1097.487, 820.8857, 6.67422, 5479.037, 796.9118, 6.899574, 5499.743, 793.9719, 6.924933, 5498.22, 825.0881, 1.326372, 1094.419, 99.85938, 99.58061, 99.61745, 99.98975, 99.96328, 99.41658
6136.4764000000005, 60.01660779602725, 60.01773080458794, 60.01828281877589, 28.047845777829302, 28.23911539262084, 28.232158446229285, 0.9999757598817303, 0.9999875222843035, 0.9999718490741211, 7886.8304167144925, 7896.920819948829, 7911.704023318674, 173.7325882488376, 39.16690260858422, 58.92900916652786, 7885.5973153119185, 7894.106650950992, 7901.723356709756, 282.2626103467993, 280.7219943789405, 281.54925277953254, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 778.1335, 7.041732, 5476.887, 787.6677, 1.394591, 1098.416, 827.1946, 6.602983, 5461.94, 803.3976, 6.845335, 5499.839, 800.2093, 6.873068, 5500.198, 818.7063, 1.339557, 1096.751, 99.58742, 99.85461, 99.30978, 99.99567, 100.0, 99.69897
6138.856320000001, 60.01408484560234, 60.017339506713746, 60.01568190878707, 28.088023273748178, 28.258415511235885, 28.249546878823477, 0.9999716877458887, 0.9999866459532324, 0.9999714806567245, 7886.1684810176785, 7905.643162424733, 7912.275272166039, 179.84742027846187, 35.56878974886831, 61.76894578040947, 7888.7496579813305, 7906.060014283176, 7914.4086933963745, 282.2676015954135, 280.7459427187111, 281.47273257633424, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 784.0085, 6.999257, 5487.764, 781.3641, 1.403248, 1097.293, 820.9052, 6.674588, 5478.927, 797.106, 6.899207, 5499.796, 793.9337, 6.924933, 5498.058, 824.5315, 1.327104, 1093.813, 99.77413, 99.75248, 99.62159, 99.99489, 99.96424, 99.43614
6141.283880000001, 60.016624483770215, 60.01736504136619, 60.016652126834565, 28.062582780906013, 28.255014459725665, 28.21521736168589, 0.9999765630562352, 0.9999858781653459, 0.9999746655964009, 7886.180379192943, 7898.194891400855, 7908.022906637658, 169.95146433572273, 39.936500691590936, 57.672142435522346, 7880.798217943088, 7891.941929156183, 7903.031270789904, 282.3369928405337, 280.8319523333563, 281.5794160145553, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 784.0282, 6.999435, 5487.597, 781.2473, 1.404169, 1097.266, 820.8857, 6.67422, 5479.042, 797.1254, 6.899207, 5499.627, 800.2284, 6.873433, 5500.306, 825.0087, 1.325639, 1093.579, 99.77623, 99.74308, 99.61763, 99.99085, 100.0, 99.43735
6143.694560000001, 60.01821460333359, 60.015163387369675, 60.01642383668473, 28.075018551897095, 28.260376505227676, 28.247566775325243, 0.9999785697761878, 0.9999877526367965, 0.999976337186519, 7883.410542228571, 7898.210769211364, 7913.836523538714, 184.2322926470797, 36.25980549787505, 56.655120484055715, 7890.676213015275, 7906.40852523199, 7910.949782822894, 282.19860848395325, 280.77563277343006, 281.5847338324298, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 790.3369, 6.953034, 5495.464, 775.1383, 1.413195, 1094.196, 814.5574, 6.739381, 5489.693, 791.7465, 6.942047, 5497.383, 804.5011, 6.83983, 5500.26, 827.792, 1.320512, 1092.548, 99.91612, 99.47093, 99.83161, 99.94072, 99.99259, 99.32118
6146.126520000001, 60.01285606038052, 60.01836883614813, 60.01710164399961, 28.077031444825792, 28.268236052727385, 28.246337833980057, 0.9999726205829517, 0.9999893551964428, 0.9999738580530837, 7894.171599253629, 7904.740014640173, 7915.442117020401, 178.8952850449573, 37.91502767383395, 56.41552748123786, 7894.843670327599, 7898.448100369915, 7915.958659866945, 282.2793155541804, 280.77038176173016, 281.53276107971976, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 785.3688, 6.985336, 5491.226, 778.1539, 1.407853, 1095.294, 820.8857, 6.674588, 5479.099, 791.6299, 6.947563, 5495.784, 800.2284, 6.873433, 5499.92, 825.0484, 1.325823, 1094.017, 99.83907, 99.6206, 99.61541, 99.92202, 99.99714, 99.45395
6148.5581600000005, 60.01053667324071, 60.010813513813275, 60.01561803403612, 28.068670014291015, 28.243407417004207, 28.21155798271155, 0.9999717711900685, 0.9999854951706814, 0.9999731599853625, 7886.370506618757, 7893.023057901647, 7911.907453183452, 174.35441945781486, 41.988448925855664, 59.77722317793791, 7886.955779391747, 7904.737028622438, 7910.173274850156, 282.3705908594476, 280.7801976383211, 281.62343166742585, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 794.8713, 6.913236, 5499.306, 768.8931, 1.420194, 1091.797, 827.1169, 6.607033, 5462.562, 784.5616, 6.995367, 5488.437, 793.9337, 6.924933, 5498.115, 818.6665, 1.33974, 1096.814, 99.98597, 99.2293, 99.32406, 99.78419, 99.96424, 99.72923
6150.985600000001, 60.01158463086395, 60.014365737878755, 60.01380850860673, 28.073068741847703, 28.29422820282311, 28.248119447524306, 0.9999705276559379, 0.9999889881903197, 0.9999692491884113, 7887.141369510352, 7898.376820590717, 7913.419422001683, 173.1088385396538, 39.19994654215452, 56.698136948518254, 7888.12455609467, 7903.464140296686, 7906.666868134176, 282.1295254043963, 280.62763980269557, 281.40795620237407, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 790.3369, 6.953391, 5495.464, 775.0605, 1.411905, 1094.275, 820.944, 6.674404, 5479.095, 790.8338, 6.949401, 5495.781, 800.2665, 6.873798, 5500.194, 824.5315, 1.326738, 1094.373, 99.91612, 99.521, 99.61547, 99.92198, 100.0, 99.48702
6153.4173200000005, 60.01349497970241, 60.01406263727314, 60.01482326528842, 28.050244514144186, 28.256097403249054, 28.208909514405175, 0.9999742531470437, 0.9999864492062998, 0.9999753826915301, 7884.6532492616525, 7895.8210895879465, 7904.079172555816, 182.95261579423232, 41.76740813579863, 51.33174797656034, 7878.282015812373, 7887.158659688525, 7898.56337605185, 282.3200566790249, 280.8660826687178, 281.63902869757584, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 790.3369, 6.953569, 5495.463, 768.6013, 1.419457, 1092.004, 820.8469, 6.674588, 5478.872, 790.8143, 6.949217, 5495.786, 793.9337, 6.924933, 5498.115, 825.0683, 1.325823, 1093.927, 99.91611, 99.19759, 99.61754, 99.92197, 99.96424, 99.41785
6155.7312, 60.01712186679834, 60.01621712220603, 60.018305471598126, 28.08548719996168, 28.262529404711685, 28.241342326137303, 0.9999690640727887, 0.9999826615464431, 0.9999684129517581, 7889.244894053283, 7904.05281214684, 7916.211991157183, 180.34843845468862, 46.18751546795238, 56.13274001570517, 7890.775295371396, 7903.277040503042, 7917.690097556091, 282.3249038165452, 280.7976123901385, 281.565556821837, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 784.0282, 6.999257, 5487.875, 762.4533, 1.427009, 1087.376, 814.5768, 6.73975, 5490.076, 797.1254, 6.899574, 5499.456, 788.7072, 6.965111, 5494.626, 829.3626, 1.31685, 1092.163, 99.77814, 98.89886, 99.83248, 99.9887, 99.89042, 99.28615
6158.067080000001, 60.01655067257992, 60.0184577165908, 60.01332770432974, 28.085756704188892, 28.258550814358454, 28.231154881829212, 0.9999720192330678, 0.9999889363806752, 0.9999724328788859, 7886.366963476084, 7899.280303801358, 7905.144389979759, 183.42838448110842, 40.441745833433515, 56.250396865135826, 7888.940533037041, 7900.016128443323, 7909.531460674857, 282.39225671985173, 280.85096370744924, 281.5537701014424, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 790.3369, 6.953212, 5495.353, 768.7374, 1.419273, 1091.221, 820.8857, 6.674404, 5478.984, 793.2611, 6.925499, 5498.305, 793.9719, 6.924751, 5498.226, 825.2075, 1.325456, 1094.368, 99.91611, 99.17763, 99.61653, 99.96777, 99.96633, 99.42743
6160.43188, 60.0170923879635, 60.015234601716784, 60.01840999925145, 28.05942272914443, 28.23728566249079, 28.213902693963107, 0.9999726837502788, 0.9999863484862063, 0.9999732189282076, 7877.795275850478, 7891.785043243869, 7906.346037271257, 179.58030060924102, 41.95378420991966, 62.360613914179794, 7884.623167192722, 7896.501844615084, 7913.732084791985, 282.35084911302863, 280.80538822663254, 281.61880150842364, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 782.6087, 7.009251, 5483.805, 771.5001, 1.416695, 1092.609, 825.1369, 6.626913, 5464.691, 802.3296, 6.852505, 5500.01, 800.2093, 6.872885, 5500.085, 818.6069, 1.339373, 1097.303, 99.72337, 99.32669, 99.41478, 99.99877, 100.0, 99.66746
6162.805600000001, 60.02365513665783, 60.02517927086342, 60.01926709470225, 28.057743415974777, 28.25420408811822, 28.210108594104877, 0.9999751851233916, 0.9999882394258744, 0.999971676767192, 7888.739066061462, 7904.643089713238, 7909.771300610409, 175.11551419447505, 43.03637981580778, 54.796442754925465, 7890.851748803446, 7908.64933299794, 7916.792766002356, 282.18205582952874, 280.7712377632249, 281.5518016243362, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 782.865, 7.004611, 5487.542, 768.6791, 1.420194, 1091.69, 820.9052, 6.673851, 5479.15, 797.1254, 6.899207, 5499.743, 793.9146, 6.924933, 5498.0, 824.9888, 1.326372, 1094.057, 99.75389, 99.25405, 99.61952, 99.99085, 99.96227, 99.43262
6165.236000000001, 60.018548553218224, 60.02366851902681, 60.01927580041173, 28.058743601535213, 28.258634883753864, 28.232192892612623, 0.999974796677408, 0.9999874908649705, 0.9999778035484547, 7891.1553172436525, 7899.984750664333, 7913.271909396797, 180.12814593647045, 38.57898286165573, 58.576344507950125, 7887.622262677837, 7901.943449705373, 7911.427215292726, 282.3209725604016, 280.7238715871461, 281.51990345800596, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 784.0085, 6.999257, 5487.654, 775.1188, 1.412642, 1094.929, 820.9052, 6.674588, 5479.037, 797.106, 6.89939, 5499.738, 800.2665, 6.872703, 5500.249, 825.0087, 1.325823, 1093.962, 99.77413, 99.50477, 99.61858, 99.9918, 100.0, 99.4497
6167.5928, 60.01849327875688, 60.02055459291232, 60.02338856681751, 28.054362298160985, 28.257596132762085, 28.223380876762157, 0.9999726727123365, 0.9999837978960907, 0.9999736503800575, 7881.633178705508, 7898.485542711173, 7916.912238919963, 177.76044962727747, 41.04347839111642, 58.88384379438412, 7890.53403153935, 7903.5885532967595, 7914.635868674016, 282.3219272833256, 280.71096733470847, 281.5208460409451, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 790.3369, 6.953391, 5495.579, 781.3251, 1.404169, 1096.868, 814.5963, 6.740302, 5490.695, 790.8532, 6.949217, 5495.67, 806.523, 6.817914, 5498.688, 831.311, 1.310441, 1090.088, 99.91822, 99.76316, 99.82941, 99.92093, 99.97474, 99.04365
6169.977000000001, 60.019916912337784, 60.02268303497675, 60.02550258210742, 28.066782416249854, 28.26556875174257, 28.252861776748617, 0.9999738798145102, 0.9999911662935161, 0.9999696362781317, 7888.993775460217, 7904.552144169326, 7916.415694048977, 176.9039233845806, 36.873051458940495, 59.04310467015193, 7891.889043510239, 7906.098663938747, 7918.4619182678325, 282.2767018610892, 280.73170105964385, 281.6426189653601, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 784.0282, 6.999257, 5487.764, 774.9827, 1.41209, 1094.652, 820.8857, 6.674404, 5478.988, 797.0283, 6.902884, 5499.386, 800.2093, 6.873798, 5500.303, 825.0285, 1.326189, 1093.62, 99.77308, 99.50477, 99.61743, 99.98555, 100.0, 99.46588
6172.410000000001, 60.01753374150804, 60.021248273146156, 60.01683361117229, 28.069653026596207, 28.250731384754676, 28.222384450851056, 0.9999764250623676, 0.9999906637147086, 0.9999732428200148, 7892.949217643352, 7910.838537623491, 7914.740340831715, 178.58903385339318, 39.007387960641154, 57.06471820990237, 7895.5981119863545, 7890.876087303102, 7914.1458562842645, 282.38646952194665, 280.8323371213474, 281.52192272394336, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 790.3369, 6.953391, 5495.743, 781.9866, 1.401406, 1097.731, 822.9434, 6.651947, 5471.313, 787.785, 6.974958, 5491.171, 795.6313, 6.911237, 5498.638, 818.7659, 1.338824, 1097.202, 99.92119, 99.72218, 99.50148, 99.85058, 99.97711, 99.74425
6174.74384, 60.01661624974234, 60.01633213810629, 60.015517064468, 28.10153971858847, 28.279663860446163, 28.264938711498576, 0.9999750275197137, 0.9999872712149858, 0.9999696373639435, 7890.066093337866, 7903.498549732081, 7917.391542140579, 177.45855578837973, 39.048797994270444, 58.209863576639194, 7892.549381411918, 7895.914548536245, 7915.513130602269, 282.22566580342857, 280.6820974779266, 281.52134552008056, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 794.063, 6.928941, 5497.855, 783.4458, 1.401038, 1097.62, 821.5457, 6.667041, 5478.479, 790.7561, 6.949585, 5495.616, 800.2474, 6.873068, 5500.247, 824.8297, 1.327654, 1093.958, 99.96474, 99.68717, 99.60732, 99.92187, 99.9981, 99.44932
6177.11092, 60.01102333344902, 60.010988808137014, 60.011651551002885, 28.080565368217716, 28.264418304007844, 28.246281350870852, 0.999974344387977, 0.9999869872463596, 0.9999744004745992, 7892.859912361383, 7902.641228321538, 7909.325695821705, 183.88221866051936, 42.614360815851796, 56.311281497078426, 7892.414293054496, 7902.281315715128, 7919.492336392157, 282.28711799368034, 280.7893833135111, 281.5502074264754, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 790.3369, 6.953212, 5495.411, 781.403, 1.404722, 1096.344, 820.8857, 6.674404, 5479.093, 790.8143, 6.949401, 5495.675, 793.9528, 6.924933, 5497.945, 825.0683, 1.325456, 1093.548, 99.91507, 99.66623, 99.61647, 99.91996, 99.9612, 99.46087
6179.438480000001, 60.00813730529232, 60.00744717658174, 60.00855498624181, 28.036841607484337, 28.240820803160826, 28.199073665299565, 0.9999718305314242, 0.9999869432391705, 0.9999732844819461, 7880.419566131486, 7898.830860226964, 7909.229449769231, 175.40413629315776, 41.99582780920218, 57.25442312274981, 7885.691236214807, 7900.639693024018, 7912.073471066168, 282.29275322783604, 280.78745802956416, 281.5878482357203, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 784.0282, 6.999435, 5487.66, 774.9437, 1.411905, 1094.983, 814.4992, 6.741222, 5490.64, 797.1254, 6.899023, 5499.855, 787.6963, 6.972416, 5492.334, 831.2513, 1.310807, 1089.729, 99.77727, 99.50852, 99.8335, 99.99173, 99.86225, 99.06484
6181.8032, 60.01006272657822, 60.00961409580551, 60.01101692329041, 28.05770332336747, 28.263899448810605, 28.228710116615968, 0.9999729552451382, 0.9999881401625598, 0.9999775102079603, 7886.332349966295, 7902.310883311037, 7912.205674318844, 184.7252213179205, 41.2781062811473, 56.86602776040263, 7878.251635802935, 7898.181172751847, 7915.08787070003, 282.3525959185022, 280.9111458677124, 281.6495538362301, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 790.3172, 6.953212, 5495.406, 781.4224, 1.404538, 1097.593, 820.8663, 6.674404, 5478.93, 790.8338, 6.949401, 5495.786, 793.9528, 6.924751, 5498.166, 824.9888, 1.326006, 1094.012, 99.91612, 99.74351, 99.61849, 99.92198, 99.96028, 99.38141
6184.17568, 60.00995084279166, 60.0062352173774, 60.00744272415464, 28.040138756611952, 28.21350358037694, 28.185167288522297, 0.9999761692657382, 0.9999868026542249, 0.9999714501339214, 7874.883437963622, 7888.76360122219, 7904.345419945626, 177.62750447661756, 38.83371152771451, 63.822587002534874, 7875.9566720472185, 7886.823639771085, 7899.303436083931, 282.38740001165223, 280.80753519893824, 281.59704426836777, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 784.0085, 6.999435, 5487.597, 775.08, 1.413011, 1094.474, 820.8663, 6.674588, 5479.099, 797.106, 6.899574, 5499.737, 787.5436, 6.976252, 5490.859, 824.7502, 1.326006, 1093.826, 99.77814, 99.49623, 99.61858, 99.99074, 99.8324, 99.47939
6186.5945600000005, 60.00025174187043, 60.004570918790336, 60.008807283056576, 28.076286544897346, 28.24648013079486, 28.224624162590487, 0.999969251739117, 0.999986845800176, 0.9999716128470406, 7887.379612228637, 7902.774153419143, 7913.213955060632, 175.3861837387235, 36.74595130262469, 61.7658473432889, 7888.545046701102, 7900.142511513211, 7911.334200016576, 282.32100917558034, 280.7748496419908, 281.5025927884132, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 777.7589, 7.042089, 5477.055, 769.7102, 1.419089, 1092.868, 826.9228, 6.615869, 5469.177, 800.1935, 6.876775, 5499.922, 785.9796, 6.980817, 5491.647, 824.4917, 1.327654, 1094.097, 99.58236, 99.27093, 99.43818, 100.0, 99.83534, 99.46199
6189.00824, 60.0070512308306, 60.005633680426016, 60.00861779367897, 28.065798023179745, 28.239933963749948, 28.21224656068056, 0.9999753833046365, 0.9999888270885877, 0.9999753882843712, 7887.389469043234, 7900.4778628641225, 7909.557120717686, 178.73737973955758, 41.00518879596359, 62.70167679898259, 7889.318784598428, 7901.395984571064, 7907.205484878489, 282.32386606960375, 280.7681216130467, 281.6253226706311, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 784.0085, 6.999257, 5487.712, 775.1383, 1.41209, 1094.746, 820.8469, 6.674772, 5479.093, 797.106, 6.89939, 5499.457, 787.7153, 6.972599, 5492.334, 825.0285, 1.325639, 1094.026, 99.77413, 99.49046, 99.61643, 99.98871, 99.85922, 99.45553
6191.342360000001, 60.01059106914044, 60.01121887364334, 60.010490441448425, 28.04967586869051, 28.250166605765635, 28.206028933758162, 0.9999718802080839, 0.9999856091047662, 0.999973100195898, 7885.706249331872, 7895.622521048619, 7908.6429229117775, 178.5999332250076, 42.16592962459674, 59.92318153533461, 7885.976472733187, 7896.339637639849, 7906.972823849922, 282.4176970493374, 280.80868849002593, 281.5158330473338, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 790.1792, 6.954462, 5495.406, 781.4224, 1.403985, 1096.917, 814.0333, 6.744904, 5491.139, 790.8338, 6.949217, 5495.839, 793.9528, 6.924751, 5498.007, 831.311, 1.311539, 1089.678, 99.91611, 99.71832, 99.83541, 99.92295, 99.96331, 99.06025
6193.66988, 60.016003915784474, 60.01393232853255, 60.020491859529194, 28.07162299383065, 28.253415970126245, 28.224255492098596, 0.9999741770407865, 0.9999883215785081, 0.9999744800984957, 7884.535328035452, 7899.042527787389, 7908.510679576674, 184.08683396450533, 37.17760375625858, 59.93128644813123, 7890.168543045929, 7903.587552719641, 7911.427601687978, 282.285632119424, 280.8421058619393, 281.58913479613784, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 784.0282, 6.999257, 5487.654, 774.9827, 1.411721, 1094.487, 820.8663, 6.67514, 5479.151, 797.106, 6.899207, 5499.796, 787.6963, 6.972599, 5492.282, 824.9888, 1.326006, 1093.967, 99.77727, 99.49739, 99.61745, 99.99488, 99.86121, 99.41251
6196.017680000001, 60.0247140643152, 60.02272798947984, 60.018163430035145, 28.075560428761424, 28.23709487606217, 28.24725394589041, 0.9999768541503389, 0.9999876877387432, 0.9999760571828559, 7893.510058389504, 7901.054249768824, 7910.992366519943, 180.5105326301873, 39.313723928141826, 56.647042811950314, 7887.130491511969, 7903.782825326667, 7909.560669275877, 282.32397687671374, 280.81542655673, 281.54970938307326, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 790.3369, 6.953212, 5495.412, 781.4224, 1.403617, 1097.679, 820.8663, 6.674404, 5478.928, 790.7949, 6.949585, 5495.838, 793.9528, 6.924933, 5498.331, 825.108, 1.326006, 1094.126, 99.91822, 99.78761, 99.61743, 99.9189, 99.96825, 99.40868
6198.38456, 60.02447145269739, 60.02283071173513, 60.02360421818166, 28.08284252865077, 28.26794196552108, 28.23459130340479, 0.9999716230663847, 0.9999869732565416, 0.9999734062954084, 7890.763912632217, 7900.288703082504, 7918.952900280408, 178.09259615053284, 37.25103205416326, 60.164730178252285, 7901.570449488949, 7904.3898930752575, 7920.8963649906345, 282.3420030659104, 280.85608280252546, 281.5847514671315, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 796.6456, 6.903598, 5499.806, 787.7844, 1.394959, 1098.696, 826.9811, 6.607033, 5463.18, 784.5422, 6.995367, 5488.493, 800.0186, 6.878364, 5500.087, 820.4956, 1.335894, 1095.795, 99.99707, 99.81104, 99.33327, 99.78526, 100.0, 99.63172
6200.78628, 60.027951142953164, 60.02922486517911, 60.02806934007928, 28.08661652349011, 28.25598869022546, 28.2649904273969, 0.9999743058897105, 0.9999892683227574, 0.9999721491277237, 7891.764007854525, 7899.395222189716, 7907.413432058348, 177.3289098300811, 43.010856207217955, 58.589411358933376, 7892.120730493354, 7903.096024551904, 7914.526640219484, 282.39538275217103, 280.8672461286153, 281.62272015930097, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 790.3369, 6.953391, 5495.516, 781.6754, 1.402511, 1096.444, 820.8663, 6.674588, 5479.156, 790.7949, 6.949217, 5495.504, 793.9337, 6.924933, 5498.002, 824.7701, 1.326006, 1094.194, 99.91602, 99.74715, 99.61858, 99.91686, 99.96227, 99.47079
6203.19112, 60.02619351146673, 60.025024723568905, 60.029220445201496, 28.032762209384863, 28.228527378424797, 28.187906120722538, 0.9999746606737132, 0.9999881074743356, 0.9999724888802237, 7880.201111897332, 7891.003004711942, 7900.714867354572, 177.8316001338021, 46.68195961630772, 57.39879290834142, 7875.392688505149, 7892.016125745307, 7898.526580013055, 282.12275865616897, 280.68456616139326, 281.47943364363334, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 788.188, 6.972308, 5491.784, 777.1617, 1.410616, 1095.804, 812.7715, 6.762022, 5492.863, 796.97, 6.899574, 5499.626, 787.6963, 6.972234, 5492.335, 831.3508, 1.311356, 1089.445, 99.84921, 99.55754, 99.86884, 99.99179, 99.85624, 99.03907
6205.555160000001, 60.02672956013625, 60.02482052625138, 60.02465250931157, 28.074549670250878, 28.24873897533095, 28.231827111776475, 0.9999724098739877, 0.9999868056641619, 0.9999748992408488, 7888.63192273265, 7908.211355497353, 7917.899044417497, 178.43902597739202, 38.97013318256677, 60.511285476806734, 7895.422608131852, 7910.65263590786, 7915.159978167697, 282.31852918794726, 280.7291678714693, 281.47810933606223, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 789.7652, 6.954283, 5495.295, 781.3641, 1.403617, 1097.042, 820.8469, 6.674588, 5479.156, 790.8143, 6.949401, 5495.787, 793.9528, 6.924751, 5498.053, 825.0285, 1.326006, 1093.675, 99.91505, 99.72973, 99.61547, 99.91686, 99.9632, 99.46429
6207.96104, 60.02458674849402, 60.0234901019, 60.021035172416354, 28.06424585361838, 28.260691177560457, 28.242805425721922, 0.9999700920025821, 0.999988188917199, 0.9999701907981471, 7884.910487742859, 7898.721218252314, 7910.684795121479, 176.0718955139855, 35.615250032472886, 59.023072880196196, 7888.213519627069, 7901.982626731508, 7907.836985896224, 282.25254917978674, 280.7504317385614, 281.59271030744213, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 784.0282, 6.999435, 5487.77, 775.08, 1.412458, 1094.424, 820.8857, 6.674772, 5478.983, 797.106, 6.899758, 5499.68, 793.9528, 6.924933, 5498.167, 825.0484, 1.325639, 1093.784, 99.77623, 99.49173, 99.61953, 99.99797, 99.96328, 99.43352
6210.416840000001, 60.01905013993255, 60.02004933064275, 60.022114759484516, 28.07038400949075, 28.241156465261597, 28.231588566099383, 0.9999713857305804, 0.999985981458719, 0.9999749152609355, 7882.743102127741, 7894.26475099653, 7913.529259199819, 180.5288086369378, 43.747928524523374, 62.68114319439519, 7882.90752402336, 7898.575960974658, 7905.807103248963, 282.2464543855631, 280.67735081953276, 281.51705437362074, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 777.7391, 7.041553, 5476.996, 768.9514, 1.418721, 1090.898, 826.7093, 6.607769, 5462.957, 803.3782, 6.845886, 5499.955, 800.2093, 6.87325, 5500.141, 819.0244, 1.338275, 1095.975, 99.58035, 99.2325, 99.32509, 99.99881, 100.0, 99.70875
6212.731000000001, 60.01596967426491, 60.021022601180206, 60.02161097930833, 28.069829614548418, 28.268186403536802, 28.230804914632113, 0.999969255495591, 0.9999891309576426, 0.9999739734987131, 7886.949975702628, 7906.514153333323, 7908.051336200941, 174.05091449509564, 35.380002419394714, 60.02355731955413, 7888.0216287063195, 7900.284522861694, 7912.938339448525, 282.24511887103034, 280.7644500610183, 281.5021907304448, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 784.0282, 6.999614, 5487.88, 775.0605, 1.411353, 1094.519, 820.8469, 6.674772, 5478.986, 797.106, 6.89939, 5499.515, 793.9337, 6.924751, 5498.002, 824.949, 1.326189, 1093.274, 99.77623, 99.50029, 99.61849, 99.98978, 99.95936, 99.38717
6215.1583200000005, 60.01729406064649, 60.01297137171143, 60.01518023064959, 28.052807628419355, 28.261819521626133, 28.209046845715893, 0.9999740558015304, 0.9999879980348784, 0.9999703965265864, 7879.743510197854, 7896.098484601755, 7903.008318711758, 175.12157786095395, 39.99924780714491, 60.188414039620284, 7881.905571563884, 7900.244926214304, 7902.696400587424, 282.31635343612817, 280.7620054792184, 281.5349943653228, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 784.2451, 6.99533, 5489.604, 776.6558, 1.409327, 1095.135, 819.0804, 6.698701, 5484.179, 792.8533, 6.933405, 5496.531, 788.6882, 6.968399, 5492.503, 831.2314, 1.311539, 1090.083, 99.79034, 99.6322, 99.69876, 99.94891, 99.86874, 99.03566
6217.561720000001, 60.01537025053991, 60.01954067886019, 60.018035575894466, 28.050921339506754, 28.266040192823752, 28.221767158099507, 0.9999695844385366, 0.9999904098740071, 0.999970487564838, 7884.2083925569, 7903.476548656408, 7914.000608456425, 177.68378836225202, 37.24581552886002, 60.98969615407532, 7887.178829998134, 7896.910593013443, 7915.420038782364, 282.22862128434105, 280.779726403231, 281.6250773060232, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 786.6306, 6.98498, 5489.887, 776.364, 1.41209, 1094.883, 820.6528, 6.676981, 5479.265, 797.1254, 6.89939, 5499.515, 793.9528, 6.924933, 5498.053, 825.0484, 1.325456, 1093.671, 99.81473, 99.56971, 99.62051, 99.98978, 99.96224, 99.46588
6219.8690400000005, 60.019875412872295, 60.02200281938543, 60.017637653224206, 28.07537014753647, 28.263536077145083, 28.235709688040135, 0.9999758396341, 0.9999882301481068, 0.999970156389432, 7881.961095964703, 7901.921399491393, 7917.745770558167, 179.39570384508193, 35.827082188525765, 62.73188150205897, 7888.535903799744, 7904.519029634029, 7913.644814173041, 282.2509437985348, 280.7841420796875, 281.52450646432646, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 790.3172, 6.953212, 5495.516, 781.3251, 1.404353, 1096.945, 820.8663, 6.674772, 5479.039, 790.7949, 6.949401, 5495.675, 793.9337, 6.924751, 5498.166, 825.0285, 1.326006, 1093.666, 99.91621, 99.72089, 99.61953, 99.91995, 99.96524, 99.4597
6222.2645600000005, 60.02380409042601, 60.023954140038185, 60.02397780883504, 28.068331123835808, 28.273062508766547, 28.223634974460882, 0.9999731256952614, 0.99998673757801, 0.999971339418179, 7895.127029470555, 7896.638107841897, 7907.514064107887, 173.4633223748383, 37.12002080185321, 61.77631551193963, 7885.832415469394, 7900.465399952042, 7912.068898053023, 282.2737190676154, 280.7050681021728, 281.51771163145935, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 796.6259, 6.903598, 5499.864, 787.6677, 1.394775, 1098.888, 826.7481, 6.607217, 5464.246, 784.5616, 6.995551, 5488.208, 800.2284, 6.873068, 5500.249, 818.6268, 1.33974, 1096.742, 99.99602, 99.89747, 99.32917, 99.78517, 100.0, 99.73424
6224.62924, 60.0242543091878, 60.0240955103026, 60.02498451439259, 28.0939078806577, 28.276710387953166, 28.240562920519555, 0.999970403893142, 0.999987586594307, 0.9999750711936787, 7892.064184739162, 7904.716402584559, 7916.005840235503, 177.8677480736569, 37.2137165262543, 56.419985289846636, 7890.045187273441, 7902.205395035653, 7904.883744729292, 282.17133925030237, 280.6853711347557, 281.4425653602855, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 790.3172, 6.953212, 5495.574, 781.2668, 1.404353, 1096.764, 820.8663, 6.674956, 5478.929, 790.8143, 6.949401, 5495.786, 793.9337, 6.924933, 5498.11, 825.0087, 1.325823, 1093.949, 99.91412, 99.70443, 99.62368, 99.92198, 99.96527, 99.43936
6227.093440000001, 60.025216554306645, 60.02380180681778, 60.02483768341349, 28.058966090501247, 28.225285193152953, 28.193021445566412, 0.9999758894637782, 0.9999845305554943, 0.999971107571898, 7880.37587040284, 7898.72382340617, 7898.593231799445, 178.51408609782766, 41.704462614126896, 55.933164545711406, 7873.932996450749, 7895.013892518714, 7901.550696194509, 282.4198611492361, 280.9099250643871, 281.5686675697069, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 790.3369, 6.953391, 5495.464, 781.403, 1.402696, 1097.207, 820.7304, 6.67606, 5480.605, 791.9795, 6.937082, 5497.614, 791.2632, 6.945936, 5495.041, 828.8457, 1.3163, 1090.565, 99.91812, 99.74467, 99.63171, 99.95521, 99.91563, 99.14089
6229.52468, 60.018732672635494, 60.016642293040505, 60.016799657817984, 28.05528334133861, 28.27116666822844, 28.229256612828255, 0.9999723012666947, 0.999984322598116, 0.9999719693413864, 7883.638689740285, 7905.366626426018, 7908.184957599585, 181.0556220181121, 40.39545555158384, 59.39222051708566, 7889.562894625859, 7907.370978175075, 7913.475922978144, 282.26687196508396, 280.76579271415864, 281.34914727072453, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 785.2308, 6.988192, 5490.947, 778.3096, 1.4073, 1095.681, 821.9728, 6.662623, 5478.703, 791.7853, 6.945172, 5495.843, 793.9146, 6.925116, 5498.007, 825.0285, 1.325639, 1093.662, 99.83399, 99.69715, 99.61139, 99.92624, 99.96224, 99.48046
6232.048000000001, 60.01889964259406, 60.01781442027088, 60.01713558655883, 28.068545405311774, 28.283490034299465, 28.2460456731543, 0.9999691062932513, 0.9999904466477298, 0.9999709829953094, 7890.023769892295, 7901.787462714544, 7911.480436526645, 174.5992286080118, 37.201513455592476, 55.92527178118007, 7887.981720260338, 7904.818656447731, 7913.373175280762, 282.2302705155553, 280.8098626818453, 281.5568462909235, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 784.5211, 6.998543, 5487.764, 774.9827, 1.411721, 1094.2, 820.8857, 6.67514, 5479.097, 797.106, 6.89939, 5499.743, 793.9337, 6.924933, 5498.0, 824.9888, 1.326006, 1093.547, 99.77719, 99.58845, 99.6226, 99.99392, 99.96328, 99.412
6234.3814, 60.01610527823061, 60.01139759144704, 60.010260145797744, 28.052023874918465, 28.259466466085467, 28.225022229015572, 0.9999707502716075, 0.9999838140598103, 0.9999715016902286, 7889.810722589978, 7896.339618491577, 7916.649952465337, 171.82640056258606, 43.92924069237574, 55.40804186821879, 7886.018913197028, 7892.740509971327, 7908.570804148915, 282.19011153473303, 280.7504200129709, 281.5678833479663, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 800.0, 777.7391, 7.041732, 5476.944, 768.7958, 1.420378, 1091.971, 826.5152, 6.611451, 5464.523, 803.3976, 6.846254, 5500.229, 800.2284, 6.87325, 5500.303, 818.587, 1.340106, 1097.489, 99.5794, 99.25943, 99.34847, 99.99362, 100.0, 99.72966
