TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
6787.581840000001, 60.000886150950365, 59.99838057922979, 60.00271054686599, 22.937453272915494, 23.10414138747559, 23.07238680089939, 0.9999856534860995, 0.9999954716402295, 0.9999859563310999, 6431.552325374529, 6440.976279604358, 6447.038145016638, 129.05213961525772, 22.098708180893027, 32.52511246608083, 6429.715977834426, 6438.764789616308, 6443.882089851861, 281.962441218345, 280.4965471715619, 281.3569835892327, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 795.7979, 6.91038, 5499.524, 769.2043, 1.419273, 1092.045, 813.3928, 6.752082, 5491.966, 766.4829, 1.422835, 1089.718, 792.4268, 1.386797, 1100.687, 830.3766, 6.565072, 5451.643, 99.98395, 99.27313, 99.85252, 99.13998, 100.0, 99.11216
6789.982800000001, 60.00278959716169, 60.00529739657775, 60.00205638853571, 22.975095459918872, 23.129151460175297, 23.093105921777813, 0.9999849469963387, 0.9999950684609091, 0.9999928692552396, 6444.430441190754, 6454.20500016059, 6461.002510693809, 136.08646494335898, 20.126069182128504, 31.797135169383182, 6444.34445267697, 6454.783456352492, 6462.272692761523, 282.1037260771929, 280.56226513173584, 281.32193544417527, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 802.0672, 6.857911, 5500.572, 762.9592, 1.426457, 1088.858, 819.6628, 6.687289, 5481.274, 760.0942, 1.428719, 1087.361, 798.2064, 1.378579, 1101.045, 834.5715, 6.512882, 5439.645, 100.0, 98.9857, 99.6724, 98.84958, 99.97496, 98.85106
6792.4144400000005, 60.00650892430045, 60.00178175822801, 60.0070827587604, 22.956900870813158, 23.124066841058657, 23.092448631899988, 0.9999868278982917, 0.9999935300943952, 0.9999861923184296, 6439.643960853189, 6452.653073351891, 6456.524009100817, 132.1573218575303, 19.138153646449155, 33.847445927129684, 6444.87521022916, 6455.562452973317, 6457.754853540529, 282.13120545968553, 280.5722520292936, 281.32659119725787, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 795.8176, 6.910202, 5499.864, 769.2043, 1.42001, 1091.826, 813.3928, 6.752635, 5492.808, 762.541, 1.427983, 1086.873, 797.8822, 1.379309, 1100.481, 830.3766, 6.564522, 5451.584, 99.99301, 99.2555, 99.85052, 98.80529, 100.0, 99.11833
6794.845840000001, 60.00836859253028, 60.00762891480644, 60.007847242639215, 22.99590796589505, 23.152948578779466, 23.121592992389647, 0.9999860697988264, 0.9999924716895996, 0.9999859911281649, 6450.295279386917, 6461.78867390734, 6471.521725711801, 131.24173158682765, 24.828788442415544, 35.13238406988785, 6455.620173532653, 6462.644451926685, 6471.359386682737, 282.01228524901546, 280.4867004005727, 281.4227326017726, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 805.261, 6.829712, 5499.104, 774.613, 1.413931, 1095.609, 807.8215, 6.810618, 5498.581, 753.8997, 1.436441, 1082.955, 805.0924, 1.366343, 1102.265, 824.1339, 6.639419, 5470.621, 99.97834, 99.47293, 99.96464, 98.3628, 100.0, 99.46443
6797.222680000001, 60.01237058892494, 60.01017860176079, 60.00574686190085, 22.955300328417405, 23.124033106665703, 23.08442985869107, 0.9999853513516591, 0.9999958602192649, 0.9999848484887004, 6440.881698159134, 6453.928360339432, 6460.855302481847, 133.18414568323988, 19.582897701508273, 37.19943018724325, 6446.535169038021, 6457.032778080577, 6465.131772069468, 282.14934641789245, 280.5789837480729, 281.3259917148937, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 802.0869, 6.858267, 5500.792, 769.2043, 1.419826, 1091.598, 813.3539, 6.751898, 5492.474, 760.1136, 1.429822, 1086.984, 798.7787, 1.376753, 1101.695, 830.4362, 6.565255, 5451.415, 100.0, 99.23479, 99.85865, 98.77696, 100.0, 99.11524
6799.650320000001, 60.011296445332825, 60.01398356741567, 60.011510931947235, 23.006229592293266, 23.175477657615385, 23.145611394955665, 0.9999869472062308, 0.9999978191116765, 0.9999909798350081, 6455.265602327444, 6463.949035680483, 6471.384798843041, 137.27275576978764, 11.490096571988403, 28.675560734331157, 6459.791310271917, 6466.566893674114, 6476.780966461553, 282.1611255600954, 280.55979295658096, 281.27609050533573, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 802.0672, 6.857553, 5500.682, 775.6052, 1.411537, 1094.786, 807.1227, 6.812827, 5498.913, 760.0748, 1.430373, 1086.65, 798.588, 1.376935, 1099.986, 824.1537, 6.638869, 5471.195, 100.0, 99.51388, 99.96866, 98.78493, 100.0, 99.47487
6802.0488000000005, 60.014471355371995, 60.012454521880684, 60.01697444176764, 23.001829413341827, 23.180635635137413, 23.14056452788978, 0.9999890600797448, 0.9999991733097484, 0.9999902362486455, 6454.2583666520195, 6464.0772943396305, 6473.02942397145, 135.24994421836755, 9.051701863380686, 31.683627474355944, 6459.947062858757, 6458.13566402292, 6478.415926831401, 282.11928211565004, 280.42503612596636, 281.3490798252136, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 795.7585, 6.910915, 5499.356, 781.8115, 1.403985, 1097.076, 800.8333, 6.868969, 5500.262, 766.2693, 1.422835, 1090.208, 792.3314, 1.388258, 1099.782, 818.2291, 6.696552, 5481.991, 99.98689, 99.77952, 100.0, 99.15361, 99.97881, 99.69508
6804.5390800000005, 60.01721746837191, 60.01701106777181, 60.017208169214086, 23.008508999584794, 23.152242300681145, 23.138788523637178, 0.9999902749657106, 0.9999981327826898, 0.9999904742244047, 6455.117186392233, 6466.559644013938, 6475.927306737884, 137.08335490705213, 15.12299929221399, 30.181199436569926, 6458.837860540021, 6467.305448478667, 6476.432490551341, 282.0703879000884, 280.6111864458126, 281.3939640343356, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 802.0672, 6.857911, 5500.739, 775.683, 1.411169, 1094.813, 807.2198, 6.813195, 5498.463, 763.1429, 1.425777, 1089.142, 794.5632, 1.385519, 1100.032, 818.4876, 6.699665, 5485.021, 100.0, 99.54582, 99.96966, 99.0115, 99.9742, 99.71995
6806.896360000001, 60.02120892612561, 60.01991757889687, 60.017469253307965, 23.042601183866324, 23.18653343503163, 23.178115375807906, 0.9999857135604038, 0.9999970067160612, 0.9999872216047956, 6465.216355936858, 6472.791673207335, 6481.565824804201, 133.21100627418355, 14.135409993470603, 30.969643023868684, 6465.384298444646, 6475.368950154533, 6487.8482518516985, 282.172253333052, 280.6255457560578, 281.37733347758524, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 794.1221, 6.926978, 5497.75, 772.0449, 1.414668, 1092.1, 811.3933, 6.767177, 5493.304, 772.4056, 1.41548, 1093.454, 785.827, 1.398303, 1097.361, 811.4297, 6.771265, 5494.725, 99.9577, 99.36363, 99.87686, 99.40485, 99.75871, 99.89535
6809.328880000001, 60.01462553897858, 60.0167922707931, 60.01586854339977, 23.01271179873667, 23.17684109387982, 23.128102204418276, 0.9999901148288681, 0.9999969776199299, 0.9999891016488324, 6455.677056412265, 6465.826439797692, 6479.894943700884, 133.70579863013404, 14.171775691840594, 29.413368505436665, 6455.993149652318, 6468.121353550852, 6471.0069053991165, 281.9827257126001, 280.5167039727119, 281.3289295959408, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 795.6402, 6.911986, 5499.582, 775.5274, 1.4108, 1094.415, 806.6763, 6.816508, 5498.514, 766.3081, 1.421916, 1090.682, 792.5603, 1.386432, 1098.743, 817.8116, 6.70699, 5485.191, 99.98499, 99.45004, 99.97879, 99.15148, 99.88433, 99.72826
6811.738200000001, 60.01442857655975, 60.01323567393953, 60.01520378561267, 23.034753531826226, 23.154241291125835, 23.13838092353451, 0.9999857961747749, 0.9999978978854295, 0.999985985021212, 6458.951128349982, 6464.381707347533, 6478.256179103124, 127.46198436546365, 12.018848214362606, 34.41526915085797, 6458.691731959728, 6466.9775971457075, 6472.427428295025, 282.0837879900365, 280.5451698601961, 281.2859730666744, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 789.4695, 6.959637, 5494.569, 775.4107, 1.410432, 1095.43, 813.3345, 6.752635, 5492.143, 766.347, 1.421548, 1090.584, 786.2657, 1.395381, 1097.448, 817.7719, 6.707356, 5485.136, 99.89986, 99.44642, 99.85574, 99.06736, 99.87607, 99.72617
6814.16236, 60.00966326515965, 60.010521053252724, 60.01146857771813, 23.01770683951758, 23.168599273059122, 23.15135502719387, 0.9999834028216388, 0.9999967385662709, 0.9999851541626308, 6459.647181088207, 6469.621853268847, 6479.116494622094, 129.86757858349256, 17.12627120285373, 37.4326176252157, 6462.472970160612, 6465.416945513813, 6481.051220318681, 281.9631203443824, 280.45219700242296, 281.3504023313654, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 783.1607, 7.005325, 5486.43, 781.7921, 1.403801, 1097.348, 819.6434, 6.687657, 5481.554, 759.9583, 1.428719, 1086.383, 779.6467, 1.405608, 1096.423, 823.7959, 6.641982, 5472.334, 99.74977, 99.7918, 99.66323, 98.72236, 99.65053, 99.49559
6816.540840000001, 60.00579904734762, 60.00784203708501, 60.01142436018791, 23.00415040560444, 23.143315285718863, 23.124990288870936, 0.9999836432950463, 0.9999977002381529, 0.9999828258919362, 6452.093342558997, 6461.071799466488, 6467.242942526613, 128.94661902019652, 15.93650650073846, 38.099524032710406, 6457.227311992357, 6464.158823153685, 6466.133767653092, 281.9852046331847, 280.5142633131702, 281.2849074762585, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 789.4892, 6.959816, 5494.517, 775.6247, 1.411905, 1095.179, 813.3734, 6.751346, 5491.53, 765.2013, 1.424122, 1089.21, 783.4808, 1.401955, 1097.733, 817.7719, 6.707539, 5485.012, 99.90091, 99.55381, 99.84854, 98.9617, 99.80293, 99.7294
6818.9421600000005, 60.008946836591484, 60.0065350501508, 60.003193163676485, 22.969985282776957, 23.130221378295822, 23.107740760097695, 0.9999823734723416, 0.9999947892095096, 0.9999821925651793, 6442.279825462156, 6456.760345200885, 6465.498700880015, 124.71954077598093, 20.444007206066544, 41.99577380141625, 6446.83298557113, 6453.790772076202, 6466.233883326775, 282.0654118313854, 280.5160838274087, 281.22850353742, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 783.141, 7.006217, 5485.475, 774.4379, 1.413195, 1093.811, 822.3222, 6.659126, 5473.721, 756.2493, 1.434234, 1083.02, 774.2486, 1.413643, 1094.174, 812.0063, 6.767419, 5493.59, 99.74975, 99.47878, 99.52081, 98.55784, 99.44746, 99.88934
6821.300560000001, 60.00133653851308, 60.00344154844682, 60.00535623454411, 23.013740469681327, 23.1509040134984, 23.12846944330774, 0.9999815586368085, 0.999995648023945, 0.9999824700031971, 6451.393317413382, 6456.41768433309, 6467.995139235825, 128.42499979413105, 21.569151020083154, 37.1459426405994, 6455.6936031684945, 6459.062302613997, 6466.436352769301, 281.8576318333893, 280.45054698730246, 281.1473944612296, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 780.5386, 7.020852, 5484.03, 774.399, 1.412642, 1094.686, 819.8569, 6.686921, 5481.556, 760.0359, 1.429454, 1086.47, 779.8756, 1.406886, 1096.137, 817.752, 6.70699, 5485.011, 99.69088, 99.55614, 99.66326, 98.80822, 99.64745, 99.72619
6823.692000000001, 60.00162346993917, 60.0036332344595, 60.00077877487904, 22.969866082021678, 23.122070868021225, 23.113903461815063, 0.999983699129469, 0.9999937443351584, 0.9999827998573247, 6450.825574126113, 6452.564736705893, 6471.66013804475, 128.20523034173266, 17.922286949975387, 35.36039762905672, 6450.405679512184, 6458.051553795693, 6464.192798103911, 282.00461792462073, 280.3971701490776, 281.20430079165203, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 783.1607, 7.005503, 5486.43, 769.3406, 1.419089, 1091.693, 819.6822, 6.687289, 5481.782, 753.8997, 1.436257, 1082.446, 773.6, 1.414556, 1094.213, 817.7719, 6.707539, 5484.902, 99.75387, 99.30065, 99.66736, 98.42485, 99.41455, 99.7241
6826.0892, 60.0033364194763, 60.007571711518146, 60.003379841006655, 23.006269452596676, 23.161098012308162, 23.136667261592876, 0.9999850531302705, 0.9999967118827812, 0.9999834548264759, 6450.960157455004, 6458.999299831323, 6463.54304020119, 132.80137515881916, 17.279287500048213, 37.42949485198528, 6454.737257502911, 6459.4902283208985, 6471.3977795282, 282.0310242966359, 280.4379160048832, 281.28421936400406, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 789.4695, 6.959816, 5494.407, 762.8229, 1.426825, 1088.531, 813.3928, 6.752267, 5492.194, 747.511, 1.442141, 1078.09, 767.0955, 1.421861, 1090.302, 824.0345, 6.639052, 5471.021, 99.9049, 98.95602, 99.86073, 97.98868, 99.11696, 99.47068
6828.562080000001, 60.00982570736895, 60.003157418844836, 60.01022550034117, 22.987496245957203, 23.114807925140298, 23.111965947975712, 0.9999799452662329, 0.9999952223756897, 0.9999824396445244, 6450.190991850386, 6458.445065197618, 6467.64078475434, 127.28764956126656, 17.51282123690862, 38.003382218792694, 6452.606335196141, 6455.67049850098, 6467.858779700243, 282.07606650721135, 280.4962485516441, 281.2933059793978, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 783.1607, 7.005503, 5486.54, 769.2043, 1.419642, 1092.028, 819.6434, 6.687657, 5481.555, 753.6666, 1.436257, 1082.297, 773.4093, 1.414374, 1093.571, 817.7719, 6.707356, 5485.191, 99.75282, 99.25475, 99.66834, 98.38927, 99.44963, 99.72934
6831.08484, 60.01045669418103, 60.01010096348342, 60.011405358496106, 22.975197768952434, 23.151975198766195, 23.112461167892683, 0.9999787514306048, 0.9999958443014751, 0.9999826929325136, 6449.433130384153, 6462.575544898609, 6467.448243447989, 129.96126907499564, 23.883020195344216, 38.14674650581446, 6447.56935417175, 6460.532459390168, 6465.291910421953, 282.02853791684356, 280.5004714028584, 281.28382746398466, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 789.4695, 6.95928, 5495.352, 761.5583, 1.428299, 1087.172, 821.934, 6.657653, 5474.117, 743.5302, 1.446002, 1074.319, 778.2161, 1.406886, 1096.592, 812.1057, 6.768152, 5494.155, 99.90597, 98.83308, 99.5451, 97.65725, 99.68875, 99.89556
6833.425840000001, 60.01453557964483, 60.016486250945114, 60.01243584986147, 22.990559253190938, 23.13405078131353, 23.12290159858572, 0.9999817989835341, 0.999993695630199, 0.9999816964404005, 6446.764059169291, 6460.0869185324445, 6464.120826392781, 130.9187872470244, 20.288776766297815, 38.30041550250371, 6445.77924505607, 6456.42480002716, 6468.821748951648, 282.0105030787358, 280.4613673946618, 281.25960661693995, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 792.6633, 6.94072, 5496.578, 761.7529, 1.427746, 1088.383, 820.4975, 6.685816, 5481.388, 747.3945, 1.442141, 1077.953, 773.5237, 1.414191, 1093.563, 817.7917, 6.707356, 5485.13, 99.93637, 98.95617, 99.66019, 98.01987, 99.41341, 99.72833
6835.856720000001, 60.011610216492436, 60.00912541502218, 60.01370348680461, 23.009252661011033, 23.151976324705473, 23.141424815633865, 0.999981426958442, 0.9999939126770617, 0.9999801328654784, 6448.187547624195, 6455.467765978023, 6467.891634300982, 130.3735451838088, 19.416259153874762, 38.05808590322249, 6448.8484359646145, 6459.501627586035, 6470.576850078297, 281.84708106837286, 280.3826570268886, 281.13254576682715, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 795.7585, 6.910558, 5499.362, 762.7451, 1.426273, 1088.675, 819.6434, 6.687657, 5481.559, 747.4527, 1.442141, 1078.119, 779.7993, 1.406155, 1096.142, 817.7719, 6.707539, 5485.25, 99.98804, 98.96902, 99.66739, 98.00943, 99.68211, 99.73042
6838.345840000001, 60.0094838651369, 60.01045653645466, 60.013019623807224, 23.016834260770253, 23.18671234851449, 23.176055053695812, 0.9999839972163598, 0.9999975983698087, 0.999985980152177, 6455.514183567104, 6465.990959532317, 6475.18640580939, 130.32826919959234, 13.411063206367317, 36.92984702513513, 6454.049253939672, 6463.046315012693, 6473.429262349567, 281.96788543091736, 280.4317875555132, 281.21642564647436, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 802.0278, 6.857911, 5500.456, 769.3211, 1.419642, 1091.192, 813.4316, 6.752082, 5492.308, 753.6666, 1.436073, 1082.481, 785.9604, 1.395928, 1097.993, 824.0345, 6.639235, 5470.502, 100.0, 99.19787, 99.85667, 98.39193, 99.81613, 99.47697
6840.74984, 60.009640718794884, 60.01031748880604, 60.01023889893075, 23.01208221740682, 23.173808215985144, 23.13143437226595, 0.9999837073317344, 0.9999954669803213, 0.999982117043697, 6455.778560779453, 6464.884169274582, 6469.61545406529, 132.8218114224137, 23.00917898504622, 36.60316385208398, 6448.940380484439, 6463.296438342313, 6470.290668305764, 281.8391047373117, 280.52577159419536, 281.3087818007664, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 795.7979, 6.910737, 5499.419, 762.7451, 1.426825, 1088.402, 819.6628, 6.687657, 5481.612, 747.2585, 1.442141, 1078.215, 779.723, 1.405973, 1095.565, 817.7719, 6.707539, 5485.19, 99.98804, 98.9204, 99.66228, 98.00492, 99.63584, 99.72933
6843.14476, 60.01170972361536, 60.011239906099206, 60.008407195449806, 23.007473741135897, 23.145596885292477, 23.113303945165015, 0.9999765796042348, 0.9999944846585046, 0.9999798986181694, 6455.181384516562, 6465.149361266177, 6469.566429033167, 126.82670118152646, 22.409616286288383, 38.5909107625223, 6457.409348398765, 6466.207985886077, 6468.31466769904, 281.90686387508066, 280.4974641302809, 281.3188502661356, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 795.7585, 6.91038, 5499.582, 769.2822, 1.418905, 1091.629, 820.8275, 6.67514, 5476.633, 756.9484, 1.433315, 1084.173, 775.7745, 1.410904, 1094.101, 813.5173, 6.757348, 5493.141, 99.98395, 99.28468, 99.59715, 98.55984, 99.43522, 99.87388
6845.551520000001, 60.007946267044204, 60.01121536451958, 60.00527490665271, 23.00049234132495, 23.139192117448687, 23.14694734830894, 0.9999835098859641, 0.9999947230996614, 0.9999828709609715, 6452.212777883926, 6462.470026741001, 6476.154703501359, 127.01114655163883, 23.03510317061864, 40.27636264019708, 6452.648660865423, 6459.683126204042, 6475.407013185066, 282.0339313115446, 280.52108078804156, 281.3416008999079, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 791.5592, 6.938935, 5497.641, 771.539, 1.415774, 1093.336, 824.2245, 6.671459, 5480.046, 753.822, 1.436073, 1081.929, 779.704, 1.406155, 1096.466, 817.752, 6.707539, 5485.19, 99.94449, 99.39275, 99.59915, 98.41866, 99.57758, 99.72933
6847.922160000001, 60.00730718347738, 60.00813552314391, 60.00609180360713, 23.00765187453529, 23.180333431296724, 23.14040363300545, 0.9999825672865579, 0.9999959509806404, 0.9999820834431553, 6453.757327877253, 6454.7994177078, 6469.93035233598, 132.23186563543095, 19.77875032919792, 35.60630607701955, 6452.842272093066, 6462.527760853233, 6471.5562714300195, 281.9246160438117, 280.52798662202974, 281.33580332042015, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 789.9229, 6.958209, 5494.575, 775.5469, 1.412274, 1095.502, 819.6628, 6.687657, 5481.665, 760.1331, 1.428903, 1086.339, 773.5809, 1.413278, 1094.469, 817.7719, 6.707356, 5485.129, 99.89998, 99.47451, 99.66524, 98.75235, 99.49576, 99.73148
6850.3863200000005, 60.011381359951365, 60.0128949932039, 60.01046602887761, 23.00139293505148, 23.158335675779313, 23.13041882319681, 0.9999831086436543, 0.9999953992018892, 0.9999838329422905, 6454.733199142792, 6463.821025712015, 6472.614057925904, 132.61942417236276, 16.839830829011134, 36.85842747562583, 6455.139681169581, 6461.461526409259, 6474.299730468782, 282.0766778726129, 280.58771006733116, 281.39234398134585, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 783.1804, 7.005325, 5486.425, 781.7921, 1.404169, 1097.506, 813.548, 6.750794, 5492.368, 766.3664, 1.421732, 1089.529, 767.2863, 1.421496, 1091.257, 824.0543, 6.639235, 5471.197, 99.75083, 99.77184, 99.85169, 99.13028, 99.13226, 99.4707
6852.738560000001, 60.01149964979059, 60.01480100483503, 60.0137299042739, 23.01777479349114, 23.169047986316595, 23.122446298553122, 0.9999844126450407, 0.9999957607700217, 0.9999836723847679, 6452.865799573255, 6460.0670107840815, 6472.587807241642, 131.71762201516253, 20.519942962597725, 33.2764254837748, 6453.287696233322, 6461.718004474638, 6473.405754898505, 282.02166522532883, 280.5481257335091, 281.1780520155729, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 789.4892, 6.959637, 5494.632, 775.6636, 1.412458, 1094.991, 819.6628, 6.687473, 5481.835, 760.0165, 1.430373, 1087.013, 773.4283, 1.413643, 1094.161, 817.752, 6.707539, 5485.017, 99.89996, 99.54325, 99.6643, 98.71139, 99.46775, 99.72931
6855.175, 60.01058020445153, 60.01441077309212, 60.011052946505906, 23.00677773159703, 23.144937354762188, 23.154739330606223, 0.9999785820361401, 0.9999970932433315, 0.9999795027257377, 6441.844054499764, 6460.504938643261, 6465.28521416508, 124.89160342616424, 22.407402958350417, 39.69089230914415, 6446.07597948522, 6464.382761976982, 6469.942227741249, 281.8877299282592, 280.41419903792223, 281.2648735436869, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 783.1607, 7.005325, 5486.482, 775.5663, 1.411353, 1095.157, 819.6434, 6.688025, 5481.442, 766.3664, 1.421548, 1091.158, 775.374, 1.411086, 1094.74, 814.909, 6.736472, 5491.325, 99.75282, 99.50502, 99.66323, 99.19477, 99.5653, 99.82552
6857.60076, 60.00460020994894, 60.00975148827224, 60.01238192630732, 23.002234968084906, 23.17177338901023, 23.139391451533736, 0.9999817852631577, 0.9999948950000088, 0.9999834692947687, 6450.717549997493, 6460.81588848666, 6476.111692268895, 127.10907978997739, 18.312644562574377, 38.9894274354283, 6450.608719594391, 6462.897270475096, 6471.518290943856, 282.01544795690444, 280.51207366243926, 281.3266471944744, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 777.5223, 7.04084, 5478.561, 771.5585, 1.41651, 1093.526, 824.2828, 6.637589, 5470.299, 767.6092, 1.422099, 1090.69, 773.4093, 1.414008, 1093.779, 817.7321, 6.707356, 5485.135, 99.58448, 99.42093, 99.45859, 99.15175, 99.43306, 99.72616
6859.986280000001, 60.01073317710222, 60.01597577548934, 60.0121197891696, 23.00819649845456, 23.150748808399108, 23.148489507377928, 0.9999826054079706, 0.9999962676119799, 0.999984377967319, 6455.203431669843, 6458.889950492805, 6480.091201637983, 128.838534630921, 14.762678577744055, 37.12467975723871, 6454.517702053584, 6462.563132301263, 6477.835099558973, 282.0442930169626, 280.5537099746603, 281.3154496269456, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 783.141, 7.005325, 5486.43, 775.7025, 1.411721, 1095.018, 819.6628, 6.687841, 5481.777, 772.6968, 1.41548, 1093.45, 779.971, 1.405973, 1097.244, 817.7719, 6.707356, 5485.136, 99.75187, 99.55265, 99.66428, 99.42426, 99.6493, 99.72933
6862.45052, 60.0161990918066, 60.01157588714652, 60.01148342041251, 23.03044644290671, 23.20077146890644, 23.169538379390517, 0.9999818452756787, 0.9999973790600543, 0.9999830747265285, 6461.551888237407, 6475.923832767574, 6483.747468853115, 130.291233121829, 13.74324162906396, 37.13694481462505, 6461.8213914879525, 6473.955906469488, 6483.530133471111, 281.9972064153806, 280.50725537621815, 281.3116919440864, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 789.4695, 6.959816, 5494.574, 781.7532, 1.403432, 1097.175, 813.6063, 6.75061, 5491.914, 779.0273, 1.406839, 1096.162, 786.1894, 1.397024, 1098.198, 824.0146, 6.638686, 5471.134, 99.89995, 99.70008, 99.85158, 99.64365, 99.83477, 99.47277
6864.9304, 60.00659651297309, 60.01453593325634, 60.01446816758505, 23.019100806861093, 23.175315927328114, 23.144754793801752, 0.9999840068239201, 0.9999955318077056, 0.9999830254052307, 6457.335507586842, 6466.555134443761, 6480.110753164307, 129.92607874434907, 20.048685423299503, 38.72019401049931, 6458.656297784609, 6468.312843402628, 6481.033960243845, 282.0224232737437, 280.5041403668868, 281.36758957929055, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 783.141, 7.005503, 5486.373, 775.683, 1.411905, 1094.445, 819.6628, 6.687657, 5481.725, 772.7162, 1.415664, 1093.429, 779.6658, 1.404694, 1096.804, 817.7719, 6.707173, 5485.077, 99.75482, 99.4936, 99.66428, 99.40126, 99.58978, 99.73031
6867.3468, 60.02180396127626, 60.01625810039606, 60.01745608921883, 23.033301690462544, 23.163336048507215, 23.172812886912972, 0.9999876081163128, 0.9999943948449417, 0.9999828142149743, 6454.989669900193, 6468.336876674956, 6473.325198525115, 134.98057632857797, 20.8003364017668, 39.73515634542582, 6455.940829298887, 6465.091633134065, 6473.855771471229, 281.95531241439653, 280.61718585343226, 281.4332281394597, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 789.4695, 6.959816, 5494.569, 775.5469, 1.41209, 1093.733, 819.6628, 6.687473, 5481.613, 779.2991, 1.406103, 1097.147, 777.8347, 1.407799, 1095.182, 815.3861, 6.737205, 5490.305, 99.90091, 99.4289, 99.6643, 99.67332, 99.56064, 99.81613
6869.78624, 60.020227917879254, 60.01969621198891, 60.02042864515832, 23.011165667615106, 23.149659396281457, 23.149755333776852, 0.9999828256290914, 0.9999956238883736, 0.9999833537765499, 6451.488801960321, 6464.35574549498, 6477.955420619215, 138.21307841527732, 19.603572531570535, 37.196099388549555, 6456.499509259065, 6466.5550571386175, 6475.402998630403, 282.05182380766234, 280.53331673476885, 281.30243553916966, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 795.0291, 6.919482, 5498.306, 771.3834, 1.41651, 1093.077, 824.3799, 6.635748, 5470.809, 780.9691, 1.406287, 1095.492, 779.6276, 1.404694, 1097.048, 817.7719, 6.707722, 5485.19, 99.97591, 99.36927, 99.46174, 99.58879, 99.73022, 99.72929
6872.130880000001, 60.02308557066091, 60.02138200759651, 60.019391100648576, 23.01951306423438, 23.15485308609378, 23.163371655581965, 0.9999853678641489, 0.9999963123196687, 0.9999848024392493, 6458.033602792071, 6468.767643462197, 6477.306432122586, 130.6905473916695, 18.829558911887858, 33.431144299553125, 6458.626171511113, 6466.909541305508, 6477.76813723199, 282.0740771420796, 280.5542124822046, 281.27081057804116, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 793.3138, 6.927513, 5499.026, 770.0993, 1.418721, 1092.211, 819.6628, 6.687657, 5481.725, 785.2218, 1.398197, 1097.578, 773.4474, 1.414739, 1093.811, 817.752, 6.707356, 5485.13, 99.97586, 99.29052, 99.66119, 99.77839, 99.43598, 99.72933
6874.505840000001, 60.02284749674236, 60.02267639299296, 60.0260816540911, 23.010963036009546, 23.177427827314386, 23.14886963298042, 0.9999816647432958, 0.9999945999902565, 0.9999830355211365, 6458.515548375477, 6469.562431796707, 6477.507561541014, 132.95462147329636, 22.852708147346675, 41.82601375661477, 6456.449247946283, 6471.737735155514, 6476.337227594689, 281.9507049050798, 280.5327839001524, 281.4346107116037, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 802.0475, 6.857375, 5500.519, 762.8813, 1.426825, 1088.49, 813.451, 6.751714, 5492.031, 791.3581, 1.389188, 1098.783, 767.3626, 1.421496, 1091.521, 824.0742, 6.638503, 5471.136, 100.0, 98.95227, 99.85167, 99.88799, 99.13184, 99.4738
6876.89764, 60.021753539580665, 60.01706845752943, 60.020479111288886, 23.013792365117368, 23.14556977923758, 23.142306863149734, 0.9999871950442022, 0.9999966455642798, 0.9999847916017321, 6458.762260732008, 6470.636003063414, 6480.926339635306, 132.86263199218206, 18.915382779270203, 33.69283619978137, 6452.918476253996, 6468.350413272185, 6477.35443414356, 282.10844634628734, 280.61898327008095, 281.42119916640206, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 795.7782, 6.910915, 5499.304, 769.1655, 1.419273, 1091.81, 819.6628, 6.687841, 5481.835, 785.5131, 1.398565, 1098.594, 773.5428, 1.414191, 1093.761, 817.7719, 6.707539, 5485.077, 99.99308, 99.27805, 99.66417, 99.72773, 99.44736, 99.72727
6879.207200000001, 60.01752779876408, 60.01739085559826, 60.01824880895667, 23.021566431865832, 23.166996956956503, 23.12933713403366, 0.9999857846513532, 0.9999949814006128, 0.9999841597562112, 6457.884075263668, 6467.9432410850095, 6476.42124109612, 135.45851529779245, 17.31032752264582, 38.28650997490058, 6463.0698472297345, 6467.937366717621, 6486.675750425109, 282.08730722348855, 280.66466663271683, 281.44448859619007, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 795.7782, 6.910737, 5499.697, 769.2822, 1.419089, 1092.26, 819.6434, 6.687841, 5481.728, 791.6105, 1.389556, 1099.873, 773.6382, 1.413826, 1093.841, 817.752, 6.707539, 5485.644, 99.98995, 99.295, 99.66629, 99.98708, 99.41931, 99.73757
6881.652840000001, 60.027147044170654, 60.02346270517592, 60.023050998803434, 23.024695484379674, 23.154435262342922, 23.1242256880658, 0.9999832222149242, 0.9999914083928028, 0.9999823568433417, 6461.807590270611, 6465.774491600884, 6483.025772441215, 135.85792924653651, 22.73457454717652, 39.587703604951, 6458.108558906744, 6466.370414429853, 6473.607612416977, 282.127461151827, 280.6287698683668, 281.30848635047937, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 789.4695, 6.959994, 5494.459, 775.4691, 1.410984, 1094.677, 826.0104, 6.621391, 5467.839, 796.5817, 1.381833, 1100.655, 777.1098, 1.408895, 1095.213, 814.6306, 6.73281, 5488.831, 99.89785, 99.48303, 99.41386, 99.98622, 99.56345, 99.80796
6884.07008, 60.022534809786244, 60.02136575082787, 60.02251376290854, 23.021606581157982, 23.15579571934708, 23.150751329526308, 0.9999837238049939, 0.999995705754735, 0.9999837798753939, 6459.211001112678, 6462.733295408789, 6478.050635511272, 128.30263118906942, 23.25422870711168, 35.35161065126749, 6464.760289103838, 6463.090113419103, 6487.0897468730855, 282.2049267479379, 280.59367439174684, 281.47353225902674, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 794.5756, 6.925193, 5498.023, 772.2394, 1.414484, 1093.699, 819.624, 6.688025, 5481.723, 797.8439, 1.379811, 1100.904, 779.9329, 1.404694, 1096.562, 817.7719, 6.707356, 5485.13, 99.96266, 99.35927, 99.66524, 99.9861, 99.68603, 99.72826
6886.568440000001, 60.024050005475864, 60.02020086257807, 60.02168982350777, 23.01846360043777, 23.186870096386166, 23.150850752716295, 0.9999820149477118, 0.999995457220398, 0.9999837130472459, 6462.705587943132, 6475.268536833124, 6476.801152323292, 131.446442069554, 18.000291984736577, 38.933946593428345, 6461.294195717589, 6476.152386379083, 6477.728849119979, 282.0354419386153, 280.5824399632151, 281.38365015234143, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 784.5605, 6.995509, 5486.874, 781.7532, 1.403985, 1096.391, 813.548, 6.752082, 5492.645, 791.3387, 1.389556, 1099.07, 786.0367, 1.398303, 1098.663, 823.955, 6.639785, 5471.194, 99.78026, 99.67053, 99.85773, 99.98708, 99.86956, 99.47486
6888.9566, 60.017299761062795, 60.02033466236619, 60.02238714542369, 23.023423822196314, 23.15910767261135, 23.15531020921541, 0.9999836425146711, 0.9999955791934642, 0.9999836863099473, 6459.416295496274, 6469.4719728233695, 6474.971410811331, 133.05573785680235, 23.96891296652757, 37.08902060844366, 6455.805346213838, 6467.845653096751, 6478.7679123554835, 282.0048921140452, 280.57414925045276, 281.3460583234625, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 789.4892, 6.959637, 5494.569, 775.8582, 1.411721, 1095.04, 819.6434, 6.687841, 5481.671, 797.8827, 1.377605, 1100.245, 779.8756, 1.406886, 1096.318, 817.752, 6.707539, 5485.077, 99.89986, 99.54282, 99.66534, 100.0, 99.71833, 99.72727
6891.415800000001, 60.01602982197934, 60.01486158463789, 60.01323168526299, 23.02239136063387, 23.174080233643323, 23.150011704234792, 0.999983315866085, 0.9999932033930209, 0.9999838706772093, 6459.861383127765, 6472.7926014432005, 6482.332685680647, 132.53706771581346, 26.458957617983515, 36.97914433087726, 6458.575536907152, 6474.013077050948, 6485.327848063346, 281.9415687101706, 280.55362122852983, 281.3936074025928, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 789.4498, 6.959637, 5494.459, 775.7609, 1.411353, 1095.224, 819.6434, 6.687657, 5481.665, 797.7856, 1.377605, 1100.778, 779.7612, 1.406338, 1096.449, 817.752, 6.707539, 5485.527, 99.901, 99.56438, 99.66524, 99.90025, 99.69835, 99.73545
6893.8787600000005, 60.011887908493684, 60.01451063041345, 60.01139402109707, 23.026521586769242, 23.173949428197467, 23.15898044893772, 0.9999816787395169, 0.9999925271442697, 0.999982576173008, 6459.876910804723, 6466.716404593587, 6474.647590913996, 131.19494614640098, 24.572107971264586, 42.16109446234486, 6460.520491749464, 6465.992869236173, 6480.790343200807, 281.9420067171802, 280.49003092752207, 281.27270272496463, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 795.7782, 6.910737, 5499.529, 769.2433, 1.419457, 1091.679, 825.5834, 6.622127, 5469.183, 802.7374, 1.373376, 1099.694, 776.5375, 1.409443, 1095.898, 815.3464, 6.73226, 5487.3, 99.99299, 99.27557, 99.41378, 99.97082, 99.55775, 99.79144
6896.43148, 60.011836745037506, 60.008483367599425, 60.00739664330762, 23.012910665843595, 23.16492786889764, 23.14027599378047, 0.9999826501582469, 0.999994226917767, 0.9999818043518404, 6458.877783689739, 6466.201613317429, 6477.862198785888, 132.33684724701425, 22.184954398972536, 36.49413362601035, 6460.792057954368, 6469.689927153658, 6480.146536515921, 281.864499465338, 280.60407496815316, 281.29797273309475, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 792.3281, 6.93483, 5498.304, 771.364, 1.4178, 1092.609, 819.6628, 6.687657, 5481.783, 798.0769, 1.379076, 1100.613, 773.3712, 1.41346, 1093.974, 817.7719, 6.707356, 5485.017, 99.95459, 99.28453, 99.66417, 100.0, 99.40317, 99.72833
6898.825640000001, 60.008936778675775, 60.01143105913873, 60.00918133974707, 23.005678992775078, 23.164182868101204, 23.145860247541986, 0.9999793252740128, 0.9999923668843432, 0.9999793359278583, 6460.554962429137, 6466.166930527153, 6475.31860809011, 130.61044981441, 25.131026483449432, 37.64810437887081, 6455.977477394466, 6465.628180135164, 6475.665503415445, 281.96111271706303, 280.46971402653435, 281.28466223427137, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 802.0475, 6.857911, 5500.517, 762.4144, 1.426825, 1088.554, 813.6839, 6.749874, 5492.079, 791.4551, 1.390475, 1100.91, 767.0574, 1.420583, 1090.748, 824.0345, 6.639235, 5470.961, 100.0, 98.95804, 99.8516, 99.95143, 99.09057, 99.47803
6901.253920000001, 60.006434908866076, 60.00861902672125, 60.008118435910625, 23.010855204772504, 23.172416395645815, 23.140749694834696, 0.999983015216109, 0.9999938864699971, 0.9999832660370082, 6458.582726921564, 6464.465532488952, 6479.703767139073, 132.25033725374806, 20.205762577073074, 41.475578721045, 6456.875010536845, 6470.540391892027, 6470.461826125261, 281.9195046868842, 280.4846075011437, 281.27909376345474, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 795.7979, 6.910915, 5499.414, 769.3016, 1.418721, 1092.195, 819.6434, 6.687657, 5481.832, 797.5526, 1.379259, 1099.776, 773.3712, 1.412913, 1093.628, 817.7917, 6.707539, 5485.191, 99.98908, 99.28903, 99.66827, 100.0, 99.37202, 99.72931
6903.68572, 60.00152667455065, 60.00077399410296, 59.999174693913595, 23.03560054813747, 23.165897611100835, 23.1674896245201, 0.9999811808831738, 0.9999933684098317, 0.9999813906786408, 6460.669088020132, 6471.053838911144, 6483.147345567051, 131.41169755230067, 22.417214394830808, 39.81778805516228, 6449.726838791605, 6462.705155751584, 6471.5894689749875, 281.92123932944634, 280.42608327817055, 281.28108540727123, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 795.7782, 6.910915, 5499.252, 769.4378, 1.418536, 1091.321, 819.6046, 6.687473, 5481.776, 797.9216, 1.379627, 1099.828, 773.4283, 1.413643, 1093.132, 817.4538, 6.714498, 5487.299, 99.98499, 99.29062, 99.66111, 100.0, 99.37428, 99.751
6906.137960000001, 59.997279429711114, 59.99661455622425, 59.9982958745187, 23.014867429977812, 23.181306149664007, 23.123903250542032, 0.999981537511408, 0.9999899890563452, 0.9999824056966292, 6457.46423506117, 6467.67598728538, 6476.68526921134, 133.02707177470666, 25.442966924878874, 37.30941631075211, 6457.678340590185, 6468.190092836032, 6480.680417363805, 281.85671117282885, 280.44030431727253, 281.2032655670125, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 800.0, 789.4498, 6.959994, 5494.684, 775.6052, 1.411721, 1094.189, 825.0787, 6.627649, 5469.124, 802.2907, 1.37356, 1099.841, 776.2514, 1.410539, 1094.05, 815.9229, 6.7264, 5486.444, 99.90194, 99.53299, 99.43722, 100.0, 99.45902, 99.76979
