TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
6923.16556, 59.99238711365701, 59.99445865800624, 59.99379016394652, 17.9311513069476, 18.0384912121591, 18.02742190307919, 0.9999929788818844, 0.9999997607979997, 0.9999929766502974, 5021.326129584955, 5029.423681327151, 5039.210217334595, 81.27600676568636, -2.8525092851605223, 16.29245517956508, 5023.428562766371, 5032.549463937846, 5042.269269414675, 281.84247097761846, 280.45594767304544, 281.30206197168707, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 788.5428, 6.962136, 5494.568, 775.6636, 1.41209, 1094.73, 813.4122, 6.752082, 5492.081, 791.4551, 1.389556, 1100.038, 767.2672, 1.422044, 1090.135, 804.7298, 1.366842, 1100.048, 99.89984, 99.5725, 99.85661, 100.0, 99.15823, 99.97186
6925.55572, 59.99531349175212, 59.994131560679236, 59.9944594976144, 17.89854840134372, 18.039620114749646, 18.024949763118244, 0.9999921497515164, 0.9999996016397321, 0.9999946905587845, 5018.513378311437, 5027.451661242694, 5035.641611767134, 87.21226397693044, 1.6050353880696093, 18.7128807104599, 5020.2409625124765, 5026.530443335867, 5035.295955435215, 281.8993404646618, 280.43725677744936, 281.21777989525077, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 783.1804, 7.005146, 5486.425, 781.9866, 1.40288, 1096.928, 819.7016, 6.687289, 5481.494, 797.9021, 1.379443, 1100.656, 773.3902, 1.414191, 1093.353, 811.052, 1.355122, 1098.785, 99.75587, 99.76735, 99.66213, 100.0, 99.45157, 99.88812
6928.01964, 60.00389529959521, 60.000312240390826, 60.00197015941634, 17.910564372197715, 18.035588955785194, 18.02528219896187, 0.9999934272026915, 0.9999996266512317, 0.9999963462992016, 5012.293491888446, 5016.209332033164, 5016.543895422907, 86.8455917358906, 4.428420229276753, 20.165346218772356, 5011.980423012311, 5023.105347760289, 5023.312738693969, 281.9233335514244, 280.4249288981762, 281.2520563431906, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 789.4695, 6.959458, 5494.795, 775.5663, 1.412274, 1095.456, 819.624, 6.687105, 5481.498, 791.5911, 1.38882, 1099.82, 766.9429, 1.421314, 1090.713, 811.0918, 1.354389, 1098.509, 99.89786, 99.52286, 99.66219, 100.0, 99.11207, 99.89635
6930.388360000001, 60.00122897443538, 60.00962549361055, 60.002844030463315, 17.9217173292754, 18.028316045890474, 18.030598422067285, 0.9999931025865356, 0.9999999213892063, 0.9999917057440971, 5024.959258227659, 5027.361322997005, 5036.32884970029, 86.15414677368926, 2.912817393903424, 18.32341797555344, 5022.031291317958, 5024.050244108315, 5033.901218403324, 281.97281926121246, 280.40527614984296, 281.1875426433774, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 795.7585, 6.910202, 5499.582, 769.3016, 1.42001, 1091.478, 826.0104, 6.618077, 5466.772, 786.4452, 1.39691, 1098.767, 763.7003, 1.425696, 1089.41, 813.9547, 1.349628, 1098.58, 99.98395, 99.22392, 99.39447, 99.92442, 98.94422, 99.81526
6932.822840000001, 60.00423352840513, 60.00570243055805, 60.006698517550845, 17.91956059873863, 18.033016475726683, 18.039891281972274, 0.9999935029915183, 0.9999996890723486, 0.9999929445537967, 5023.120399402711, 5026.608310428565, 5038.518976587025, 91.09183163910348, 5.0274524721062335, 16.961785472496217, 5023.333000872937, 5027.230260576604, 5032.389852688383, 281.89943765490796, 280.5232097488717, 281.1502351438654, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 790.3172, 6.950714, 5496.914, 773.2706, 1.415221, 1093.545, 819.5463, 6.688209, 5481.834, 791.6299, 1.390107, 1100.715, 767.0192, 1.421131, 1090.523, 817.4538, 1.341022, 1096.23, 99.93641, 99.38892, 99.66723, 99.98616, 99.13704, 99.71506
6935.245640000001, 60.005867262443864, 60.00311087515835, 60.01106724410466, 17.925849926160915, 18.06431499388795, 18.027723665873392, 0.9999903601559191, 0.9999993067828593, 0.9999916012791488, 5020.4450336443215, 5029.474459773491, 5031.017874673263, 82.4921481392571, 6.925131643694385, 21.457473773740276, 5025.784442877683, 5028.050126032866, 5032.569864271994, 281.88901490432045, 280.3582728086337, 281.2031912697855, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 800.0563, 6.871831, 5500.575, 762.6089, 1.427009, 1088.218, 813.9557, 6.748033, 5492.086, 797.9216, 1.380546, 1101.35, 773.4093, 1.413826, 1093.427, 823.6766, 1.329119, 1094.139, 100.0, 98.92751, 99.84552, 99.99574, 99.40109, 99.53883
6937.6327200000005, 60.01728366864335, 60.01523513849402, 60.0158828640313, 17.93701101936286, 18.043468223454546, 18.01184182537622, 0.9999972680656487, 0.9999997206347013, 0.9999947787262602, 5017.166552828098, 5021.329573875175, 5035.770681261193, 92.65502056225068, 4.689388378681542, 21.012131010387748, 5021.003277475321, 5031.010183823759, 5031.798753209747, 281.916143057917, 280.3868801858543, 281.17283243120715, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 795.7782, 6.91038, 5499.75, 769.3016, 1.419642, 1091.361, 819.5657, 6.687105, 5481.438, 791.4746, 1.390107, 1099.151, 767.1909, 1.420583, 1089.771, 817.3345, 1.341022, 1098.586, 99.99404, 99.28401, 99.66111, 99.92145, 99.19567, 99.62177
6939.986440000001, 60.02357241801888, 60.02396844409636, 60.019241539228425, 17.892760461166137, 18.020136784873774, 17.987994671691556, 0.999990855787066, 0.9999969465910244, 0.9999955157440745, 5008.614788742028, 5019.483634197423, 5022.845567674718, 85.98640514922545, 7.056445047249781, 20.664203953498145, 5006.500448318187, 5020.166109183515, 5016.9936716977145, 281.9434904638812, 280.6068173955791, 281.27436754841995, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 802.0672, 6.857732, 5500.461, 762.9008, 1.425904, 1088.406, 819.6628, 6.687473, 5481.725, 797.7468, 1.379627, 1100.492, 773.4474, 1.413278, 1093.355, 823.6965, 1.329302, 1094.545, 100.0, 98.9446, 99.66217, 99.99887, 99.39448, 99.50273
6942.47652, 60.024775530051336, 60.02595395458333, 60.03107819795068, 17.92876684094001, 18.04549972291474, 18.006460101282396, 0.9999918709990975, 0.9999985499928316, 0.9999937377540571, 5017.375637418887, 5034.320497802505, 5025.535292175309, 87.95995707059865, 2.71807608836275, 19.018103224097104, 5017.558829810649, 5022.4341961906475, 5028.385538309117, 281.7811261147494, 280.4868657841617, 281.18368282470124, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 808.3759, 6.800979, 5497.702, 756.9084, 1.433456, 1085.018, 826.0298, 6.616973, 5465.761, 803.9802, 1.367308, 1099.471, 778.9982, 1.407799, 1095.236, 827.7125, 1.319413, 1092.748, 99.95481, 98.56957, 99.37605, 100.0, 99.62841, 99.31299
6944.811000000001, 60.023894871477836, 60.02642933597955, 60.02259672798688, 17.917244978907586, 18.042836722093043, 18.022574887138962, 0.999989962244346, 0.9999999053886381, 0.9999922919408307, 5018.819704189565, 5024.582300909654, 5027.432521852493, 89.6495220347067, 8.601519321186515, 17.116555269819855, 5018.552877808493, 5029.992735464211, 5036.410374131643, 281.9332077969802, 280.51676832913876, 281.33711151202664, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 802.0869, 6.857732, 5500.404, 762.8619, 1.427194, 1087.632, 819.6628, 6.687657, 5481.501, 801.5917, 1.372456, 1099.609, 778.2352, 1.407799, 1096.217, 823.6965, 1.328569, 1094.317, 100.0, 98.87426, 99.66225, 99.92494, 99.67789, 99.52256
6947.194200000001, 60.025470545732695, 60.02280821441365, 60.025309391601624, 17.942126764820728, 18.05143644538498, 18.04123557211597, 0.9999949803910927, 0.9999992374222771, 0.9999955345355019, 5028.701833390763, 5036.551863160272, 5040.856211332792, 92.73626985198254, 1.557245628356668, 16.17198371315476, 5027.428425698028, 5035.045996597638, 5038.852934989935, 281.85931247524604, 280.40906025081887, 281.11010061465856, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 800.2338, 6.873437, 5500.525, 766.5584, 1.422405, 1091.352, 815.2951, 6.732939, 5490.917, 810.2717, 1.357196, 1099.043, 785.846, 1.397024, 1098.301, 818.8256, 1.33974, 1097.539, 100.0, 99.16903, 99.82031, 99.91162, 99.86645, 99.77483
6949.583560000001, 60.02966401605762, 60.02173672558908, 60.02709978152438, 17.91594059189351, 18.03410408137201, 18.010000060325957, 0.999992092882321, 0.999999457845215, 0.9999916633830731, 5017.176128661791, 5030.466110251774, 5033.628973209058, 86.75372909642374, 5.676843100217866, 15.438965561670557, 5019.819468202465, 5030.036083633142, 5029.72403923653, 281.882637440643, 280.454756984333, 281.231849402623, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 800.9829, 6.861123, 5500.292, 763.0175, 1.426641, 1088.774, 819.624, 6.687289, 5481.502, 804.1549, 1.368044, 1100.543, 779.7421, 1.40579, 1096.593, 823.6965, 1.329119, 1094.828, 100.0, 98.92708, 99.66321, 100.0, 99.66078, 99.47663
6951.9538, 60.02455760087477, 60.0251800550372, 60.01909688895421, 17.931835337313917, 18.048761581919084, 18.04083661829672, 0.9999937127664313, 0.9999999992753252, 0.9999949735854935, 5023.18809977873, 5031.013248944393, 5032.670016464322, 88.51793398582731, 3.9830020976705782, 18.642326705077494, 5022.378455630487, 5023.170224744422, 5020.828918272615, 281.94782110665415, 280.49266510058357, 281.26738723415593, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 795.7979, 6.910202, 5499.304, 769.3406, 1.418536, 1092.378, 813.3928, 6.752451, 5492.475, 804.1161, 1.368044, 1100.103, 779.6276, 1.405973, 1096.158, 823.6766, 1.329302, 1094.823, 99.98603, 99.30568, 99.85769, 100.0, 99.61026, 99.52799
6954.4101200000005, 60.019033760941035, 60.02026703149414, 60.01449471000056, 17.922727368347015, 18.0552613539803, 18.01595844339044, 0.9999963588312051, 0.9999989640363216, 0.9999939695386821, 5018.782957868638, 5028.213510579206, 5034.693608682586, 89.87609314022325, 1.3212860198300405, 15.068623463115301, 5016.150339610966, 5023.744242770295, 5030.9226213198135, 281.8887554838522, 280.3741721882124, 281.3262330182034, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 789.4892, 6.959458, 5494.627, 775.4691, 1.411169, 1094.297, 807.0645, 6.812827, 5498.52, 797.8245, 1.379076, 1100.187, 773.6191, 1.414374, 1094.197, 829.9789, 1.315019, 1090.753, 99.89786, 99.47696, 99.97168, 100.0, 99.34708, 99.15801
6956.843400000001, 60.01445241893032, 60.0106811729642, 60.01313888251399, 17.924624814425, 18.055381677373127, 18.018317863351534, 0.9999974321545854, 0.9999999870315004, 0.9999963372345678, 5020.6205693423135, 5034.458654115007, 5035.638593084328, 85.9241976304711, 2.375627404532679, 13.054976173359364, 5020.833139015174, 5033.058794699976, 5038.337962256678, 281.99438720048096, 280.61881888194245, 281.34199322791085, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 795.7585, 6.910558, 5499.419, 769.3211, 1.419642, 1091.609, 813.3734, 6.752451, 5492.643, 802.4072, 1.371721, 1100.378, 777.2242, 1.409625, 1095.715, 823.6368, 1.328753, 1094.609, 99.98804, 99.26606, 99.86484, 100.0, 99.60906, 99.49773
6959.23732, 60.00827387445761, 60.01162375145819, 60.00925649175075, 17.913951879780335, 18.032573186857128, 18.016575272105843, 0.9999970706656842, 0.9999999385913149, 0.999995791930876, 5020.577457341783, 5027.814593908941, 5033.13211128856, 89.1388610971055, 1.5996784870822012, 18.319908326197492, 5022.901439931437, 5028.552816905888, 5035.035337913582, 281.8951212009179, 280.43605950557094, 281.28698254624, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 789.1738, 6.96624, 5493.068, 778.0955, 1.408037, 1096.575, 816.1686, 6.724472, 5485.691, 793.2028, 1.386982, 1099.562, 767.3626, 1.421679, 1090.827, 819.0045, 1.33919, 1096.356, 99.87257, 99.64171, 99.75453, 99.95881, 99.17055, 99.66736
6961.734200000001, 60.01458140427069, 60.00933540860214, 60.01453658696885, 17.930577400974155, 18.05355619635673, 18.016549138405335, 0.9999980790461195, 0.9999998594887756, 0.9999960419983218, 5023.591697090197, 5030.988836128307, 5034.336565754331, 88.92188165662867, 1.0975977724538097, 12.32630866296995, 5021.665148511397, 5032.878220278871, 5036.547056492571, 282.0188511244336, 280.5261049286435, 281.2866226512152, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 788.1486, 6.966597, 5494.236, 775.3523, 1.411537, 1094.359, 813.6063, 6.750242, 5492.251, 797.7274, 1.378892, 1100.096, 773.5428, 1.414374, 1093.727, 823.6965, 1.329119, 1094.367, 99.88463, 99.60056, 99.85362, 100.0, 99.42829, 99.52466
6964.1042800000005, 60.00870933883418, 60.00996278200257, 60.01077306375571, 17.91120114237268, 18.04067113837982, 18.022551858011706, 0.9999950298740296, 0.9999998083068775, 0.9999964071061369, 5017.76847418154, 5028.073535649877, 5028.944101418858, 87.97783815811977, 1.9687001000841065, 14.924072277079631, 5015.1270082060955, 5019.190024053281, 5023.729209034985, 281.8874844622002, 280.52206252535035, 281.3227577576741, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 789.4892, 6.960173, 5494.569, 775.5274, 1.412458, 1094.507, 819.6434, 6.687657, 5481.781, 797.8245, 1.378708, 1100.24, 773.5428, 1.414008, 1093.776, 823.6169, 1.328936, 1095.187, 99.89986, 99.58957, 99.66734, 100.0, 99.45034, 99.56109
6966.621720000001, 60.00798062118402, 60.0113729149125, 60.0107154920255, 17.91765469025737, 18.058655436099162, 18.02459039615807, 0.9999978676487115, 0.9999990132366112, 0.9999957791002546, 5024.529097934267, 5029.893526334877, 5035.587412924164, 94.14976582163717, 3.681580747392843, 16.93651766416724, 5023.549739247566, 5028.556924527514, 5032.617259056758, 281.795264810309, 280.42117751934893, 281.1180546438181, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 795.7782, 6.910737, 5499.419, 769.146, 1.419642, 1091.437, 825.991, 6.616973, 5465.875, 804.1549, 1.36786, 1100.602, 779.9519, 1.405425, 1096.281, 829.9193, 1.315019, 1090.881, 99.98899, 99.28572, 99.37816, 99.98327, 99.64269, 99.16961
6968.9983600000005, 60.010206796702995, 60.00765912784382, 60.00797605920211, 17.927772977625132, 18.057593771275826, 18.01237746909889, 0.9999965418717123, 0.9999997470519937, 0.9999944744400453, 5019.040647147922, 5026.8544122882195, 5033.041263821832, 89.76679263966753, 4.522070612952348, 12.795728191091712, 5020.208398455573, 5026.822082143204, 5037.403118449738, 281.58385663004134, 280.0954744847063, 280.9807493634264, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 789.4892, 6.959816, 5494.795, 775.5663, 1.411353, 1094.781, 819.624, 6.687841, 5481.664, 798.7954, 1.376318, 1100.902, 776.3277, 1.411086, 1094.98, 823.597, 1.329119, 1094.208, 99.90195, 99.51346, 99.66521, 100.0, 99.54221, 99.47205
6971.375120000001, 60.008060302683376, 60.004841492496546, 60.00508530755309, 17.95418589647129, 18.06799337581115, 18.041457101426218, 0.9999977182992504, 0.9999989366131856, 0.9999963057705888, 5027.998167532602, 5028.401848519374, 5041.269204409025, 92.60492423716596, 4.798667607377638, 13.43207954977197, 5021.185482163763, 5035.2277136124785, 5042.0194359174175, 281.926606171831, 280.4106669050991, 281.22060587822, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 795.7782, 6.910558, 5500.085, 768.3872, 1.421115, 1090.061, 817.2946, 6.718765, 5487.742, 808.0386, 1.360505, 1099.96, 785.3501, 1.398303, 1097.865, 818.5671, 1.339557, 1096.629, 99.99202, 99.09508, 99.76779, 99.99492, 99.86177, 99.72583
6973.811320000001, 60.00606049130816, 60.010951185354116, 60.01051420727031, 17.917873373582378, 18.04823516234518, 18.014556073075916, 0.9999934257179298, 0.9999997787989005, 0.9999957302889347, 5019.721177169053, 5030.9712522735435, 5034.662935654386, 89.3466067700383, 5.984897349493167, 16.054840702886906, 5020.320864902496, 5027.924082329647, 5032.687847567097, 281.93179774622376, 280.45730986573943, 281.1794002296511, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 797.7103, 6.898958, 5499.751, 768.2316, 1.419826, 1091.835, 819.6434, 6.687657, 5481.665, 804.1355, 1.368411, 1100.267, 779.8375, 1.40579, 1096.449, 823.597, 1.328753, 1094.486, 99.99405, 99.25635, 99.66428, 100.0, 99.65686, 99.50315
6976.23728, 60.01488917045326, 60.01266181801111, 60.01329226890958, 17.943966428105213, 18.06380843739157, 18.039711674643765, 0.9999945877979108, 0.9999999962243165, 0.9999950919824284, 5022.797094358821, 5032.840209533767, 5034.171957344813, 83.93438529921764, 1.877471387735568, 19.037773017819973, 5021.797035137066, 5030.1968572860205, 5035.118381042933, 281.8718801313068, 280.4024525866403, 281.2529670050206, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 795.7782, 6.910737, 5499.304, 769.2433, 1.418905, 1092.001, 813.3734, 6.752267, 5492.304, 804.1161, 1.368227, 1100.049, 779.8184, 1.406155, 1095.898, 823.6965, 1.328386, 1094.254, 99.98499, 99.2714, 99.85971, 100.0, 99.67734, 99.52957
6978.596600000001, 60.01218442414161, 60.0149669669846, 60.01515206578624, 17.92675613301072, 18.052200777821835, 18.02246399824912, 0.9999972362563041, 0.9999993197107053, 0.9999954863229726, 5021.956217050286, 5030.022508104548, 5033.8201703869145, 91.05925845348622, 6.243927669443565, 11.035539382468414, 5021.530989077048, 5026.54170844129, 5033.55583261992, 281.91063884417935, 280.39904034885006, 281.2144007087362, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 789.4695, 6.959637, 5494.517, 775.4301, 1.410616, 1094.695, 807.0839, 6.812459, 5498.407, 797.7468, 1.379076, 1100.308, 773.5237, 1.413095, 1093.514, 829.9789, 1.314103, 1091.131, 99.89986, 99.51632, 99.97379, 100.0, 99.37791, 99.19233
6981.02728, 60.01419138492894, 60.01244646407886, 60.011179415774556, 17.910480334096395, 18.022731780521003, 17.999778439168995, 0.9999960138091178, 0.9999996090608596, 0.9999976590891492, 5013.7996260283335, 5025.629144024026, 5022.4622593533, 87.78724743056637, 1.432303239228304, 11.202359176116715, 5015.121838842055, 5024.524558507488, 5025.1990639698215, 281.99707939279114, 280.5051260010618, 281.44066281101277, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 795.7782, 6.91038, 5499.194, 769.4184, 1.419089, 1091.515, 813.3345, 6.751346, 5492.359, 804.0967, 1.36786, 1100.34, 779.1889, 1.406521, 1096.092, 823.6766, 1.329485, 1095.06, 99.98804, 99.22723, 99.8485, 100.0, 99.56061, 99.46746
6983.39328, 60.02074511759265, 60.018222387099684, 60.02202588460801, 17.90962278659448, 18.016509818373294, 18.025800395048236, 0.9999972126959599, 0.9999997743728476, 0.9999972057310033, 5018.098625390387, 5020.5254527622665, 5028.848094648083, 93.10979743288704, 0.8567267976331436, 16.38104230601448, 5016.792144218068, 5026.13595789683, 5030.981507529795, 281.7715777027125, 280.377716719671, 281.1662904015718, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 789.4695, 6.959458, 5494.575, 775.7025, 1.41209, 1095.667, 816.5957, 6.718397, 5488.524, 795.9214, 1.382017, 1099.983, 770.5481, 1.419122, 1091.29, 819.601, 1.337176, 1096.119, 99.89891, 99.46364, 99.76473, 99.99088, 99.34821, 99.69766
6985.812360000001, 60.020745171732536, 60.02335447115425, 60.02206087350249, 17.935640238257506, 18.061699494356933, 18.02756335361337, 0.9999955542156356, 0.9999999858796387, 0.9999982208564062, 5023.289796372734, 5035.364055296782, 5037.338421920164, 84.08160414931126, 6.019699507412952, 11.846744666948325, 5024.816365354576, 5032.61204493276, 5035.990877705461, 281.91790855969356, 280.4664762782004, 281.28930259750496, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 785.0928, 6.988727, 5490.61, 778.7375, 1.40859, 1095.565, 815.3339, 6.733307, 5489.696, 797.4555, 1.379443, 1100.032, 773.4093, 1.414191, 1094.599, 823.6169, 1.328569, 1094.836, 99.81671, 99.59541, 99.80817, 100.0, 99.50756, 99.52915
6988.22868, 60.01498109448522, 60.016300912894714, 60.0169549562086, 17.92311625112946, 18.044298590329387, 18.013710034754055, 0.9999941504588434, 0.9999996839345926, 0.9999978968446817, 5019.267537352575, 5029.460080080929, 5030.8321750493815, 87.35085261112545, 3.6807443069528745, 12.760177107670472, 5020.306028453897, 5026.025807987115, 5030.832586354787, 281.7801420120839, 280.4326783214832, 281.28742283122176, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 789.4695, 6.959637, 5494.575, 775.6636, 1.411721, 1094.867, 819.6434, 6.687841, 5481.669, 797.8051, 1.378708, 1100.468, 773.3712, 1.414191, 1093.792, 823.6567, 1.328936, 1094.604, 99.89996, 99.5253, 99.66532, 99.99581, 99.46237, 99.50264
6990.672600000001, 60.01551478709246, 60.016848682554354, 60.01436156958627, 17.916390312682434, 18.027259918939617, 18.009656955960807, 0.9999967724251726, 0.9999998334698708, 0.9999949939899676, 5013.434062110006, 5026.5299879142085, 5026.827953769254, 92.0833329394028, 1.6062481078406563, 15.173335395485537, 5019.223834626937, 5025.678764217002, 5031.728615952617, 281.8649722554949, 280.3759981274536, 281.25821282157574, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 795.7979, 6.910737, 5499.587, 769.146, 1.419273, 1091.665, 825.991, 6.617157, 5465.817, 804.1355, 1.368779, 1100.04, 779.8947, 1.405608, 1096.328, 830.0187, 1.313737, 1090.488, 99.99109, 99.28295, 99.3771, 100.0, 99.65841, 99.18241
6993.08772, 60.01290600246133, 60.011901593094805, 60.01117414734057, 17.917100301208343, 18.05116395796395, 18.016317562263627, 0.9999963003956694, 0.9999994255062572, 0.9999961949490309, 5019.572180413359, 5028.9271853695855, 5031.73662153049, 86.85799594640287, 5.838670272513809, 10.948930957453285, 5018.663391675935, 5029.407325001983, 5027.9146892403605, 281.79840349333324, 280.4511060685089, 281.26680434569766, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 789.4695, 6.959637, 5494.852, 775.6636, 1.41209, 1095.332, 819.6434, 6.687841, 5481.554, 797.7662, 1.379259, 1100.314, 773.6, 1.413826, 1094.002, 823.6965, 1.328936, 1094.599, 99.89891, 99.4936, 99.66532, 100.0, 99.38679, 99.49806
6995.40264, 60.013167501466896, 60.00791888236524, 60.00835327716606, 17.924888242788157, 18.062299758117152, 18.044294081406534, 0.9999976544288195, 0.9999996508628838, 0.9999958773048317, 5029.429205852305, 5031.837241453615, 5041.65871777794, 93.80301714375196, 3.407783930155574, 17.50376891433507, 5021.889030766708, 5033.167949186087, 5041.014175429161, 281.8044156344501, 280.38564380930814, 281.2753492757161, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 795.7979, 6.910558, 5499.419, 769.1849, 1.419089, 1092.091, 819.624, 6.687657, 5481.833, 804.9705, 1.367308, 1100.036, 781.7068, 1.403051, 1096.477, 820.595, 1.335162, 1096.589, 99.98804, 99.27963, 99.66321, 100.0, 99.81237, 99.68854
6997.9223600000005, 60.002497933855835, 60.002632210049285, 60.00453977170551, 17.932169374715016, 18.041270622825113, 18.034232721360752, 0.9999963298626968, 0.9999988899133715, 0.9999963652486247, 5021.77004209913, 5028.248396405531, 5035.854663646866, 90.13549312746068, 1.9165036246937461, 15.101536240941186, 5020.181147836362, 5031.335218893665, 5032.824503096309, 281.8705520152062, 280.46762037554464, 281.2153757017738, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 801.6138, 6.867905, 5500.691, 765.3132, 1.422957, 1090.391, 816.8093, 6.710482, 5485.129, 804.6404, 1.36694, 1100.031, 779.5704, 1.404877, 1095.229, 823.597, 1.328386, 1094.153, 100.0, 99.12508, 99.74035, 100.0, 99.70147, 99.55492
7000.350840000001, 59.99735046664996, 59.9964173245693, 60.00174637163036, 17.945672168415612, 18.078176314632252, 18.0413990072937, 0.9999939131997959, 0.9999991401739655, 0.9999966837837488, 5024.764872476817, 5030.881141304239, 5036.965554259728, 86.10629659998494, 1.0280527513623952, 14.797141004280547, 5023.57701283385, 5032.676182668793, 5036.061211612783, 281.9114678892343, 280.51679619822073, 281.27319204712137, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 795.7979, 6.910737, 5499.247, 769.1849, 1.419273, 1091.764, 813.4316, 6.752267, 5492.194, 804.1549, 1.368044, 1100.384, 779.8947, 1.404877, 1096.657, 823.597, 1.329485, 1094.148, 99.98899, 99.2284, 99.85667, 100.0, 99.57353, 99.46662
7002.749040000001, 59.992903184981635, 59.99701772977151, 59.994620487865895, 17.907323740177333, 18.033649036753392, 18.006814236495707, 0.9999961675679472, 0.9999984140218525, 0.99999614268199, 5018.152098616455, 5028.992456948707, 5031.603709041296, 90.57139788216796, 7.873966033072406, 9.541328888026328, 5021.173130880113, 5025.911671650432, 5028.739668817936, 281.90320412221195, 280.3948624727282, 281.3157103007216, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 789.4892, 6.959816, 5494.794, 775.6247, 1.411537, 1094.375, 807.0839, 6.813011, 5498.577, 797.8439, 1.379259, 1100.192, 773.3521, 1.414374, 1092.776, 829.959, 1.313737, 1090.383, 99.903, 99.5237, 99.9727, 100.0, 99.34189, 99.21183
7005.122080000001, 60.00145712475476, 60.00016798252858, 59.99395769332591, 17.92669814408932, 18.05932766575971, 18.03727627755991, 0.9999972732455626, 0.9999996456493367, 0.9999964804226924, 5021.0635207817695, 5031.684791972083, 5034.417137632197, 90.30226896634622, 4.118453497872736, 16.79489188561638, 5023.093849931951, 5033.361329925013, 5036.089358131768, 281.8899534619318, 280.40379408433955, 281.20937179848096, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 795.7979, 6.910558, 5499.524, 769.2628, 1.418721, 1091.988, 816.1104, 6.716557, 5488.414, 804.1161, 1.368044, 1100.384, 779.6849, 1.406338, 1095.386, 823.6567, 1.329485, 1094.208, 99.98804, 99.21772, 99.78794, 99.99823, 99.57913, 99.54908
7007.51356, 59.99984941146253, 59.996493651622, 60.00006523446856, 17.908282508511896, 18.031244999613804, 18.033258501548527, 0.9999969970450732, 0.9999999674255307, 0.9999971689002841, 5018.451146010289, 5024.828957342462, 5028.54606991853, 93.49014074055731, 2.568384745746016, 10.629299973979869, 5018.488756099726, 5029.210125026184, 5029.292424849077, 281.89610099474356, 280.51083410218945, 281.2113163094103, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 789.4695, 6.959816, 5494.685, 775.6636, 1.411721, 1094.647, 813.3539, 6.752451, 5492.134, 797.7662, 1.379443, 1100.143, 772.9515, 1.413826, 1092.355, 822.1656, 1.333147, 1096.309, 99.90195, 99.51197, 99.8638, 100.0, 99.40948, 99.66305
7009.885400000001, 59.99983013505052, 59.99632237137807, 59.99540371889224, 17.93389768193354, 18.04525272087972, 18.02352633255942, 0.9999965295107387, 0.9999997324055606, 0.9999966169580833, 5018.326984768307, 5030.42617273235, 5038.938824152574, 86.40938327375466, 3.7461392871897488, 15.561193362289032, 5023.055092427251, 5034.920999042899, 5031.09874413185, 281.8741280992645, 280.46406325990887, 281.2962995185426, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 783.1804, 7.005325, 5486.761, 781.6948, 1.403248, 1096.187, 818.1098, 6.709746, 5486.412, 794.6204, 1.38404, 1099.958, 771.5781, 1.415469, 1093.074, 822.3048, 1.332598, 1095.245, 99.75282, 99.7461, 99.75155, 100.0, 99.29399, 99.49234
7012.25744, 60.003593720203824, 60.00543258298394, 60.00346196089212, 17.924591738112156, 18.043270220161226, 18.01813489782505, 0.9999970156520448, 0.9999998805750343, 0.9999958341177992, 5019.646136676127, 5025.916928948546, 5031.899530997143, 92.66862756502132, 2.0982808800460013, 10.640543803552646, 5020.239518550878, 5030.804903798612, 5032.349385254173, 281.88010486454675, 280.36968076662794, 281.2716610768734, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 789.4892, 6.959816, 5494.737, 775.4885, 1.411721, 1094.838, 818.5757, 6.699254, 5482.341, 797.8245, 1.378892, 1100.468, 773.5237, 1.414008, 1093.779, 823.6368, 1.329485, 1094.208, 99.9029, 99.49693, 99.67943, 100.0, 99.34624, 99.47205
7014.61692, 60.00757941282249, 60.00843540579679, 60.006224098550405, 17.89470246338642, 18.026417500763426, 17.999451053650542, 0.9999944335423959, 0.9999996469472279, 0.9999948334772322, 5013.193183966233, 5021.451367728358, 5025.6097055479695, 90.51935498229432, 6.425852222641879, 11.508934237153198, 5014.31579787375, 5022.684762261028, 5025.907392634989, 281.81711690322555, 280.4659819399959, 281.231738642076, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 794.5361, 6.915555, 5499.584, 769.36, 1.419457, 1091.743, 826.0104, 6.616973, 5465.871, 804.0772, 1.368411, 1099.996, 779.6849, 1.405608, 1095.55, 829.959, 1.314835, 1090.434, 99.99104, 99.26084, 99.37819, 99.99823, 99.66483, 99.20725
7017.012000000001, 60.01247632714032, 60.01064773809815, 60.00892939472154, 17.92028385285291, 18.04352860574233, 18.012976623286683, 0.9999953883491897, 0.9999991848082289, 0.9999968807673115, 5013.824309739286, 5024.884371192384, 5029.981771385889, 89.5986843073606, 6.381236420320192, 14.370713923994344, 5020.419559640019, 5029.823803477093, 5031.160640695289, 281.83078810335667, 280.46935745641014, 281.22414169967294, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 789.4498, 6.959816, 5494.574, 775.7025, 1.4108, 1094.257, 819.6434, 6.688025, 5481.723, 797.7274, 1.379259, 1100.26, 773.4093, 1.414008, 1093.74, 823.6567, 1.328936, 1094.613, 99.90195, 99.52445, 99.66621, 100.0, 99.38381, 99.53416
7019.4606, 60.0099403017595, 60.009083924242816, 60.010102726337855, 17.937434085968246, 18.0706307049824, 18.048265587810533, 0.9999932719039909, 0.9999998111189493, 0.9999956990190628, 5027.048620460007, 5037.461474812281, 5043.393638632292, 91.33731466965992, 8.178873323053267, 13.781541545793118, 5024.697978231779, 5033.274719175753, 5034.86073971461, 281.84405569332137, 280.4547333554071, 281.239801043919, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 795.7782, 6.910558, 5499.31, 769.3016, 1.418721, 1091.474, 819.6434, 6.687657, 5481.725, 804.1161, 1.368227, 1100.156, 779.8566, 1.404877, 1095.778, 823.6766, 1.328753, 1095.063, 99.98604, 99.22348, 99.66428, 100.0, 99.67819, 99.54977
7021.83632, 60.00920242233245, 60.00940326836943, 60.01216303046598, 17.918010480843368, 18.045146895008028, 18.017081070843577, 0.9999942237769375, 0.9999988600393068, 0.9999953123682856, 5016.149925775504, 5030.116299709832, 5032.322925754366, 88.154224604099, 6.2132911056714875, 13.062707128660577, 5019.861593490741, 5031.713768295174, 5030.2206585328795, 281.8853107562758, 280.4279519333079, 281.1879541114045, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 802.0081, 6.857197, 5500.237, 762.9008, 1.42572, 1088.044, 813.3345, 6.752082, 5492.366, 809.6309, 1.357931, 1099.53, 784.1102, 1.400129, 1097.75, 818.6665, 1.340106, 1097.022, 100.0, 98.94054, 99.85871, 99.95343, 99.77613, 99.67344
7024.226280000001, 60.01518067330964, 60.012202132242784, 60.00913296697283, 17.930384890388613, 18.047147826200877, 18.02753185017032, 0.9999940407533155, 0.9999998076643488, 0.9999958914809814, 5023.02616644973, 5032.82882905634, 5036.988391527348, 88.27777647375297, 1.7558634560955397, 12.930869354484912, 5022.88998387352, 5036.659663882036, 5040.309876867652, 281.8311083849816, 280.3193033215687, 281.2357303305483, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 795.7782, 6.910558, 5499.309, 769.3795, 1.418536, 1091.354, 816.9063, 6.720054, 5488.472, 804.1161, 1.368227, 1100.214, 779.7421, 1.406338, 1096.196, 823.597, 1.328936, 1094.39, 99.98603, 99.28978, 99.78899, 99.99876, 99.6528, 99.49188
7026.626440000001, 60.019142887281596, 60.01362073687135, 60.011138944865586, 17.902066203859825, 18.0385067924584, 17.999676960726124, 0.9999980786839441, 0.9999984132514668, 0.999997362205839, 5017.662766298189, 5023.741669897219, 5030.637990934179, 92.52898494969969, 4.910969077042182, 15.48431516726032, 5012.1269226999075, 5022.903549355824, 5028.013663685135, 281.8946816874745, 280.4571596391309, 281.3616910283985, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 792.7224, 6.939827, 5496.694, 773.7764, 1.413011, 1094.898, 807.045, 6.817429, 5498.956, 797.7856, 1.379259, 1099.916, 773.4474, 1.414739, 1093.566, 829.9789, 1.313737, 1090.265, 99.94351, 99.48903, 99.98071, 99.99096, 99.48273, 99.1804
7029.0340400000005, 60.01594407869619, 60.01243823670542, 60.01211139553814, 17.936759288066124, 18.063548699256735, 18.034075247904795, 0.9999956001627964, 0.9999999037917648, 0.9999978109441486, 5024.038015810787, 5036.66703984784, 5041.179080360556, 86.94333906310976, 1.8665836452722715, 14.509922288214057, 5021.647630176421, 5031.300615795143, 5036.11618500782, 281.83213905740905, 280.36219261652957, 281.24073743190723, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 795.8176, 6.910558, 5499.472, 769.2628, 1.419273, 1091.98, 813.2957, 6.753187, 5492.36, 804.1161, 1.367676, 1099.996, 779.723, 1.40579, 1096.249, 823.6368, 1.329119, 1094.609, 99.98699, 99.36429, 99.85252, 99.98194, 99.65757, 99.52298
7031.424360000001, 60.01484376403855, 60.015690013802974, 60.01413591443986, 17.94014617119053, 18.07455185597052, 18.03821205626662, 0.9999961212464085, 0.9999998945835762, 0.9999963341627589, 5023.4961907599445, 5035.007561804102, 5039.168829868252, 87.50063702359785, -2.4759983768190637, 10.437758933526311, 5026.094621739043, 5032.120144092289, 5035.541632686156, 281.8580307769061, 280.3240496192117, 281.22976900452505, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 789.4892, 6.959637, 5494.517, 775.5079, 1.411905, 1094.878, 813.3539, 6.752267, 5492.361, 797.8051, 1.378892, 1100.371, 773.4283, 1.414008, 1093.696, 823.6169, 1.329119, 1094.486, 99.89986, 99.53299, 99.85772, 100.0, 99.42437, 99.4973
7033.812040000001, 60.0161899582303, 60.01624914718713, 60.01363093980037, 17.93589367230585, 18.00481132594102, 17.999862625360297, 0.9999949173979951, 0.9999997076093312, 0.9999937967380058, 5011.211575490786, 5024.1726518223395, 5034.619096140663, 90.39537440226832, 3.553271999839808, 13.632144552497607, 5019.481340002525, 5028.043689602029, 5032.572213715387, 281.7294759501605, 280.4790604165275, 281.2416528098888, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 783.1607, 7.005325, 5486.482, 781.7532, 1.403064, 1097.308, 819.6046, 6.688209, 5481.107, 791.494, 1.389188, 1099.767, 767.3054, 1.421314, 1090.804, 818.0502, 1.33974, 1096.803, 99.75282, 99.74912, 99.6673, 99.97738, 99.17542, 99.68219
7036.226360000001, 60.01639946461812, 60.013227824732944, 60.01594430090547, 17.915292630463654, 18.047798856087848, 18.02618304914479, 0.9999960875354723, 0.9999999396677676, 0.9999940354879819, 5018.825894903342, 5030.285222367576, 5035.889683338108, 85.36659549395745, 4.172111330425196, 13.805930548304389, 5018.4570443958, 5023.866211876901, 5032.106686022602, 281.7388511760375, 280.4016035071859, 281.1996667455025, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 789.4695, 6.959816, 5494.794, 775.4691, 1.411353, 1094.516, 814.0721, 6.741775, 5489.917, 797.7468, 1.379627, 1100.202, 773.4856, 1.413826, 1093.176, 823.6766, 1.328569, 1094.262, 99.90195, 99.5001, 99.83559, 100.0, 99.40629, 99.52841
7038.603800000001, 60.018667851737256, 60.01964902452013, 60.01655192512156, 17.904908473256405, 18.02698924675949, 17.99083757098507, 0.9999969458664588, 0.99999875633124, 0.9999955274848674, 5011.289479019607, 5016.955929794717, 5020.933504952814, 88.87498791659277, 4.115854135430709, 11.831874443917059, 5009.5048956715855, 5020.541567931284, 5025.871455290512, 281.994976752263, 280.45461564430593, 281.2929117654276, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 790.4749, 6.947501, 5497.301, 772.2005, 1.416695, 1091.935, 823.8752, 6.636485, 5468.9, 802.7956, 1.369515, 1099.982, 779.8756, 1.40506, 1096.549, 829.8994, 1.314103, 1091.304, 99.9354, 99.42239, 99.46485, 99.99696, 99.58462, 99.20809
7041.122920000001, 60.0137491228882, 60.01723320263419, 60.016888763677315, 17.90352711615072, 18.02996102765776, 18.00756813119343, 0.9999954548149516, 0.9999997981851472, 0.9999961096820944, 5018.391457536705, 5030.110306266052, 5033.677033367604, 87.4076997472855, 11.682419518763709, 14.964128565531155, 5019.209600653794, 5028.969354252178, 5032.371031283111, 281.914839215059, 280.4671839678299, 281.29765095450375, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 800.0, 789.6469, 6.95928, 5494.575, 775.5274, 1.410616, 1093.993, 819.6434, 6.688025, 5481.723, 797.7468, 1.379076, 1100.197, 773.6, 1.414922, 1094.699, 823.6169, 1.329485, 1095.06, 99.90196, 99.5282, 99.66428, 100.0, 99.37512, 99.50347
