TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
7191.90048, 60.00241062831513, 60.00436043865376, 60.00587647981942, 23.007019514640916, 23.167881487188556, 23.134276910662415, 0.9999823759259032, 0.9999944602103266, 0.999981386545986, 6463.959886266444, 6476.37504616894, 6478.127876397802, 130.79035296010306, 21.50824700347175, 36.843098147971205, 6467.131379056815, 6479.055433653682, 6484.244787339198, 282.27307596727513, 280.8075517489714, 281.6380937862007, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 804.6893, 6.834353, 5499.835, 786.2668, 1.395696, 1098.982, 820.2451, 1.336652, 1096.287, 804.8345, 6.833015, 5499.457, 799.9613, 6.875442, 5500.126, 827.8516, 1.319413, 1091.909, 99.9956, 99.7305, 99.6518, 99.98872, 100.0, 99.26309
7194.295120000001, 60.006401010148714, 60.00168252225779, 60.007783031932995, 23.001784495943525, 23.172449437446726, 23.128565032605465, 0.9999792696807066, 0.999992798322324, 0.9999772708377728, 6460.953115189421, 6474.510039172043, 6479.686486208887, 131.78437343706173, 24.512286265827697, 39.942333588538304, 6460.1831916143665, 6475.026034858959, 6480.983877981868, 282.1489223331879, 280.82764883164975, 281.656275278664, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 798.42, 6.888964, 5500.301, 779.7493, 1.405827, 1095.509, 826.5734, 1.322847, 1092.897, 798.5235, 6.887439, 5499.865, 793.743, 6.926394, 5497.935, 821.4897, 1.332781, 1095.465, 100.0, 99.59029, 99.39504, 100.0, 99.96105, 99.60272
7196.73012, 60.008392092214415, 60.00738947935335, 60.00521992378115, 22.988862645698035, 23.13542864981823, 23.116833091248125, 0.9999848186136009, 0.9999955448636814, 0.9999808537269829, 6450.792828743219, 6469.293955932433, 6474.059897056364, 133.8400860667307, 20.215518575729675, 38.68057977259524, 6454.761815197512, 6466.671501838336, 6469.039810446414, 282.2706058589593, 280.77343072973224, 281.6038525917255, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 798.42, 6.888964, 5500.307, 786.2668, 1.396249, 1097.858, 826.5734, 1.322295, 1092.431, 798.0186, 6.89461, 5499.572, 801.7162, 6.854988, 5500.187, 831.2513, 1.310807, 1088.868, 100.0, 99.78549, 99.44241, 99.99082, 100.0, 99.05464
7199.15804, 60.00919484884189, 60.00499645184483, 60.003577066052756, 23.00379714998248, 23.168233891891273, 23.13828067637215, 0.9999838902223858, 0.999995027831097, 0.999984248493131, 6458.244441877327, 6473.045452359413, 6474.758680689142, 133.90059989241854, 21.011783496695898, 37.34831201561633, 6460.618884397949, 6470.774296544922, 6478.231058683307, 282.2182558984859, 280.78550062321506, 281.5641103692104, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 792.959, 6.933224, 5498.468, 790.119, 1.391275, 1099.232, 829.4464, 1.316589, 1092.047, 797.2808, 6.893139, 5499.974, 800.0948, 6.875077, 5500.243, 827.9113, 1.319413, 1091.741, 99.96376, 99.86917, 99.27941, 99.99902, 100.0, 99.24775
7201.467640000001, 60.00523877617507, 60.005859889537135, 60.00709924698252, 22.987536339289658, 23.15678894085689, 23.138994945435496, 0.9999820475359616, 0.9999932500373181, 0.9999821969771091, 6460.803547485424, 6471.404771148233, 6475.465138965081, 131.97316664126765, 22.22044300026937, 40.121473661318305, 6461.58128005544, 6471.268672673325, 6476.726928161701, 282.26789296303076, 280.79207167365314, 281.61228377006154, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 794.0236, 6.929119, 5497.808, 792.5316, 1.386486, 1098.881, 826.4763, 1.322847, 1092.638, 792.2708, 6.938186, 5496.985, 799.9995, 6.875259, 5500.459, 827.8516, 1.319597, 1091.731, 99.95863, 100.0, 99.40351, 99.94378, 100.0, 99.24691
7203.836880000001, 60.007737529906876, 60.01139489442459, 60.00823659362613, 22.99794870343485, 23.127551238504818, 23.139211332978626, 0.9999827745391001, 0.9999935041080806, 0.9999824751417066, 6456.509066697265, 6468.003106026135, 6477.10556417718, 129.02638870635724, 20.390263414820765, 39.45943459639375, 6462.39917637517, 6469.303015555006, 6482.767218955352, 282.38207762867034, 280.89331209156114, 281.67304249935916, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 785.8813, 6.986228, 5490.335, 798.8157, 1.37875, 1099.248, 820.2645, 1.336837, 1096.118, 786.0179, 6.984703, 5490.255, 793.743, 6.92676, 5497.883, 821.4897, 1.334795, 1096.252, 99.82287, 100.0, 99.68134, 99.82142, 99.96206, 99.59608
7206.328600000001, 60.012735940626584, 60.01018500813301, 60.01357995918147, 22.994646782011806, 23.15815082800559, 23.132393860724704, 0.9999849951777887, 0.999994459493099, 0.9999819389057202, 6456.034268832128, 6473.232234493469, 6475.434307009368, 131.60385543196742, 19.911547531893575, 39.67439292563631, 6462.267167117725, 6467.302808875866, 6481.656857730821, 282.45660808559865, 280.8561772022526, 281.5925297488959, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 792.1507, 6.939649, 5497.081, 792.551, 1.38796, 1100.063, 826.5152, 1.323951, 1094.316, 792.2708, 6.938186, 5496.985, 799.9613, 6.875442, 5500.293, 827.8318, 1.319597, 1092.255, 99.94952, 100.0, 99.33899, 99.94378, 100.0, 99.27842
7208.79532, 60.007156179827284, 60.01194930327101, 60.01389899448066, 22.98153017983409, 23.139382922099553, 23.116077632534996, 0.9999782126188125, 0.999992368744241, 0.999980547838973, 6456.221340919139, 6469.98107616853, 6474.08786362697, 132.59573938282392, 25.246033948908916, 34.18271645335335, 6455.737329580265, 6471.101141825701, 6473.286144602279, 282.3214968644802, 280.8641066023985, 281.64213064693354, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 792.1507, 6.93947, 5497.133, 792.3564, 1.388881, 1100.536, 826.4957, 1.322295, 1092.517, 792.2708, 6.937818, 5497.381, 800.7434, 6.86905, 5500.532, 829.8199, 1.31392, 1090.092, 99.94352, 99.97693, 99.31835, 99.95098, 100.0, 99.16722
7211.1836, 60.01333770803537, 60.01089812931783, 60.0090280847242, 23.010641454372475, 23.150089960504072, 23.127534687953865, 0.9999794719402091, 0.9999927319919123, 0.9999802053640658, 6458.99293984009, 6468.532387753695, 6474.4872175925775, 128.06189206277122, 24.378026814287452, 40.64398552679086, 6459.779932368848, 6472.129358818753, 6475.393392754531, 282.217377294472, 280.76434262530717, 281.50023937384555, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 798.42, 6.889143, 5500.361, 787.5898, 1.396249, 1099.793, 830.9411, 1.312355, 1091.14, 795.067, 6.916122, 5498.129, 801.7925, 6.863571, 5500.219, 828.2891, 1.318132, 1091.942, 100.0, 99.8734, 99.06733, 99.97289, 100.0, 99.33394
7213.589400000001, 60.01082011777061, 60.010121778709156, 60.01003148516729, 23.006688600964864, 23.161591567725043, 23.14860824939762, 0.9999824879351938, 0.9999948053080348, 0.9999833368107971, 6459.618039478403, 6474.414153564566, 6478.77453820604, 132.52673902393508, 24.36693749314213, 36.829607182762174, 6461.641388322479, 6472.120448566451, 6477.336629346368, 282.3822022744246, 280.9181169691042, 281.69453849149755, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 795.5022, 6.907703, 5499.805, 787.7844, 1.396249, 1098.281, 826.5152, 1.321006, 1093.82, 798.5235, 6.887623, 5500.257, 799.9804, 6.875625, 5500.35, 827.9113, 1.319413, 1092.416, 99.99106, 99.84233, 99.27011, 100.0, 100.0, 99.25392
7215.946320000001, 60.00734702671212, 60.00736808538023, 60.01041246613833, 23.0273060155273, 23.171903017863762, 23.15538277647884, 0.9999842427114182, 0.999990863923863, 0.9999797614693784, 6461.267989393086, 6470.964363556675, 6487.697177092897, 136.83021181971026, 27.202163209113223, 35.80181621674615, 6458.523881702597, 6475.966408406636, 6484.937419001335, 282.2220357248069, 280.8121672916373, 281.5978028438952, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 804.571, 6.836137, 5500.003, 779.7881, 1.406195, 1096.494, 820.3033, 1.336652, 1096.287, 804.8345, 6.833015, 5500.013, 793.762, 6.926394, 5497.935, 821.5294, 1.332781, 1096.471, 99.99655, 99.69972, 99.6822, 99.99884, 99.96105, 99.67779
7218.3698, 60.010018449357275, 60.00786876005963, 60.00956830890168, 23.009042496097237, 23.171968123810895, 23.148226767674135, 0.9999831939275922, 0.9999929311061934, 0.9999830439432954, 6463.540440688803, 6473.630642874164, 6473.131865290262, 135.43624829383407, 23.215440438840233, 37.13996800322271, 6458.5018023716675, 6472.989272522494, 6477.1500132624515, 282.2000959252912, 280.73203897133266, 281.57801848057574, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 798.42, 6.888964, 5500.417, 786.1307, 1.397906, 1098.224, 826.5734, 1.322847, 1094.707, 798.543, 6.887439, 5500.034, 799.9804, 6.875625, 5500.24, 827.8318, 1.319047, 1092.138, 100.0, 99.83714, 99.38082, 99.99922, 100.0, 99.263
7220.769840000001, 60.01394346991056, 60.00727469798219, 60.01284614388472, 22.995867687900695, 23.150461859123993, 23.111232700068694, 0.9999867022064449, 0.9999930070141608, 0.9999830598225431, 6452.3498362230275, 6467.888460169897, 6470.89798462024, 135.1949928359927, 24.337465415813767, 37.27494865477388, 6452.088632435595, 6467.432930147786, 6473.125180642464, 282.23708044813566, 280.8365439100338, 281.6678488220335, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 798.42, 6.888785, 5500.412, 786.2085, 1.397538, 1098.829, 826.4569, 1.322479, 1092.811, 798.543, 6.887623, 5500.034, 799.9613, 6.875259, 5499.961, 828.0505, 1.318315, 1091.214, 100.0, 99.8729, 99.51268, 99.99922, 99.99789, 99.28072
7223.113840000001, 60.010762187937814, 60.005357486544256, 60.00833144084334, 23.01681627591556, 23.171422632181738, 23.13111949148869, 0.9999813533898928, 0.9999928074445458, 0.9999847466056799, 6460.158315317319, 6472.316905074351, 6479.745167046502, 131.61143536697648, 25.455510545353263, 36.56007326837289, 6459.34325263041, 6472.746516481829, 6477.252449671205, 282.14494781047216, 280.7471061287346, 281.491460172624, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 792.131, 6.93947, 5497.023, 792.3953, 1.387223, 1100.098, 832.824, 1.307385, 1089.099, 792.7368, 6.93175, 5498.294, 804.3676, 6.836908, 5499.939, 831.0526, 1.31337, 1090.421, 99.94352, 100.0, 98.9646, 99.96758, 99.99367, 99.12779
7225.54672, 60.008321634951955, 60.00376516743588, 60.010262218562055, 23.01429396600085, 23.170096123416467, 23.13785936306047, 0.9999836855051283, 0.9999955113922689, 0.9999797626549077, 6459.2760254858795, 6473.280776658865, 6476.324332128266, 128.46711298241925, 25.752213122555986, 40.7498306049456, 6457.608719384655, 6469.125998568762, 6475.914041616089, 282.15384442956645, 280.76079689896216, 281.5411516240097, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 797.454, 6.89985, 5499.526, 788.2124, 1.392196, 1098.403, 826.4957, 1.322479, 1092.687, 793.5524, 6.927889, 5497.046, 799.9804, 6.875442, 5500.35, 827.8318, 1.31923, 1092.433, 99.9961, 99.90971, 99.35442, 99.94908, 100.0, 99.29377
7227.957080000001, 60.005134169630026, 60.00629518186976, 60.00854714875763, 23.00230599223657, 23.159761043927034, 23.142146996931483, 0.9999827301438678, 0.9999948720477881, 0.9999824253610543, 6457.2142312135375, 6468.786082560537, 6476.5029205174, 133.74815557227942, 24.485547496884465, 36.1596230239511, 6459.416996284695, 6466.094423928843, 6483.846242467782, 282.08276559039126, 280.5664750648465, 281.35743995823475, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 788.1486, 6.972486, 5491.731, 798.018, 1.376724, 1100.117, 820.2257, 1.337021, 1096.34, 785.9985, 6.984887, 5490.314, 793.743, 6.926577, 5497.94, 822.3445, 1.333697, 1095.468, 99.86447, 100.0, 99.69231, 99.82142, 99.96114, 99.59525
7230.430240000001, 60.008649698169364, 60.00926445875623, 60.00493024657465, 23.00958250326013, 23.177348471135822, 23.126461846309326, 0.9999830070635214, 0.9999908973209776, 0.9999777133781339, 6462.551892397195, 6475.971943219702, 6480.428518758552, 129.10722584096516, 23.92213088960284, 36.64404330826392, 6464.818701112645, 6475.10954297163, 6480.6452690250735, 282.26487802786227, 280.76557208632903, 281.48790406516963, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 792.131, 6.939291, 5496.855, 792.3175, 1.387039, 1099.214, 826.4957, 1.323031, 1093.249, 792.2708, 6.938369, 5496.985, 799.9804, 6.875442, 5500.185, 827.8318, 1.318498, 1091.508, 99.94543, 99.92717, 99.40602, 99.9407, 100.0, 99.33646
7232.864520000001, 60.01147051155336, 60.01601129835679, 60.01440596525027, 23.016049278460496, 23.16330589100902, 23.15435724158042, 0.9999845239000097, 0.9999940998298384, 0.9999860846036108, 6462.962938779838, 6472.562242256131, 6482.910725642783, 133.75790874849372, 19.44555173619706, 35.07568628213312, 6465.665430750483, 6474.787898191058, 6486.24305785228, 282.3060444711746, 280.82635376508085, 281.5172117901761, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 792.1704, 6.939113, 5497.133, 792.551, 1.386486, 1100.035, 820.2257, 1.336652, 1096.956, 792.2708, 6.938002, 5496.704, 799.9804, 6.875259, 5500.237, 821.6089, 1.332415, 1095.153, 99.94647, 99.87521, 99.72186, 99.93867, 99.99991, 99.7188
7235.390440000001, 60.01771809778843, 60.01893788465029, 60.01731040257704, 23.01806254478007, 23.17819659777627, 23.15021887922871, 0.9999867902599486, 0.9999978797939834, 0.9999858179084838, 6464.3262256717335, 6470.520133823298, 6486.076308858159, 129.22226294608345, 17.727960656688083, 33.255229367170614, 6466.09312213672, 6470.862128646691, 6484.041769742138, 282.2437040050816, 280.71699389864216, 281.51842680952916, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 798.42, 6.888607, 5500.302, 786.0723, 1.398459, 1099.5, 813.8781, 1.349169, 1098.77, 797.6302, 6.900494, 5499.34, 803.5474, 6.847135, 5499.91, 819.4022, 1.338275, 1096.43, 100.0, 99.78795, 99.83457, 99.9866, 99.99845, 99.6899
7237.83484, 60.019617457110336, 60.014187111773246, 60.016062935180514, 23.019510321184423, 23.168446072585063, 23.141215407987477, 0.9999845488873575, 0.9999954267790827, 0.9999842449335673, 6459.462210853488, 6470.828170008086, 6479.77361963762, 137.21571322969658, 20.45913753340983, 30.743262557027947, 6462.030633144363, 6472.937060888058, 6487.278711004564, 281.9278453805095, 280.47765775683297, 281.2714743999046, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 792.1704, 6.939649, 5497.081, 789.1074, 1.393486, 1099.549, 820.1481, 1.335916, 1096.332, 792.2708, 6.938186, 5497.038, 800.0186, 6.875259, 5500.57, 821.4499, 1.334979, 1095.268, 99.94449, 99.95764, 99.62865, 99.94282, 100.0, 99.70846
7240.16308, 60.016412506992225, 60.02059644321086, 60.016758744900955, 22.979011457340714, 23.148516865892596, 23.119064122581253, 0.9999816729264167, 0.9999919092039296, 0.9999819091544887, 6448.75076400047, 6465.790084963959, 6470.748565669281, 132.5764767140207, 19.723248135186623, 38.16024028158745, 6457.697889339303, 6468.5552642667335, 6471.911022635857, 282.33537959836394, 280.7332220125495, 281.55058100766945, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 787.6951, 6.972844, 5491.391, 780.0605, 1.406564, 1096.672, 826.5346, 1.324504, 1094.528, 785.9985, 6.985071, 5490.313, 793.7048, 6.927125, 5498.046, 827.8516, 1.319413, 1092.023, 99.8492, 99.69608, 99.31923, 99.82248, 99.96111, 99.27342
7242.539680000001, 60.01284690045741, 60.01784990616756, 60.01794145312254, 23.025340137479727, 23.18279634404312, 23.15211601195197, 0.9999822450775872, 0.9999949063046863, 0.9999842154348005, 6458.73407344421, 6470.263536189035, 6482.8601025475655, 133.59836679007094, 21.32020229461523, 34.60967896159309, 6463.555722040591, 6470.541200359777, 6480.354055754594, 282.1677910648467, 280.79819567306475, 281.51932648501764, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 792.1704, 6.93947, 5497.358, 785.9945, 1.397354, 1098.251, 820.2063, 1.337573, 1097.354, 792.2902, 6.938186, 5497.208, 799.9995, 6.875077, 5500.131, 821.6288, 1.334429, 1096.424, 99.94552, 99.87131, 99.67113, 99.94281, 100.0, 99.5829
7244.9130000000005, 60.012747793918, 60.01251680274921, 60.016684524316446, 22.98546272085964, 23.143806895256418, 23.11149824792781, 0.9999802534225077, 0.9999902240348766, 0.9999798103618575, 6441.965146752541, 6454.184562337902, 6468.486464202956, 126.23437896690484, 27.72675990843868, 41.295847727221826, 6443.414158802566, 6457.746194985753, 6458.853579434103, 282.17042008224547, 280.70648238491145, 281.49613685396366, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 785.8419, 6.986586, 5490.439, 779.8271, 1.406379, 1096.228, 820.2063, 1.337021, 1096.68, 785.9985, 6.985071, 5490.542, 793.7048, 6.926577, 5497.773, 827.8516, 1.319413, 1091.799, 99.82286, 99.71604, 99.68101, 99.82045, 99.961, 99.25308
7247.3553600000005, 60.01286584020834, 60.01158224842665, 60.00939575895596, 22.998695256271702, 23.165970941202506, 23.136623523740965, 0.9999762689389143, 0.9999932893812559, 0.9999816164866947, 6454.71028513461, 6467.955715761124, 6469.072154848031, 129.6834656986689, 21.176602260816367, 38.93608437523153, 6452.611382576966, 6465.949629590899, 6473.189476392361, 282.09339774183627, 280.74416339476704, 281.5115347281011, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 779.5135, 7.03031, 5480.514, 773.5624, 1.414116, 1093.879, 813.9557, 1.349538, 1098.53, 779.6293, 7.029014, 5480.416, 787.9824, 6.970407, 5493.769, 832.7424, 1.308243, 1090.127, 99.64431, 99.43448, 99.89617, 99.64155, 99.87782, 98.96331
7249.82768, 60.00702515392346, 60.006903923792905, 60.00665149346167, 22.97444562092343, 23.13534582730115, 23.08120938477828, 0.9999814617480971, 0.9999936821217537, 0.9999822690349418, 6448.114128442729, 6461.8961154660055, 6463.034589406399, 128.7995081739673, 25.096006963104855, 40.91613588203995, 6445.543045731271, 6460.3573035776435, 6463.261941743691, 282.1912694153327, 280.8731596852049, 281.4591680924249, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 785.8419, 6.987121, 5488.941, 778.5819, 1.407669, 1095.824, 820.2451, 1.336284, 1096.283, 782.3673, 7.013386, 5482.467, 793.7239, 6.926577, 5498.105, 827.8914, 1.319597, 1092.534, 99.80859, 99.59324, 99.65461, 99.69423, 99.96414, 99.27885
7252.153160000001, 60.00530236018101, 60.00225341495273, 60.00614472368588, 22.943484329701057, 23.090224551789444, 23.068156849003852, 0.9999771168427797, 0.9999935481158718, 0.9999807133525933, 6436.030957114259, 6449.618021654139, 6456.816025719018, 130.5831950275142, 22.789024661808526, 40.42578836864186, 6441.995191948606, 6450.179121981938, 6455.992588442879, 282.1518059521139, 280.68537086081915, 281.57459079384506, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 777.128, 7.045837, 5473.479, 770.1382, 1.418905, 1091.232, 823.7781, 1.328369, 1094.33, 773.5707, 7.069832, 5467.058, 799.866, 6.876355, 5500.129, 821.4897, 1.333514, 1095.559, 99.53059, 99.20148, 99.52952, 99.39966, 99.99887, 99.59491
7254.5426800000005, 59.99613773134691, 60.001255117203875, 59.99618799631606, 22.96481818732889, 23.128971141076025, 23.088484362199747, 0.9999764290192289, 0.9999910895966427, 0.9999845774649616, 6443.633195194807, 6458.413878736434, 6466.158476066574, 128.77913998550957, 23.926628416895255, 41.40036539759831, 6449.095176929767, 6459.219401870822, 6463.893901879069, 282.0972618348431, 280.64746935379856, 281.4230117804544, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 779.3163, 7.030846, 5480.231, 773.6013, 1.413563, 1093.486, 820.1869, 1.337205, 1096.229, 779.6293, 7.029198, 5480.187, 793.7048, 6.926577, 5497.716, 827.8914, 1.319597, 1092.25, 99.64029, 99.43897, 99.65582, 99.63941, 99.95707, 99.31612
7256.988200000001, 59.993687413654364, 59.994012532499546, 59.99360634713181, 22.954848701523698, 23.124954266277403, 23.089997484014496, 0.9999821994450965, 0.9999923472270772, 0.9999842774997144, 6444.482209677174, 6453.189180440546, 6460.439292503669, 129.89550803440216, 25.90267989875656, 34.9383781428113, 6446.1135637673415, 6456.676456818611, 6461.5222189284195, 282.18619400178443, 280.7517433137855, 281.53219378729517, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 779.5332, 7.030132, 5480.347, 773.4846, 1.413379, 1094.118, 826.5152, 1.322111, 1093.87, 779.6293, 7.029198, 5480.298, 793.7048, 6.926577, 5497.716, 827.8119, 1.319413, 1092.31, 99.64127, 99.39543, 99.44132, 99.63835, 99.95914, 99.29952
7259.39432, 59.98780807841325, 59.98369383551142, 59.98148832847906, 22.980079741932546, 23.15761948770439, 23.09421230408018, 0.9999783997861141, 0.9999951528732717, 0.9999804744155234, 6448.0977719592465, 6463.844919261427, 6469.020428875001, 132.75922367382964, 26.178380840349746, 41.53781709167538, 6446.363504636609, 6457.123571606262, 6463.21846687913, 282.1584521833098, 280.6050482711143, 281.4583340811194, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 785.8419, 6.986407, 5490.277, 779.866, 1.406195, 1095.827, 832.824, 1.306833, 1089.567, 785.9791, 6.985071, 5490.261, 787.4673, 6.974425, 5491.937, 833.8956, 1.305863, 1088.226, 99.81982, 99.61923, 98.93864, 99.82257, 99.852, 98.95681
7261.8868, 59.978746776183364, 59.981387961192766, 59.9793006885853, 22.967009624407723, 23.15040036280685, 23.10857299361852, 0.999982835342159, 0.9999934604406343, 0.9999809121178517, 6453.614888932001, 6461.709921588354, 6467.485385479368, 131.9232891743095, 21.98823143215862, 39.98501811668393, 6456.622088260288, 6465.868258361077, 6471.062493500198, 282.2082376305811, 280.69221733170696, 281.5152197207828, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 779.5332, 7.03031, 5480.179, 773.5818, 1.4143, 1094.687, 826.5152, 1.322847, 1092.959, 782.1925, 7.009157, 5486.218, 790.1378, 6.957258, 5493.885, 827.7523, 1.31978, 1091.981, 99.64526, 99.44373, 99.35853, 99.72727, 99.88742, 99.32645
7264.328160000001, 59.98328425271282, 59.98148665908683, 59.98263691855349, 23.019031524088934, 23.152686674070157, 23.147399131934762, 0.9999842452494164, 0.9999922778719108, 0.9999816233268874, 6454.720385326138, 6464.464974455457, 6481.749538052138, 135.93084205140872, 22.48682372255962, 39.37467528319439, 6461.744359090955, 6475.411934163715, 6479.682402930626, 282.1005526578494, 280.6513896844528, 281.44324522615926, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 787.1431, 6.972665, 5493.288, 783.4069, 1.400854, 1097.553, 821.9534, 1.333523, 1095.526, 791.7076, 6.93984, 5496.873, 781.2109, 7.018804, 5482.906, 822.265, 1.331682, 1095.559, 99.86638, 99.85604, 99.59183, 99.94685, 99.68986, 99.59487
7266.7436800000005, 59.98428617646307, 59.989243017541824, 59.987959020085555, 22.976453266659146, 23.13400061217273, 23.100787343929376, 0.9999817303416403, 0.9999954378004368, 0.9999825769103773, 6448.7266060688635, 6466.318535503126, 6467.898893846992, 129.4757287823038, 24.682043673342378, 36.518339037432725, 6451.459869157192, 6463.898800810258, 6466.757733702657, 282.22880221524247, 280.77068901261157, 281.4834063129766, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 786.0785, 6.986228, 5490.335, 779.7493, 1.405827, 1096.855, 826.5346, 1.323583, 1093.525, 785.9985, 6.985071, 5490.313, 787.4865, 6.97406, 5492.159, 827.8318, 1.319047, 1091.85, 99.82888, 99.71272, 99.38895, 99.82046, 99.85511, 99.30986
7269.116720000001, 59.99051315664399, 59.988036080793464, 59.988056826564154, 22.997892966028793, 23.15299719360931, 23.131748108546716, 0.9999811149780893, 0.9999946875699997, 0.9999845083851582, 6452.330338018386, 6459.102694078119, 6477.335589425367, 134.4866524152808, 23.56729849925432, 39.21938317172635, 6455.912811738792, 6460.81558772633, 6470.9789185484515, 282.2257512423461, 280.7610849389925, 281.524297051026, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 785.8419, 6.986407, 5490.445, 779.8076, 1.406379, 1096.739, 820.2257, 1.335916, 1096.845, 786.0179, 6.985071, 5490.314, 787.5055, 6.973877, 5492.053, 821.5493, 1.333514, 1095.673, 99.82487, 99.67697, 99.71176, 99.82141, 99.85904, 99.60525
7271.578, 59.99506560577295, 59.990406231782664, 59.99238930039071, 22.985133013845303, 23.147858277949165, 23.11981722869772, 0.9999832787685311, 0.9999914981749063, 0.9999840884119269, 6456.560105016296, 6468.427270424991, 6467.739321403751, 134.01189149421248, 28.160494747280154, 38.50427193397536, 6457.098499270024, 6469.862160133964, 6472.642591049007, 282.2769752161024, 280.81072918443726, 281.54730395294933, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 779.5332, 7.03031, 5480.404, 773.5235, 1.414852, 1094.444, 813.9557, 1.349169, 1098.868, 779.6681, 7.029014, 5480.415, 793.7048, 6.92676, 5497.934, 815.4855, 1.347064, 1098.411, 99.64222, 99.46183, 99.83946, 99.64049, 99.96111, 99.80814
7273.955280000001, 60.0023235343971, 59.99996903111968, 60.00044674006924, 23.0108667699819, 23.143649468343952, 23.115460111871975, 0.9999842563676833, 0.9999949721266197, 0.999980779781931, 6458.17125423195, 6465.349779409278, 6475.619502977542, 137.9933392015787, 24.953824681388596, 35.56460169713296, 6454.240676956124, 6465.041638251259, 6472.21012784447, 282.21890146173075, 280.77799470062047, 281.6183379689464, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 785.8419, 6.986228, 5490.335, 779.8854, 1.406195, 1096.739, 820.2063, 1.337021, 1095.903, 785.9985, 6.985071, 5490.372, 789.3558, 6.955797, 5495.425, 821.4499, 1.333331, 1095.673, 99.82392, 99.70216, 99.69589, 99.82249, 99.91541, 99.75809
7276.26216, 60.0101593482227, 60.00428830160912, 60.00732226601599, 23.003898728943195, 23.15620348468155, 23.123416945119477, 0.999980903506941, 0.9999925501437471, 0.9999805290941901, 6454.55606819876, 6470.93599501728, 6473.100959665535, 132.57664607614265, 26.391047220223754, 38.05660759849934, 6453.760505688028, 6467.376883536615, 6472.915002990196, 282.26358142137303, 280.7603534953219, 281.4594129409433, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 785.8616, 6.98605, 5490.894, 772.3367, 1.41651, 1093.182, 822.3804, 1.330026, 1094.831, 789.5521, 6.958962, 5495.045, 798.1492, 6.887312, 5500.318, 827.4142, 1.319963, 1092.582, 99.82488, 99.37882, 99.49755, 99.90851, 100.0, 99.32421
7278.632880000001, 60.007599231175305, 60.00798133757162, 60.01042015326795, 22.982976673746965, 23.139862813799738, 23.154305781857865, 0.9999836205976318, 0.9999942335479073, 0.9999819916163902, 6457.895663059992, 6468.780210756747, 6475.920470056768, 134.22439189662248, 24.791283457916506, 34.923002836622345, 6458.675326718391, 6464.485496100977, 6471.082966791028, 282.2837661712105, 280.8283851812078, 281.5103180783099, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 789.1541, 6.965169, 5492.9, 772.3367, 1.415774, 1093.82, 820.3616, 1.336837, 1095.885, 786.0179, 6.984887, 5490.313, 793.7048, 6.927125, 5497.94, 822.4241, 1.331499, 1095.334, 99.88772, 99.45972, 99.62452, 99.82142, 99.96114, 99.55367
7281.003320000001, 60.014612336462726, 60.014049737534776, 60.01593628009892, 22.996369071065267, 23.15067962513406, 23.112267850183315, 0.9999806128294538, 0.999992651917981, 0.9999829601777397, 6455.469473239413, 6469.051259031357, 6475.346005207608, 131.5603224979327, 28.60524165266588, 42.137429231404894, 6458.438138851202, 6472.585268330139, 6475.600467327156, 282.236594837166, 280.8892684795971, 281.52050630671897, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 792.0521, 6.939649, 5497.191, 767.2004, 1.42222, 1091.024, 820.2645, 1.336468, 1097.068, 792.2708, 6.938186, 5496.931, 799.9423, 6.875625, 5500.347, 827.8119, 1.319047, 1092.373, 99.94656, 99.18263, 99.65668, 99.94279, 100.0, 99.30528
7283.366840000001, 60.012554927836895, 60.01438826911394, 60.01453692366617, 22.993746224188826, 23.160377794770543, 23.130035757437327, 0.9999819013172081, 0.9999943101153288, 0.9999831352702565, 6454.251315604461, 6471.254430095013, 6473.968603512962, 131.28386976584852, 22.3526068995767, 35.913441642609996, 6461.45457115737, 6476.028322677576, 6476.654242096147, 282.21068736270325, 280.76311620321377, 281.4489250253048, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 798.4397, 6.889143, 5500.579, 761.0136, 1.428667, 1087.501, 813.9169, 1.349906, 1098.864, 798.5041, 6.887623, 5500.203, 806.256, 6.820106, 5498.895, 834.1143, 1.304214, 1087.346, 100.0, 98.81877, 99.89084, 100.0, 99.97358, 98.84821
7285.777400000001, 60.01389967616129, 60.01586859703688, 60.01445600770882, 22.99866411389154, 23.166375739062357, 23.128673112338845, 0.9999827273424902, 0.9999927678587938, 0.9999823557170221, 6450.470314031483, 6471.098366473631, 6477.175820453234, 134.0750124974811, 28.65743422683238, 37.85135534460096, 6456.08680948354, 6468.739115613908, 6476.572589461914, 282.1830713551913, 280.7179208323049, 281.486673668108, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 792.1507, 6.93947, 5497.191, 767.3755, 1.421668, 1091.303, 820.2645, 1.336284, 1096.104, 792.2319, 6.938369, 5496.814, 799.9423, 6.875442, 5500.125, 827.8119, 1.31923, 1092.251, 99.94647, 99.20794, 99.6972, 99.94067, 100.0, 99.29418
7288.172960000001, 60.01380778857255, 60.012024470325656, 60.01513247487922, 23.008210729251672, 23.127295804197136, 23.099660956490546, 0.9999864874588784, 0.9999929789024861, 0.9999874878271618, 6452.849699595474, 6467.332379879652, 6473.224670209512, 133.2926806575365, 24.6952027934758, 31.425942527182656, 6458.615979758309, 6470.302857574262, 6477.7810955950545, 282.1930138438966, 280.7860134402122, 281.5378402639818, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 798.42, 6.888785, 5500.527, 767.3561, 1.421484, 1090.97, 820.2645, 1.336652, 1096.407, 798.6012, 6.882475, 5500.093, 798.5117, 6.887678, 5499.745, 825.4261, 1.325639, 1093.844, 100.0, 99.13907, 99.67201, 100.0, 99.99955, 99.51101
7290.537960000001, 60.00739374908733, 60.00847871454217, 60.007710211253894, 23.007730045478493, 23.160783660279705, 23.12227934824899, 0.9999817835204269, 0.9999962106013551, 0.9999857567021119, 6456.603438380174, 6468.40465862023, 6473.7825690285235, 133.60128611251548, 22.316673459735284, 36.297626999529825, 6458.667757479398, 6474.132211541878, 6474.692205411591, 282.227588847581, 280.77577883018233, 281.53141234117237, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 804.6301, 6.839707, 5500.008, 772.181, 1.415037, 1092.226, 824.1081, 1.328369, 1095.023, 800.6401, 6.869605, 5500.156, 798.5498, 6.881834, 5500.004, 827.5336, 1.320512, 1092.725, 99.99875, 99.38882, 99.54618, 100.0, 99.99868, 99.27618
7292.96496, 60.01144340471388, 60.01146708850232, 60.00627364819267, 22.99377796498208, 23.151664957567828, 23.1238401346011, 0.99998378168924, 0.9999933174497573, 0.9999822388288792, 6458.644203627757, 6473.976332304567, 6476.558822700237, 138.221894994512, 21.362502513591608, 35.982636157466004, 6462.040135195594, 6471.825625071676, 6476.147644420199, 282.24099667923787, 280.9012390429886, 281.64513891573597, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 798.42, 6.888964, 5500.307, 773.1538, 1.4143, 1093.201, 826.5346, 1.322479, 1092.958, 798.5235, 6.887439, 5499.922, 793.7239, 6.92676, 5497.991, 827.8516, 1.319597, 1092.25, 100.0, 99.43929, 99.31759, 99.99718, 99.96103, 99.29409
7295.446680000001, 60.00839095293941, 60.01189678454084, 60.00781538506474, 22.98800306589413, 23.138349742149178, 23.104051737571865, 0.9999821805259946, 0.9999931571779341, 0.9999846747604955, 6446.850413750645, 6461.66090973675, 6470.1389370266825, 131.49438596455758, 25.49359029565585, 39.750610802191204, 6453.519791181292, 6468.37588910827, 6475.839996536331, 282.21502709702554, 280.71257498738834, 281.4808420663107, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 792.1507, 6.939291, 5497.023, 779.9244, 1.405643, 1096.435, 832.8046, 1.306096, 1089.969, 792.2708, 6.938186, 5496.932, 787.4865, 6.97406, 5492.102, 834.1143, 1.304581, 1087.4, 99.94247, 99.64558, 98.88671, 99.94174, 99.855, 98.9165
7297.830080000001, 60.01236024849689, 60.00854152350181, 60.012316594710036, 22.990525098075203, 23.15319652830792, 23.124036882455325, 0.9999836988816939, 0.9999925389716522, 0.9999844516433092, 6453.887119391263, 6471.347962997277, 6473.972210408769, 134.66170551541416, 24.7226525139572, 34.88939117058089, 6455.111372746624, 6467.747121603726, 6475.703460112845, 282.28246624347895, 280.95560325283526, 281.7297659955999, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 798.42, 6.888964, 5500.359, 773.5818, 1.414668, 1093.366, 826.5152, 1.321374, 1093.253, 798.543, 6.887807, 5500.091, 793.7048, 6.926577, 5498.099, 827.8715, 1.318864, 1091.9, 100.0, 99.39554, 99.29032, 100.0, 99.96403, 99.30027
7300.300160000001, 60.01234179195725, 60.01084636952489, 60.01411262391273, 22.97444665584132, 23.126515221249434, 23.108471151757506, 0.999983343924777, 0.9999932655604968, 0.9999845765768974, 6453.864245198476, 6458.579349494271, 6477.2399515541565, 132.90556758735738, 22.00262434833826, 37.18533293404744, 6453.822912076885, 6465.4362631879585, 6472.994964386849, 282.3583773448165, 280.87920208424595, 281.6636646640281, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 792.1507, 6.939291, 5496.855, 779.8854, 1.405274, 1097.411, 826.5734, 1.321927, 1093.74, 792.2513, 6.938737, 5496.531, 786.5327, 6.980817, 5490.113, 825.6846, 1.325273, 1093.508, 99.94647, 99.64368, 99.42947, 99.9418, 99.81884, 99.44501
7302.767320000001, 60.01611947584858, 60.01775696592626, 60.01659162272297, 22.985470574441965, 23.162376996228147, 23.106443189918572, 0.9999829549585084, 0.9999928121614414, 0.9999833443782482, 6453.219623550573, 6468.08950338005, 6477.003342594869, 127.93062431886756, 23.00385391635882, 38.566898187817515, 6454.95990745816, 6465.581376598922, 6473.035732471497, 282.2890754965539, 280.914996432923, 281.61783515055026, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 785.9405, 6.982124, 5491.618, 784.2629, 1.400301, 1098.018, 823.1181, 1.329105, 1095.116, 789.9988, 6.950872, 5496.073, 786.7997, 6.979174, 5491.759, 827.5733, 1.319413, 1092.561, 99.84619, 99.83244, 99.55461, 99.91374, 99.84877, 99.28034
7305.237440000001, 60.02351959471614, 60.020555058681275, 60.02140446884829, 22.993299392719944, 23.148404009849845, 23.127945836374085, 0.9999844738250147, 0.9999933976431237, 0.9999784839195626, 6449.606866103559, 6465.144050349584, 6478.033981551204, 132.6608816568928, 29.969879611093347, 42.97997587269205, 6452.963151395552, 6467.868987472135, 6481.770131660126, 282.2844165129033, 280.7525764815878, 281.59022149256685, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 792.1507, 6.939291, 5497.139, 779.9244, 1.405643, 1097.223, 820.2645, 1.336837, 1096.667, 792.2513, 6.938186, 5496.926, 787.4673, 6.974425, 5491.884, 827.8318, 1.319597, 1092.018, 99.94543, 99.74615, 99.6871, 99.94281, 99.85809, 99.3157
7307.67564, 60.02276553145672, 60.028177656364214, 60.026449739517474, 22.999288315280523, 23.152371235176766, 23.12478434495957, 0.9999785509084202, 0.9999922522110185, 0.999980366520724, 6458.657100196758, 6472.148281690529, 6474.506602167401, 131.5130719695792, 25.428422881346705, 34.66031431086503, 6461.647819308166, 6477.546880297513, 6485.153369690951, 282.34432701300983, 280.88144367298173, 281.6547611704692, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 798.42, 6.888964, 5500.417, 773.6402, 1.4143, 1094.105, 813.8975, 1.350274, 1098.534, 798.5041, 6.887991, 5500.144, 793.7048, 6.926942, 5497.994, 834.0944, 1.303665, 1087.632, 100.0, 99.43, 99.86532, 100.0, 99.96213, 98.85855
7310.063520000001, 60.030618588330924, 60.02945207029587, 60.02981392419238, 22.97785682439047, 23.142111358407213, 23.125063701570898, 0.9999803466300397, 0.9999889657320463, 0.9999836811814111, 6461.98645034172, 6467.837163737133, 6477.398833612331, 133.66389762728136, 30.787888790943043, 41.4500698758452, 6459.061401635795, 6467.939320275159, 6474.464282887873, 282.38413625225627, 280.83125649560594, 281.62708939235665, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 800.0, 792.131, 6.939291, 5497.243, 779.7298, 1.406195, 1096.131, 820.2063, 1.336284, 1096.685, 792.2513, 6.938369, 5496.82, 787.4865, 6.974425, 5492.051, 827.8318, 1.319047, 1092.602, 99.94448, 99.64686, 99.65016, 99.94078, 99.85705, 99.32604
