TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
7460.609120000001, 60.005702277262465, 60.01149743218198, 60.01150969296896, 17.867585591417054, 17.92523039008612, 17.9141399566533, 0.9999916873861215, 0.9999999567709318, 0.9999945651270696, 5005.261205274218, 5009.490461225091, 5017.350923063876, 81.77005676258204, -2.7327614504632294, 18.057670530034557, 5006.5940280597215, 5014.968652475998, 5019.936818133612, 282.2685065482687, 280.76703588715134, 281.4353077832971, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 773.2442, 7.070466, 5467.342, 767.181, 1.422036, 1090.375, 820.7304, 1.335916, 1096.304, 773.2988, 7.070015, 5467.121, 780.2571, 1.40506, 1095.705, 808.8253, 1.359334, 1099.094, 99.40482, 99.17524, 99.68118, 99.40081, 99.69185, 99.91624
7462.9494, 60.013788187477815, 60.01817757851842, 60.01914380288961, 17.869221817534292, 18.001347854871085, 17.999391698554845, 0.9999966122359463, 0.9999999998278152, 0.9999960474142511, 5016.652846818039, 5018.777872554474, 5026.522928414205, 87.19251989111171, -0.672801169079321, 15.471175849678275, 5014.926443356271, 5021.267472538853, 5026.55138173727, 282.2558739543415, 280.7431762049462, 281.3648072586523, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 779.5529, 7.029953, 5480.399, 773.5235, 1.413563, 1093.897, 826.5928, 1.322847, 1093.777, 779.571, 7.029382, 5480.189, 786.6663, 1.397207, 1099.225, 812.384, 1.353474, 1099.639, 99.64232, 99.41667, 99.31759, 99.6363, 99.79678, 99.88073
7465.33668, 60.02201402442658, 60.02710578908613, 60.0200269922164, 17.90412056547827, 18.018824241159738, 18.01322083392966, 0.9999957494885523, 0.9999999466979183, 0.99999442206248, 5021.198890591215, 5031.429380448764, 5039.106709593699, 91.12246800240405, 5.350708687441511, 15.457201567905884, 5026.752472302029, 5026.283190694369, 5037.617821950026, 282.3386650873091, 280.6478691637955, 281.4668409109781, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 779.5529, 7.029775, 5480.847, 774.6519, 1.411905, 1094.442, 818.3234, 1.341991, 1097.664, 783.0275, 7.003273, 5487.637, 791.6447, 1.389354, 1099.868, 802.8212, 1.371053, 1100.26, 99.64327, 99.48075, 99.77716, 99.77381, 100.0, 100.0
7467.696360000001, 60.02512700469868, 60.02559045058991, 60.02226369723652, 17.88386084763445, 17.999156182411067, 17.991704975321575, 0.9999942711956618, 0.9999999532541364, 0.9999938842312894, 5019.569628310158, 5024.697457597743, 5027.658363637585, 91.73353161507725, -2.837766549715525, 20.7366005980482, 5018.690647805789, 5022.948013903805, 5027.553138640386, 282.21274486679306, 280.6861977148838, 281.3744438916629, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 783.0227, 7.009251, 5484.7, 775.6442, 1.412458, 1094.527, 819.624, 1.336837, 1097.063, 779.6293, 7.029198, 5480.243, 786.3801, 1.397389, 1098.151, 808.8054, 1.359334, 1099.725, 99.73662, 99.47945, 99.6631, 99.63738, 99.83053, 99.97363
7470.149240000001, 60.026657802672396, 60.027240907750624, 60.02460838911441, 17.91160891267073, 18.0217581591011, 18.017705321444485, 0.9999917439633513, 0.9999997813278557, 0.9999948387177064, 5023.832023847094, 5023.045012146087, 5031.144016588045, 87.73427804989865, -0.010129278279805476, 18.41638280762345, 5020.343139181024, 5034.232473045123, 5031.764450965432, 282.25282672044386, 280.6773789848393, 281.32494981918353, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 785.8419, 6.986228, 5490.277, 773.543, 1.415037, 1094.328, 820.1287, 1.337021, 1096.136, 785.9403, 6.985255, 5490.142, 786.5709, 1.396842, 1098.174, 808.8253, 1.359883, 1099.944, 99.82383, 99.48296, 99.68656, 99.81935, 99.86797, 99.95912
7472.516600000001, 60.029321352102194, 60.02987876135781, 60.02855447676609, 17.921589774279127, 18.043345754949893, 18.015709293177377, 0.9999917278492587, 0.999999718830597, 0.9999873709192242, 5027.090178094246, 5037.85458754998, 5038.196950809897, 86.05657923993203, -2.4685595124126394, 19.574039392598593, 5026.142203171945, 5031.64005511935, 5032.143935009715, 282.092465211092, 280.7082144203933, 281.38811218420847, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 792.1507, 6.93947, 5496.971, 767.2394, 1.421668, 1090.988, 826.6511, 1.322111, 1093.62, 792.2125, 6.938553, 5496.872, 780.238, 1.404329, 1096.928, 815.1674, 1.346515, 1098.11, 99.95058, 99.1793, 99.34312, 99.94172, 99.5927, 99.82676
7475.016600000001, 60.03094059192413, 60.03286339922212, 60.033698743726376, 17.91526449783731, 18.031298512020832, 18.0068796277195, 0.9999940944954744, 0.9999999978327025, 0.9999962630769056, 5021.411661465144, 5025.031987739318, 5033.403398068148, 83.94961883787562, -0.8895855344667325, 16.000487212863845, 5025.7177712352595, 5028.387738988614, 5035.457265451164, 282.1035154585063, 280.7813532197027, 281.39160981928165, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 785.8616, 6.986228, 5490.445, 773.543, 1.413931, 1093.455, 820.7693, 1.336284, 1096.202, 785.9597, 6.985255, 5490.313, 785.579, 1.398485, 1096.74, 808.8849, 1.359883, 1100.003, 99.82287, 99.45794, 99.69423, 99.82248, 99.85114, 99.93135
7477.44044, 60.02708842229257, 60.026962280980285, 60.0278401526329, 17.914804797071767, 18.016742489983297, 18.030627794145698, 0.9999963427191599, 0.9999998809370746, 0.9999900640537963, 5025.610089855125, 5030.802019958497, 5039.101503276449, 88.09689970393856, 1.7916317314329717, 16.973907117097497, 5025.524912408022, 5028.147087093222, 5036.032793131404, 282.12744837430796, 280.71477340621556, 281.33406265293826, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 792.1704, 6.93947, 5497.133, 767.1421, 1.420747, 1090.404, 819.3134, 1.340702, 1097.34, 794.7758, 6.918512, 5499.219, 775.9081, 1.411086, 1095.0, 803.8948, 1.370138, 1100.212, 99.94647, 99.08377, 99.79355, 99.97919, 99.54409, 100.0
7479.81504, 60.02085044304782, 60.021941615661014, 60.02594942689939, 17.920322012006974, 18.03390437485262, 18.036209800688503, 0.9999947258263554, 0.9999999241936666, 0.9999932631077336, 5020.666595285151, 5027.070270916355, 5036.006539918772, 87.51423861721423, -2.425753632683268, 16.23552251609408, 5026.092297172914, 5023.149492621657, 5038.86832488359, 282.23565910489464, 280.7617893766895, 281.4792765108779, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 796.4288, 6.908417, 5498.972, 764.8658, 1.423694, 1090.246, 819.0222, 1.337757, 1096.26, 792.2319, 6.938553, 5496.989, 780.3334, 1.404877, 1096.685, 808.8651, 1.359517, 1099.684, 99.98198, 99.11191, 99.65865, 99.94377, 99.69722, 99.96904
7482.1696, 60.01793160541413, 60.01853978850435, 60.02154490213022, 17.91419631117393, 18.027189305760828, 18.02183365692657, 0.9999928406083426, 0.9999998451220974, 0.99999619374929, 5021.943456578084, 5023.514716787317, 5034.6798231145885, 84.40035016039383, -5.987574333345492, 18.147560241241784, 5020.581936598141, 5034.807035608615, 5035.704287200523, 282.05603607398865, 280.6207119459044, 281.36157481526845, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 792.1704, 6.938935, 5497.139, 767.2783, 1.421299, 1091.472, 820.3228, 1.336468, 1096.282, 792.2125, 6.938921, 5496.93, 773.8671, 1.413643, 1093.853, 808.7657, 1.359517, 1099.543, 99.94552, 99.2233, 99.6797, 99.94278, 99.48812, 99.96488
7484.514880000001, 60.00948408188446, 60.010270072902365, 60.01287170750098, 17.900351569574834, 18.017199383608425, 17.977119191613042, 0.999992299110805, 0.9999994539865172, 0.9999951342877893, 5014.810623402851, 5024.338004905665, 5023.086582006891, 86.86779980719507, 5.76992160074542, 17.499239075021023, 5018.577951392147, 5035.615431064532, 5029.972422031948, 282.05055844052674, 280.6016920771123, 281.40356620682223, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 785.8616, 6.986407, 5490.502, 773.5235, 1.4143, 1094.001, 826.6511, 1.321927, 1093.45, 785.9597, 6.985438, 5490.253, 767.4961, 1.420583, 1091.062, 815.1873, 1.346881, 1098.165, 99.82182, 99.45328, 99.3468, 99.82139, 99.13837, 99.83176
7486.991040000001, 60.008229252271114, 60.01079879888895, 60.0083967857809, 17.922100506388965, 18.019756864611, 18.0124089974956, 0.9999961511521345, 0.9999998623864268, 0.9999967286520042, 5018.407927080497, 5027.030696041962, 5032.204091556884, 83.12742697372829, 1.5510850296041099, 18.109678130588463, 5020.8426210808175, 5028.189175394548, 5031.981201825861, 282.205266006718, 280.71745365221017, 281.4006647024865, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 792.1704, 6.939113, 5496.966, 767.2977, 1.42222, 1090.822, 820.711, 1.335364, 1096.729, 792.2125, 6.938553, 5496.93, 773.7908, 1.413826, 1093.164, 808.8651, 1.358967, 1099.957, 99.94343, 99.19927, 99.70119, 99.94267, 99.37717, 99.99472
7489.292520000001, 60.00332983784242, 60.00308414593282, 60.00229110035418, 17.898160611362425, 18.009839177640785, 17.995935341556194, 0.9999957697988952, 0.999999876058533, 0.9999924100952858, 5019.573830358502, 5027.903350659223, 5033.864012392939, 86.96768101404146, 1.3970670074309055, 16.295206870801394, 5019.297505642827, 5026.612109038018, 5031.908850541676, 282.1932067040589, 280.6869725443459, 281.38657995821495, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 785.8616, 6.98605, 5490.277, 773.504, 1.4143, 1094.167, 820.381, 1.336837, 1096.773, 785.9403, 6.985255, 5490.147, 767.4771, 1.421131, 1090.527, 808.7458, 1.358967, 1099.725, 99.82487, 99.45851, 99.66993, 99.82043, 99.13246, 99.94136
7491.707120000001, 60.00649042860304, 60.00159132533604, 60.000742258582015, 14.55124572550222, 14.882502053244401, 15.076083092589329, 0.999999024910795, 0.9999934997775822, 0.9999998878730035, 4455.4059570953505, 4535.677582151469, 4607.639797721782, 71.83111577937984, -1.8307899622780042, 13.205919305330099, 4951.52531981391, 5031.211102336097, 4954.066384322868, 282.12058105861615, 280.6504716294249, 281.37607848622923, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 785.4476, 7.05708, 5377.733, 773.5818, 1.4143, 1094.099, 819.7598, 1.337941, 1096.899, 785.9403, 6.985438, 5490.206, 767.6106, 1.420766, 1090.793, 808.9048, 1.358967, 1099.481, 97.7756, 99.45403, 99.70943, 99.82352, 99.12501, 99.95145
7494.155200000001, 59.998368723369374, 60.00047129749068, 60.002463111953446, 17.89080245802461, 18.015500347387757, 17.369984208857588, 0.9998827655079006, 0.999979044588484, 0.9999854187011724, 5330.269247330302, 5298.344740454102, 5228.024608627455, 88.02223601857463, -0.14007327939134484, 17.417438206576662, 5022.662676321719, 5029.836933607298, 5031.117133949838, 282.1648766203054, 280.6895826742796, 281.3909875733014, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 785.8419, 6.986228, 5490.278, 475.7373, 1.51745, 664.6202, 819.9346, 1.337389, 1096.551, 785.9015, 6.985806, 5490.316, 767.8395, 1.420218, 1090.915, 809.0043, 1.358601, 1099.699, 99.82182, 60.41917, 99.69961, 99.81943, 99.13567, 99.9712
7496.6242, 59.99993466075042, 60.00321509570018, 60.0057439239816, 17.91056535340948, 18.01477852137101, 17.989366528144387, 0.9999935925861858, 0.9999996987853245, 0.9999927753606433, 5021.363594104034, 5025.911848684948, 5034.616367832925, 86.46966902350891, -0.5179704575007236, 18.40909745413728, 5015.482782997051, 5002.048293784217, 4986.543060844077, 282.27307162161236, 280.68425126065426, 281.36003389046755, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 785.9602, 6.985872, 5490.278, 773.2316, 1.415405, 1093.873, 404.2101, 1.516308, 677.2352, 786.0762, 6.984887, 5490.313, 767.7632, 1.4204, 1078.775, 803.0399, 1.37966, 1100.612, 99.82384, 99.47619, 58.4829, 99.82246, 99.15895, 100.0
7498.971520000001, 60.0018955488597, 60.00281359848394, 60.003233197225725, 17.80335954906612, 17.898010178351463, 17.875293160123622, 0.9999937054213401, 0.9999999542460132, 0.9999946721765062, 4957.822629554874, 4949.696491387401, 4951.871639177094, 85.77056312954869, -3.574598025094474, 17.04782198918201, 4899.44421596801, 4905.587724493097, 4901.540263244044, 282.07212359263394, 280.6534724330112, 281.3815309680861, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 785.8616, 6.986407, 5490.335, 773.6791, 1.413931, 1084.796, 825.894, 1.353955, 1093.448, 820.8743, 6.671584, 5498.092, 768.736, 1.419122, 1091.431, 809.3025, 1.358052, 1099.187, 99.82287, 99.42882, 99.86203, 99.96391, 99.15844, 99.9761
7501.4134, 59.995598068197594, 59.997310178466535, 59.99396332733333, 17.476719358257835, 17.562437877850606, 17.517062169495098, 0.9999955061813792, 0.999999998353714, 0.9999935922224217, 4870.628272153083, 4881.010284485889, 4870.270304756878, 82.11053055240905, 4.158512596599394, 20.813468644311797, 4807.999827882633, 4808.70541409749, 4796.919341621101, 282.12276736480146, 280.588638983054, 281.3280456847948, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 788.1288, 6.969453, 5490.61, 774.0682, 1.414116, 1093.729, 820.4587, 1.335916, 1096.306, 786.1345, 6.984151, 5490.372, 765.2453, 1.423322, 1088.658, 667.3505, 1.499604, 914.8268, 99.83094, 99.42854, 99.70121, 99.82354, 99.03521, 83.1649
7503.826080000001, 59.990518035551275, 59.99188730647497, 59.992217905936215, 17.892361113693116, 18.019945274482215, 18.003342197742235, 0.9999937024219064, 0.9999998594335193, 0.9999922175548055, 5016.965174951423, 5026.041892975565, 5029.099405276526, 86.47288172257265, 4.9704743227785, 16.519135953263685, 5014.159556525401, 5024.931557040651, 5028.595885935558, 282.26026814707166, 280.70196543580647, 281.34984993097623, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 785.8813, 6.985872, 5490.225, 776.0333, 1.411537, 1095.203, 821.1187, 1.334075, 1095.656, 786.2316, 6.983416, 5490.656, 767.1528, 1.421314, 1090.07, 817.8713, 1.340106, 1096.917, 99.82182, 99.52575, 99.65145, 99.8287, 99.14851, 99.69257
7506.224200000001, 59.98691817794873, 59.99070427865, 59.98622861114099, 17.900620871091693, 18.015805661237735, 17.997284245387732, 0.9999925555798804, 0.9999999242246742, 0.9999917242001845, 5017.606397645077, 5026.860159135895, 5027.614479839514, 83.97926088790945, 1.103638168734733, 19.636599555984503, 5018.449449730521, 5026.304733934201, 5031.633033007413, 282.1435558789864, 280.672474330922, 281.41378605488194, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 785.8813, 6.986228, 5490.335, 776.1111, 1.411169, 1094.962, 822.0698, 1.332971, 1095.716, 786.251, 6.983232, 5490.656, 767.1719, 1.420948, 1090.57, 820.0184, 1.336993, 1095.935, 99.82382, 99.54063, 99.61895, 99.82774, 99.12845, 99.65553
7508.534360000001, 59.98285204124878, 59.98284721689205, 59.98272044855417, 17.887402580041428, 17.987017406959435, 17.972906502161038, 0.9999934837474754, 0.9999998278905542, 0.9999937058988692, 5012.21908163437, 5022.00343627382, 5019.242036247715, 91.87256482055841, 3.080220508801176, 16.501203263300113, 5014.464154264516, 5020.015568145152, 5026.650090869571, 282.14183541814805, 280.66243144220414, 281.2973935313659, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 781.5047, 7.02103, 5482.022, 782.5314, 1.402327, 1097.413, 815.7416, 1.346224, 1097.732, 779.9205, 7.027359, 5480.7, 760.8962, 1.427888, 1086.467, 813.6962, 1.350361, 1098.3, 99.68486, 99.76346, 99.83508, 99.65066, 98.83899, 99.88705
7510.955800000001, 59.98207401908862, 59.98191302156155, 59.984647190073595, 17.903539066978926, 18.041250942525462, 17.98652907079182, 0.9999899015324756, 0.999999930696237, 0.9999933573627433, 5018.423739126491, 5025.824841615817, 5028.124411008097, 84.03524631786786, 4.272621569383318, 20.90569653033117, 5015.3685768930845, 5022.508393913073, 5026.966593631122, 282.21497087057196, 280.6801356927528, 281.3831100820282, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 785.8616, 6.986407, 5490.44, 776.1111, 1.410432, 1095.172, 822.0698, 1.332419, 1095.267, 786.251, 6.983232, 5490.714, 767.2672, 1.422044, 1090.661, 820.0184, 1.336627, 1095.821, 99.82478, 99.51586, 99.6247, 99.82977, 99.17996, 99.61867
7513.43868, 59.984975018428536, 59.97936136876555, 59.98158492774655, 17.890035076597567, 18.013873159749608, 17.994577387009173, 0.9999933161435662, 0.9999998972931047, 0.999990162066952, 5012.916719355488, 5023.110853303012, 5022.117508726011, 82.6836890772397, 5.075387408146071, 16.79965371344457, 5013.916193946515, 5026.527137597237, 5026.567604378546, 282.23418733533225, 280.5849554083736, 281.4036409722028, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 785.8813, 6.98605, 5490.393, 776.0333, 1.411169, 1094.68, 822.0892, 1.332603, 1095.422, 786.2704, 6.983048, 5490.656, 767.2291, 1.421861, 1090.657, 819.9588, 1.336993, 1096.281, 99.82287, 99.58056, 99.59429, 99.82977, 99.14922, 99.64978
7515.956080000001, 59.98153772439034, 59.982755939849746, 59.98268473370075, 17.89727308093861, 18.028355426959735, 17.990478325534642, 0.9999935604659465, 0.9999997515649232, 0.9999929247573497, 5018.538883072724, 5025.429589697931, 5028.146471675956, 83.42463759157135, 2.015093021587745, 19.72751044044412, 5013.269351490825, 5028.13772252191, 5026.435553085754, 282.1772898224119, 280.6554737536938, 281.350612649476, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 792.1704, 6.939291, 5497.243, 769.788, 1.418536, 1092.295, 828.3399, 1.319902, 1092.319, 791.6882, 6.947563, 5495.559, 771.1203, 1.417478, 1092.134, 822.2253, 1.333331, 1096.764, 99.94647, 99.29814, 99.33682, 99.91785, 99.30941, 99.57279
7518.335800000001, 59.98972581435815, 59.98970571681032, 59.989814058087184, 17.898217476700026, 18.03754915755646, 18.00301021343749, 0.9999943526323716, 0.9999999985853496, 0.9999929770186576, 5021.194826146425, 5028.845044542388, 5028.493611184079, 91.20896538302532, 0.2511665007580177, 13.861025860536984, 5020.085382198233, 5028.870367537136, 5032.735774083128, 282.0064430210962, 280.59059906275945, 281.20724354312966, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 787.1234, 6.972486, 5493.293, 773.4651, 1.414484, 1093.749, 822.1475, 1.332787, 1095.646, 791.8241, 6.941311, 5496.991, 773.5809, 1.41346, 1094.214, 819.9588, 1.337909, 1096.286, 99.86648, 99.43033, 99.60841, 99.94482, 99.47261, 99.73849
7520.6687600000005, 59.99643252113211, 59.99612360857398, 59.9959242162532, 17.927686760416623, 18.044553887667306, 18.02722974319613, 0.9999948143950338, 0.9999994742641978, 0.9999960646523147, 5026.939058793817, 5031.730455517399, 5041.963280707069, 90.39923915053123, 2.860602513557069, 15.773739419032836, 5025.7189630401945, 5028.031147475014, 5038.23975052523, 282.0948961969317, 280.5670745767294, 281.27570576496595, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 796.2513, 6.907167, 5500.305, 764.4962, 1.425536, 1087.926, 815.7416, 1.346408, 1098.352, 798.8148, 6.884498, 5499.863, 779.8756, 1.406521, 1096.128, 813.6763, 1.350727, 1098.08, 99.99001, 98.901, 99.80346, 99.9961, 99.72348, 99.82409
7523.100240000001, 60.00311029648457, 60.00499708219019, 60.00582041800934, 17.946318374429673, 18.06093086421507, 18.037685437238114, 0.9999962052461553, 0.9999998527696945, 0.9999956463908544, 5019.279809971631, 5030.302748670884, 5036.297967098593, 84.29271349108558, 2.0597063178713597, 20.475730434264733, 5022.804348202361, 5031.04650742163, 5032.901089181962, 281.84740109039757, 280.2855700694659, 280.92499854306874, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 792.1704, 6.939291, 5497.133, 769.8658, 1.419089, 1091.65, 822.0892, 1.332603, 1095.484, 792.5232, 6.935795, 5497.046, 773.4665, 1.414556, 1093.45, 820.0582, 1.336444, 1097.426, 99.94343, 99.23955, 99.60884, 99.94489, 99.46772, 99.61867
7525.49848, 60.0112974397728, 60.01036945844418, 60.010097142228894, 17.92169086237817, 18.03117199408601, 17.993501148146088, 0.9999945044512953, 0.9999998205036268, 0.9999934508879107, 5010.904039058252, 5024.321066268538, 5021.182945129115, 85.75787792489928, 2.37486069026113, 15.826659035590865, 5014.6007436443715, 5023.126033449484, 5023.823293116595, 281.9916606136694, 280.51683296602647, 281.32976981299, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 792.1901, 6.939113, 5497.191, 769.827, 1.419089, 1092.397, 822.1087, 1.332603, 1095.77, 792.5426, 6.936163, 5497.212, 773.5428, 1.414008, 1093.398, 820.0781, 1.337909, 1096.382, 99.94552, 99.26529, 99.61406, 99.94692, 99.39841, 99.73433
7527.83808, 60.0153534648755, 60.01552770924808, 60.01782569893833, 17.912175115702404, 18.048494642516633, 18.01447916284807, 0.999995652038487, 0.9999998978894142, 0.9999931742245983, 5021.890051154702, 5033.4355332257755, 5030.657498053288, 88.5788593037671, 4.135928680178495, 19.21919115777422, 5020.113851323928, 5033.131398235709, 5032.57179460923, 282.12824069347687, 280.6443015769365, 281.38374106422384, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 785.8813, 6.98605, 5490.445, 776.2667, 1.410984, 1095.285, 828.3981, 1.318613, 1091.823, 786.251, 6.983232, 5490.767, 767.2291, 1.421314, 1091.151, 825.287, 1.325823, 1094.444, 99.82488, 99.58578, 99.2552, 99.82872, 99.19413, 99.43019
7530.248880000001, 60.01869919208321, 60.018992569342075, 60.02338782863251, 17.896051007258613, 18.025872696942287, 17.98885483867919, 0.9999952705134653, 0.9999998632541693, 0.9999949123054926, 5015.603079932062, 5022.848763377868, 5028.056507040595, 81.35748668586814, 1.11589114429853, 19.05788987822939, 5015.829854328413, 5023.426245194287, 5027.34348065112, 282.1895242282592, 280.6370341560419, 281.32396109523154, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 792.1901, 6.938935, 5497.133, 769.9826, 1.419642, 1093.611, 822.0504, 1.332603, 1095.436, 789.9794, 6.958594, 5493.848, 769.3845, 1.419852, 1091.234, 819.9389, 1.33681, 1096.459, 99.94647, 99.26414, 99.59908, 99.88675, 99.22676, 99.67671
7532.667880000001, 60.02588453526658, 60.02643594503304, 60.02753459333789, 17.886562242695877, 18.008045106076484, 17.982780931193826, 0.9999950736393202, 0.999999960795791, 0.9999936777143938, 5015.961821129912, 5014.788439808637, 5022.110041228696, 90.41278001331966, 2.361052203111285, 17.69377039839037, 5011.505653344973, 5022.472345630072, 5028.803208761189, 282.174410836443, 280.5184117843153, 281.252523855965, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 783.9493, 6.999971, 5485.925, 779.4185, 1.405827, 1096.814, 820.5363, 1.335916, 1097.839, 780.639, 7.025153, 5480.983, 761.0679, 1.427705, 1086.653, 813.736, 1.350361, 1098.313, 99.765, 99.67003, 99.70578, 99.66003, 98.83214, 99.84519
7535.077760000001, 60.02967117882113, 60.02768921747474, 60.029303900849094, 17.892583513399615, 18.02171167548859, 17.99650727505502, 0.9999895471987945, 0.9999995100808496, 0.9999915178124261, 5017.053368371408, 5031.421230384471, 5027.7436426526165, 86.5750799630705, 2.2920731388869626, 18.789512854752502, 5021.547424520949, 5028.755891321425, 5030.952319662637, 282.20784573381684, 280.5816423994737, 281.4220573183676, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 784.9942, 6.98837, 5490.109, 776.1111, 1.410984, 1095.459, 821.0216, 1.335548, 1096.159, 786.251, 6.983232, 5490.714, 767.3054, 1.422227, 1091.47, 820.0184, 1.335711, 1094.896, 99.8219, 99.55076, 99.59521, 99.82667, 99.07657, 99.68746
7537.534920000001, 60.032371357127154, 60.03267541964893, 60.03105105363466, 17.896089695815824, 18.018531067001444, 17.98504919346949, 0.9999910786626977, 0.9999999829584035, 0.9999923395973356, 5018.8845458087135, 5024.084134710462, 5022.1348371808135, 81.95170967783724, 1.2277275853980427, 17.422516443051222, 5015.177242257365, 5023.376674953939, 5028.338564277563, 282.1460221435558, 280.5860721163485, 281.22320856281186, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 785.8616, 6.986228, 5490.335, 776.0527, 1.410063, 1094.655, 822.1087, 1.332971, 1095.776, 786.251, 6.983048, 5490.486, 767.1719, 1.421679, 1090.57, 820.0582, 1.335528, 1095.124, 99.82287, 99.5072, 99.56213, 99.82562, 99.14137, 99.75384
7539.903600000001, 60.02999400731361, 60.0289320708486, 60.02839519823991, 17.917442832685822, 18.054812747829565, 18.020522942286284, 0.9999911396495929, 0.9999998001975017, 0.9999945870545461, 5024.282170885082, 5031.207334541153, 5036.940952305077, 82.75294639120614, 0.03142787916885936, 18.987818496650107, 5023.731572668384, 5027.749696935211, 5029.084849764377, 282.1091084887065, 280.5398497247623, 281.20570525727754, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 792.1507, 6.939113, 5497.139, 770.002, 1.4178, 1093.038, 828.3787, 1.317877, 1091.72, 792.5232, 6.936163, 5497.157, 773.5237, 1.413643, 1093.398, 826.3009, 1.324358, 1092.783, 99.94657, 99.36574, 99.3005, 99.94691, 99.4705, 99.3425
7542.29564, 60.027943928529695, 60.02401499996744, 60.030952284493196, 17.926712206891448, 18.044572240508167, 18.02382987969369, 0.9999951511403927, 0.9999999952157689, 0.9999937943192727, 5024.348382417815, 5031.343652701452, 5030.043998906694, 85.15764657578438, -2.9782354777348132, 21.303341924350434, 5025.052752748321, 5029.615533938238, 5031.748769443756, 282.1945913570736, 280.52956590022666, 281.3756960686946, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 785.8616, 6.986407, 5490.498, 776.3251, 1.411169, 1095.441, 822.1087, 1.332787, 1095.262, 787.1054, 6.977165, 5492.993, 769.4799, 1.418391, 1091.846, 819.9787, 1.337176, 1095.991, 99.82583, 99.56261, 99.60927, 99.86384, 99.31285, 99.62911
7544.787600000001, 60.020137336564865, 60.021316493335156, 60.02790797999807, 17.94102619398987, 18.04734732889133, 18.014862082233957, 0.9999959299413583, 0.9999998321171553, 0.9999935728097443, 5023.70132380884, 5031.265694617132, 5036.440572356843, 89.49932368779537, 3.2038205786366234, 17.945039948808976, 5027.669977419589, 5029.519253724627, 5042.71264190586, 282.1057394591572, 280.5680307619444, 281.3504482566377, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 792.6238, 6.935722, 5498.024, 768.3872, 1.420931, 1090.238, 820.4975, 1.336468, 1096.603, 797.3002, 6.894794, 5500.424, 779.9519, 1.40579, 1096.475, 813.6564, 1.349994, 1098.267, 99.96268, 99.21156, 99.67893, 100.0, 99.61895, 99.84561
7547.237080000001, 60.018247704760576, 60.02187658189052, 60.02219336026259, 17.901683966680803, 18.04414676040351, 18.00958669884074, 0.9999937130807528, 0.9999999588334658, 0.999993246131577, 5022.334301472009, 5033.49066436885, 5031.003626294402, 89.69263894553853, 0.7477820344884094, 18.529830055626917, 5021.487672752688, 5029.472998509104, 5034.859515232953, 282.11226291071006, 280.6813002228477, 281.23680322839607, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 793.2941, 6.933581, 5497.135, 769.9826, 1.418536, 1091.942, 820.6916, 1.3361, 1095.612, 792.4844, 6.936531, 5497.269, 773.6382, 1.414556, 1093.428, 819.9787, 1.336077, 1097.093, 99.95357, 99.26602, 99.67924, 99.94582, 99.40119, 99.57799
7549.708920000001, 60.021028253929394, 60.02163744479152, 60.019298817935706, 17.92242035507886, 18.045610741201017, 18.01470707914691, 0.9999921693427308, 0.9999999999993937, 0.9999946746126513, 5020.222607575283, 5025.834250408376, 5027.776401669536, 85.94372019989282, -1.5988855803682327, 16.969201550061825, 5016.66933352022, 5021.815914485247, 5025.914555206633, 282.08551340702263, 280.49710294176015, 281.2961367213003, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 792.1901, 6.938756, 5496.966, 769.8464, 1.4178, 1091.942, 822.1087, 1.332971, 1095.15, 792.5038, 6.935979, 5497.274, 779.8947, 1.406886, 1097.574, 819.9787, 1.335711, 1097.385, 99.94743, 99.26602, 99.61938, 99.94489, 99.68448, 99.56606
7552.2066, 60.014824605477855, 60.01786092056073, 60.0170698198994, 17.92036221038565, 18.04656079563732, 18.014020754701008, 0.9999936581239064, 0.9999993306977678, 0.9999927813277572, 5025.122561113333, 5029.46387128376, 5033.888350512734, 85.85465828224005, 0.9608088884410222, 18.773333155846558, 5028.662826947134, 5032.789613911818, 5033.295494980421, 282.0817591615269, 280.61932970957935, 281.38931256060783, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 785.8813, 6.986228, 5490.388, 776.2278, 1.411537, 1095.62, 828.4175, 1.318245, 1092.161, 786.251, 6.983232, 5490.597, 786.2657, 1.397024, 1098.466, 825.7641, 1.325456, 1094.07, 99.82488, 99.5085, 99.28594, 99.8287, 99.85918, 99.43492
7554.599160000001, 60.01424810862275, 60.01833257062022, 60.02054993688461, 17.923908101589603, 18.044382204940803, 18.012454357278006, 0.9999927935677533, 0.9999998873585, 0.9999940644193782, 5021.9971530327975, 5027.36159138368, 5029.79763862189, 82.6273448904767, -0.22756809930751842, 16.685883830867965, 5022.011225374902, 5023.179100733119, 5030.474537509436, 281.94195879533214, 280.40089532043294, 281.13226776261087, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 792.1901, 6.939291, 5497.139, 769.8658, 1.419273, 1092.395, 822.031, 1.332419, 1096.118, 790.5231, 6.951608, 5494.478, 782.9658, 1.400129, 1097.679, 819.9588, 1.336444, 1095.78, 99.94953, 99.30725, 99.56778, 99.89819, 99.78482, 99.76501
7557.05568, 60.01427507703127, 60.01395365056997, 60.01303050568884, 17.90963555549416, 18.016047214194927, 18.008314675964737, 0.9999949075591341, 0.9999997556624317, 0.9999928877411381, 5014.5886126729165, 5022.315659138148, 5032.360978083861, 88.24560953853711, 0.4911815660489083, 15.148742484466709, 5017.010958987453, 5024.931413854405, 5029.074618033304, 282.0244352198937, 280.5251523103395, 281.2228188922438, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 784.4619, 7.000506, 5486.653, 779.5158, 1.405643, 1097.414, 820.0316, 1.337205, 1097.624, 780.5419, 7.025704, 5481.041, 792.4459, 1.387345, 1099.207, 813.6962, 1.349811, 1098.795, 99.75592, 99.69215, 99.75496, 99.65796, 100.0, 99.83976
7559.438160000001, 60.00528005751085, 60.00593533964787, 60.00997430286307, 17.912002047166357, 18.039762425236262, 18.00434481007392, 0.999991870810171, 0.9999999230302622, 0.9999924335344277, 5017.764660936462, 5029.224822798864, 5030.1369922351005, 84.02063056202792, 2.026135588978377, 17.85474897154222, 5020.067287689018, 5030.119452132556, 5033.6732239304, 282.0217272220714, 280.58657609542155, 281.296505516355, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 785.0928, 6.987657, 5490.225, 776.3251, 1.410984, 1095.661, 820.4587, 1.334628, 1096.338, 786.251, 6.983232, 5490.772, 786.0749, 1.395928, 1097.156, 819.9588, 1.33626, 1095.935, 99.82084, 99.5561, 99.6657, 99.82658, 99.88836, 99.61376
7561.83524, 60.007909638657885, 60.0107726014304, 60.00929426104118, 17.914374817194012, 18.042332218357362, 18.01913444341388, 0.9999917979337575, 0.9999999034288651, 0.9999906099159144, 5019.980462618676, 5030.2396155462375, 5026.7253865366065, 80.65698529409917, 4.3729075605560865, 18.638134592277083, 5017.304477260206, 5025.597162826831, 5026.152656580026, 282.0911316805595, 280.5244417072979, 281.305846925724, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 785.8616, 6.986228, 5490.335, 776.2667, 1.411353, 1095.29, 822.0892, 1.332603, 1095.998, 786.251, 6.983232, 5490.714, 786.1703, 1.395746, 1098.077, 819.9787, 1.337909, 1095.835, 99.82488, 99.57041, 99.5894, 99.82977, 99.74875, 99.73391
7564.203120000001, 60.00956383156098, 60.00951096911412, 60.009034104322744, 17.92517530005669, 18.064563070043707, 18.024832511868887, 0.9999927283721416, 0.9999999981150527, 0.9999929739482287, 5026.894225630989, 5032.479061893918, 5036.491303324174, 81.2505621367045, 2.3207501479112125, 22.821747736621546, 5022.665810868077, 5031.011420729442, 5036.80907207636, 282.01875717095106, 280.4870152553455, 281.21959100998737, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 792.1704, 6.939291, 5497.244, 769.9242, 1.418905, 1092.255, 828.3593, 1.318429, 1092.345, 792.5038, 6.936163, 5497.158, 779.9329, 1.40506, 1096.285, 826.281, 1.322343, 1093.324, 99.94448, 99.29454, 99.28594, 99.94788, 99.66091, 99.39166
7566.719760000001, 60.01331270400599, 60.01579591472121, 60.01431165456355, 17.924218344080494, 18.04644534447965, 18.017985713039216, 0.9999930459194676, 0.999999826569713, 0.9999924809240348, 5021.5700594823, 5028.600488289613, 5032.465461689535, 84.07446880869838, 0.17901066270928823, 19.99906147132515, 5022.3336877387355, 5030.6418490616425, 5029.709714942944, 282.04856095801523, 280.5700870048083, 281.2431310959307, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 785.8616, 6.98605, 5490.225, 776.2667, 1.410984, 1095.443, 822.0116, 1.333155, 1095.944, 786.7947, 6.976429, 5492.99, 783.8241, 1.399581, 1097.991, 819.9787, 1.337359, 1095.415, 99.82087, 99.55204, 99.56746, 99.86397, 99.81597, 99.58182
7569.095960000001, 60.01621307309257, 60.01344619796956, 60.01371670400154, 17.92119205453213, 18.032298871165743, 18.034472879521942, 0.9999953235394778, 0.9999996625751061, 0.9999944190723324, 5027.388047273011, 5029.382848111554, 5037.409194989134, 90.17718765106747, 1.423424782151777, 19.608447126033298, 5026.492654666501, 5025.4756150052735, 5041.497670330099, 282.136458713935, 280.54317814200584, 281.15639937226086, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 792.3281, 6.935365, 5498.083, 768.0954, 1.420194, 1090.54, 820.3033, 1.336284, 1096.332, 796.7176, 6.897552, 5499.742, 774.4202, 1.41346, 1093.853, 813.6564, 1.349994, 1097.902, 99.95362, 99.20401, 99.66515, 99.99484, 99.45439, 99.80791
7571.496880000001, 60.01887543568331, 60.01654385027524, 60.01703726164204, 17.934793345235285, 18.04205641573777, 18.009564376048345, 0.9999956419087663, 0.9999999631907696, 0.9999966655543656, 5019.614284513065, 5027.417207911237, 5035.924795786338, 84.14922269844647, 5.327315583441987, 18.10653481055965, 5026.226128283636, 5029.968050917558, 5031.493293748698, 282.0448821474322, 280.52559391849894, 281.2617150600699, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 794.2798, 6.92662, 5497.857, 769.3406, 1.418352, 1091.413, 820.4587, 1.336468, 1095.903, 792.5232, 6.936715, 5497.103, 779.8375, 1.406886, 1097.369, 820.0781, 1.336627, 1096.898, 99.96879, 99.30627, 99.62614, 99.94592, 99.62767, 99.71656
7573.9187600000005, 60.01286988584092, 60.01697089967492, 60.01702069344685, 17.922263911774237, 18.05022616359475, 18.00669685319158, 0.9999952054680151, 0.9999999693036824, 0.9999940188089244, 5020.472532883971, 5026.040308525864, 5030.684301114976, 83.84964216882554, 5.216513673246027, 16.21360488736167, 5020.904554552473, 5026.018293610646, 5028.713702116213, 282.0753916594939, 280.6410786370351, 281.2899593195414, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 792.1507, 6.939291, 5497.134, 769.8075, 1.4178, 1092.004, 822.1087, 1.332603, 1095.654, 792.5232, 6.936347, 5497.158, 773.5809, 1.413278, 1093.992, 820.0383, 1.335711, 1097.822, 99.94648, 99.23026, 99.61406, 99.94692, 99.38901, 99.8006
7576.356400000001, 60.018427133653404, 60.01854990198016, 60.017176748382525, 17.918698658369003, 18.038489719027016, 18.011006457851295, 0.999995123540298, 0.9999998964807573, 0.9999949768091644, 5019.447640475147, 5034.765996078139, 5030.772890822485, 86.65040382106042, 6.653225132593434, 20.347828052441855, 5023.3551206668935, 5031.282849629522, 5034.112214256874, 281.95263793598826, 280.55899298301586, 281.27643052841745, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 785.8813, 6.986407, 5490.277, 776.2278, 1.410248, 1094.94, 828.437, 1.318429, 1091.759, 786.251, 6.983048, 5490.539, 767.2482, 1.421679, 1090.614, 826.2413, 1.32271, 1094.537, 99.82182, 99.57158, 99.24944, 99.82978, 99.1453, 99.35981
7578.71812, 60.01428064961289, 60.01928378828034, 60.016862108111525, 17.900516916943953, 18.028659638210332, 18.003079592993984, 0.9999927686373371, 0.9999999008931901, 0.9999962608962931, 5018.049524069769, 5027.33963128959, 5023.578863411702, 83.54689587830228, 0.9152338332105501, 16.34285589486808, 5020.8065383681405, 5025.573479114306, 5027.742773924868, 282.0520434547142, 280.5826486391853, 281.24922312311327, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 800.0, 792.1901, 6.939113, 5497.023, 769.788, 1.419457, 1092.174, 822.1087, 1.332787, 1095.819, 792.5426, 6.936163, 5497.213, 772.6082, 1.415104, 1092.913, 820.0184, 1.337359, 1096.272, 99.94448, 99.34736, 99.57799, 99.94792, 99.36209, 99.6597
