TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
7728.782480000001, 60.013600493862185, 60.016096975198174, 60.01509395214295, 17.883610689778358, 17.98426818971294, 17.99958319169003, 0.9999942621621383, 0.9999996336270821, 0.9999944366651992, 5018.328061990003, 5028.053137609009, 5032.80558766026, 89.53073342004654, 1.1998375094813127, 13.540277767091993, 5022.3778668997065, 5025.914749309023, 5031.23853126848, 282.3216556122638, 280.7053569956587, 281.44862212353604, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 779.5529, 7.030132, 5480.342, 782.2979, 1.402511, 1097.181, 815.7028, 1.345672, 1098.361, 766.5994, 1.423019, 1090.448, 787.124, 6.976617, 5491.545, 813.7559, 1.349994, 1098.536, 99.64222, 99.74233, 99.80791, 99.17828, 99.84579, 99.83901
7731.29892, 60.02070964116793, 60.0176817921797, 60.01857766420022, 17.88903905521059, 18.01450774075364, 17.987033348723095, 0.9999904748558617, 0.999999110139147, 0.9999909960685062, 5020.489112678786, 5027.684137986536, 5029.495483845314, 88.53958565400748, 8.056565352403595, 17.893986321761076, 5019.78886569828, 5027.660903697178, 5033.424547577327, 282.31180603756167, 280.8005522778574, 281.50905596850936, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 785.8616, 6.986407, 5490.277, 775.936, 1.411537, 1095.62, 822.1087, 1.332971, 1095.262, 771.9783, 1.4164, 1092.548, 793.3615, 6.929682, 5497.536, 820.0184, 1.336444, 1097.544, 99.82182, 99.49056, 99.56789, 99.34566, 99.95379, 99.63827
7733.6692, 60.01281133541506, 60.01025259692044, 60.015858232606504, 17.88918631820084, 18.004106925422022, 17.98024800878024, 0.9999925382762007, 0.9999998402275739, 0.9999935598379261, 5019.750649624302, 5024.881694563086, 5028.986638236594, 83.78525689530079, 8.048524706234502, 16.314426612023908, 5016.562380491352, 5025.199289452345, 5026.312690427836, 282.1824976455518, 280.7945278129696, 281.4206925392142, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 785.8616, 6.985872, 5490.778, 774.8076, 1.412642, 1093.323, 823.9334, 1.326897, 1094.163, 762.1914, 1.427432, 1087.802, 797.8441, 6.889687, 5500.194, 825.6051, 1.323808, 1093.67, 99.82087, 99.39164, 99.46439, 98.88974, 99.99864, 99.42318
7736.015240000001, 60.0112811634369, 60.01118299026186, 60.00695123246262, 17.88836698462828, 18.03379704154202, 17.99863094783392, 0.9999929059033916, 0.9999992422991069, 0.9999930238045415, 5018.351514811264, 5032.248147243283, 5033.184687128686, 86.51551933129895, 5.643086747446205, 18.684995803786023, 5019.472484909613, 5030.561103909715, 5027.5516570217405, 282.1539607726748, 280.7938575143099, 281.4036631997445, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.2526, 6.961421, 5493.346, 774.3601, 1.412642, 1094.235, 822.8463, 1.330578, 1095.115, 766.4441, 1.422283, 1090.56, 793.3806, 6.929317, 5497.596, 820.0582, 1.339007, 1095.597, 99.88678, 99.47449, 99.61761, 99.14044, 99.9539, 99.59833
7738.463280000001, 60.0079650890402, 60.00945545886255, 60.010915032685226, 17.89121669463404, 18.019648757053613, 17.98772105857537, 0.9999944789375235, 0.9999999845882607, 0.99999520108471, 5019.9619158374435, 5028.9238995692795, 5034.102888371373, 87.01913694214363, 0.718840603650051, 14.80137605037612, 5019.9264098969325, 5033.460856866448, 5026.746408495088, 282.2179496786736, 280.7832549187561, 281.50488789669856, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 792.131, 6.93947, 5497.076, 769.9631, 1.418905, 1091.535, 822.1281, 1.332971, 1095.655, 760.1136, 1.428719, 1086.02, 799.6752, 6.878181, 5500.169, 820.0383, 1.336627, 1096.852, 99.94448, 99.2291, 99.62427, 98.77084, 100.0, 99.7124
7740.92676, 60.00260957610991, 60.00330416399373, 60.00591604094945, 17.889478426011493, 18.001791032643087, 18.002768865787317, 0.9999952469393979, 0.9999994794792174, 0.9999952015117002, 5018.1257900683695, 5027.612321006547, 5036.454515989457, 85.58914259496305, 4.223063380082067, 17.348656163778287, 5020.3205227149565, 5031.796626656165, 5033.309197931701, 282.1694285667301, 280.74932869655146, 281.4508074995023, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 798.4594, 6.88825, 5500.469, 763.5234, 1.426089, 1088.079, 815.7028, 1.346224, 1098.079, 753.589, 1.435338, 1082.62, 806.0652, 6.823393, 5498.714, 813.6366, 1.350178, 1098.3, 100.0, 98.91488, 99.80825, 98.41866, 99.9783, 99.84401
7743.394400000001, 60.002468332237754, 60.00434205769763, 60.00318754039716, 17.90288467014533, 18.01202809676842, 17.993073194835933, 0.9999948480465368, 0.9999999976767245, 0.9999951938084707, 5015.595095796665, 5030.895400985043, 5027.945359771995, 86.51775401948089, 2.0483225334642157, 12.838742830925412, 5019.288681638495, 5031.564508258055, 5029.402763978381, 282.23861225104486, 280.8406545753482, 281.56794848658546, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 792.1704, 6.939291, 5497.191, 769.9437, 1.418536, 1092.236, 822.0698, 1.333155, 1095.553, 759.9583, 1.429454, 1086.267, 799.618, 6.877999, 5500.057, 819.9588, 1.336444, 1095.83, 99.94248, 99.29281, 99.59429, 98.75235, 99.99963, 99.62326
7745.82304, 60.00441622475262, 60.00723453833632, 60.00402247987372, 17.88769880616423, 18.00206482457259, 17.991198727172325, 0.9999919767321942, 0.999999830056488, 0.9999977241412724, 5015.263441118747, 5025.44137767812, 5028.654738455482, 88.32951089944117, -0.7419589903649921, 17.852390032235405, 5016.881141258443, 5025.893634008146, 5028.749228324901, 282.22884124363895, 280.733436181624, 281.50132104587396, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 792.1507, 6.938935, 5496.913, 769.8658, 1.418352, 1092.855, 823.584, 1.330026, 1094.788, 762.405, 1.425961, 1088.336, 795.6695, 6.911237, 5498.585, 824.8694, 1.324175, 1093.805, 99.94952, 99.29913, 99.49573, 98.91055, 99.97212, 99.43538
7748.312440000001, 60.009632553078795, 60.00755210401577, 60.00795268281644, 17.890543305010613, 18.027523281137494, 17.987275503975646, 0.9999947625688499, 0.9999998444784998, 0.9999966061814477, 5018.589155078758, 5028.003134373646, 5030.353229889269, 88.78706683643395, 4.9613690465635045, 15.440339419270629, 5020.291452536482, 5032.154855080196, 5028.900261736514, 282.28840979824054, 280.780129686773, 281.501812054136, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.2132, 6.95696, 5495.683, 771.1888, 1.417616, 1092.9, 822.4581, 1.332787, 1095.186, 759.9583, 1.429454, 1085.806, 799.6752, 6.878364, 5500.663, 819.9389, 1.336444, 1096.865, 99.92011, 99.34039, 99.56094, 98.7866, 99.9987, 99.71357
7750.725600000001, 60.01141107505069, 60.01140695712482, 60.008453430043694, 17.896081326130197, 18.02876451014409, 17.992490027547348, 0.9999936916364145, 0.9999997444443866, 0.9999943976662752, 5015.591472528474, 5030.28903644745, 5031.4973508187795, 85.62758695945786, 2.300361837515993, 14.571662857990532, 5016.366656920038, 5032.738390057683, 5032.704323607519, 282.25525892256053, 280.76047893747995, 281.43970180110193, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 785.8813, 6.986407, 5490.387, 776.1306, 1.411353, 1094.864, 822.0698, 1.332971, 1095.267, 766.2305, 1.421548, 1089.471, 793.3615, 6.929682, 5497.981, 819.8992, 1.336993, 1096.418, 99.82382, 99.53165, 99.61851, 99.15454, 99.95474, 99.66512
7753.1460400000005, 60.013729725035546, 60.01612347593265, 60.01271847327421, 17.889543822885496, 18.01976012531737, 17.99767821426482, 0.9999933089817191, 0.9999997804138568, 0.9999965260456073, 5016.346033370186, 5027.40957600793, 5032.159232279362, 86.20016047259878, 3.5216724747037915, 19.928440522993697, 5021.844111550722, 5022.927958666925, 5032.048331181891, 282.1238399949942, 280.75744584044725, 281.52124591269165, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 779.5529, 7.030132, 5480.567, 782.473, 1.402327, 1097.961, 815.7804, 1.346408, 1098.29, 772.5609, 1.416032, 1093.973, 787.1049, 6.977165, 5491.596, 813.736, 1.349811, 1098.427, 99.64327, 99.73869, 99.84388, 99.35504, 99.84579, 99.86052
7755.508760000001, 60.0162182560609, 60.01430215520116, 60.01498010253281, 17.88923395518922, 18.03758426344713, 17.998718239365417, 0.9999914828073333, 0.9999995384281083, 0.9999931673139059, 5018.970354460932, 5030.783868677149, 5032.122358994226, 89.57208316870037, 5.362216605125923, 17.330322264621373, 5020.679581734305, 5030.659872939216, 5029.766375518669, 282.06202290632194, 280.74773341951357, 281.50866722718456, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 785.8419, 6.986407, 5490.277, 776.1306, 1.4108, 1095.187, 822.031, 1.332235, 1095.775, 766.3276, 1.423019, 1090.294, 793.3806, 6.929499, 5497.594, 819.9389, 1.337909, 1095.374, 99.82182, 99.53486, 99.6145, 99.11624, 99.95682, 99.57808
7757.938120000001, 60.01865595033101, 60.01650274903506, 60.016028774368756, 17.88873445785426, 18.016606855187494, 17.999359909860818, 0.9999935312003996, 0.9999996846581711, 0.9999913473974584, 5021.120157360673, 5031.118286786359, 5029.728336615597, 88.5123403263035, 6.087477420184769, 18.317907287792423, 5020.122819966439, 5032.11210299234, 5029.236178214662, 282.1213495654697, 280.8481791083249, 281.482185920633, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 785.8419, 6.986586, 5490.387, 776.1694, 1.410984, 1094.873, 822.7104, 1.330946, 1094.969, 774.5999, 1.412539, 1094.811, 796.2799, 6.901557, 5499.741, 824.4719, 1.326921, 1093.296, 99.82182, 99.53077, 99.56804, 99.50633, 99.99759, 99.38291
7760.285080000001, 60.022644773821995, 60.01722442364325, 60.0209353114017, 17.898609659656575, 18.037613116088597, 17.99308353494044, 0.9999960734497352, 0.9999992973193874, 0.9999942421369822, 5016.706176383567, 5023.817042432775, 5029.929171226121, 91.5245702830689, 5.69704244402817, 16.21069053195447, 5021.2468349583405, 5031.023772220831, 5035.936134439016, 282.3619737850141, 280.8395166329529, 281.5085444940685, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 790.8495, 6.954104, 5494.966, 773.2706, 1.414668, 1094.322, 824.4381, 1.328921, 1094.34, 773.3376, 1.414193, 1093.101, 793.4187, 6.929317, 5497.702, 819.9191, 1.338458, 1097.558, 99.90707, 99.43984, 99.48404, 99.41177, 99.95684, 99.54497
7762.626800000001, 60.01582629100266, 60.01952359579829, 60.02132484295606, 17.8999206524977, 18.017409178089054, 18.01199337229352, 0.9999958359010892, 0.9999997057484121, 0.9999931708849227, 5026.558107400103, 5029.523911380178, 5036.728115245508, 88.04982364190028, 4.452016129448566, 14.916433722418617, 5022.164418451761, 5032.686416810439, 5033.257350976674, 282.3064601109372, 280.81952405100674, 281.5381889644099, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 790.3172, 6.948929, 5496.911, 769.7686, 1.417616, 1091.905, 822.1281, 1.332787, 1095.321, 779.0273, 1.407942, 1095.731, 799.6561, 6.878364, 5499.842, 820.0781, 1.337542, 1096.56, 99.93537, 99.2627, 99.60439, 99.61054, 100.0, 99.64103
7765.00028, 60.02235945161853, 60.02247348404678, 60.01769583521993, 17.923566519844282, 18.02857435134346, 18.016524436037507, 0.9999932821383484, 0.9999999914261293, 0.999995755204755, 5021.367273424774, 5032.5315008651105, 5041.172083676543, 89.74708783635276, 3.8584445725059595, 16.845320435042595, 5030.350032413341, 5030.84660840792, 5042.720180334769, 282.20722545231905, 280.73762740134805, 281.5002641727434, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 798.4397, 6.88825, 5500.082, 763.5623, 1.425352, 1088.208, 815.7222, 1.346408, 1097.671, 785.2995, 1.397462, 1098.328, 805.7982, 6.823393, 5498.666, 813.7161, 1.350544, 1098.262, 100.0, 98.96046, 99.78684, 99.77174, 99.97434, 99.84061
7767.3920800000005, 60.02042829051521, 60.01822157888695, 60.01654600072672, 17.901740710014966, 18.019860444079246, 18.012776221850817, 0.9999934767053156, 0.9999999038245246, 0.9999921678578307, 5025.098618715055, 5033.988570749169, 5033.893314681469, 86.95536994203906, 5.3321389556456324, 18.290652233123183, 5025.462149859852, 5034.122941044327, 5036.295057944844, 282.2492429285565, 280.77375630614546, 281.46437943179177, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 792.1704, 6.93947, 5497.191, 769.8853, 1.418168, 1092.841, 822.0504, 1.333155, 1094.588, 779.0467, 1.406655, 1095.479, 799.6752, 6.878547, 5500.115, 820.0383, 1.336627, 1096.396, 99.94552, 99.34778, 99.64012, 99.5876, 100.0, 99.6191
7769.792960000001, 60.012588341304266, 60.014614726859094, 60.017033828115224, 17.888618242687567, 18.004034239714837, 17.992399174595878, 0.9999932096275083, 0.9999993744210606, 0.9999940804213829, 5016.293106873153, 5026.793819134673, 5031.338126392659, 84.63359859500906, 6.791650096783997, 20.095588773528107, 5018.580444334955, 5028.426152770694, 5031.450177683093, 282.25287921423603, 280.74619532917416, 281.4512133094237, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 792.1901, 6.939291, 5497.301, 769.9048, 1.419089, 1092.438, 822.0698, 1.332787, 1095.32, 785.3577, 1.397278, 1097.315, 799.6752, 6.87946, 5500.246, 820.7938, 1.336444, 1095.809, 99.94543, 99.31118, 99.57311, 99.88884, 100.0, 99.57073
7772.166440000001, 60.01076268350726, 60.007104403857916, 60.011204751209384, 17.911265347729138, 18.033048324391544, 18.005988164640378, 0.9999939873481238, 0.9999994187490802, 0.9999939525547508, 5024.624064776683, 5031.980477230631, 5036.882204004016, 89.81769226341203, 8.5927561442017, 19.540345472489662, 5024.730238315717, 5035.212592110728, 5037.119687489193, 282.2545084555222, 280.78547230954536, 281.44294236910537, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 785.8419, 6.986407, 5490.612, 776.1889, 1.411169, 1094.733, 827.7381, 1.320822, 1093.491, 789.6686, 1.39213, 1099.834, 797.0811, 6.896626, 5500.213, 821.6686, 1.334246, 1096.451, 99.82791, 99.56666, 99.32974, 99.87682, 99.992, 99.67592
7774.53736, 60.00465484850305, 60.00446145686314, 60.00549238527007, 17.915745007758282, 18.028892160769594, 18.00822298281308, 0.9999945448877372, 0.9999984472311825, 0.9999932695652347, 5022.291709672198, 5033.470313049272, 5032.392438592255, 89.60197075423184, 6.147285365130983, 17.426891056090653, 5022.973127346527, 5032.248029249973, 5035.162557127064, 282.1212984289302, 280.6871006567184, 281.4334142516706, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 790.1792, 6.957495, 5494.351, 773.6597, 1.413747, 1094.641, 822.0698, 1.332971, 1095.262, 791.5717, 1.389188, 1099.917, 793.3424, 6.929864, 5497.648, 819.9588, 1.33681, 1097.043, 99.90706, 99.48108, 99.56789, 99.99759, 99.95584, 99.65937
7776.95736, 60.00175124061976, 60.00180439060623, 60.002972178754156, 17.89537520782344, 18.013521362684262, 18.02701133099173, 0.9999953797842738, 0.9999993001169017, 0.9999961056753546, 5019.86257956105, 5024.728622769448, 5035.923325385097, 88.68032592758709, 3.137804665003614, 16.169076214382585, 5023.145093743004, 5024.948879810587, 5039.540175217555, 282.2757065759859, 280.7792707064605, 281.58185410955394, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 780.795, 7.024421, 5480.852, 782.4925, 1.402143, 1097.176, 815.7222, 1.34604, 1098.755, 797.941, 1.379995, 1100.526, 787.1049, 6.976982, 5491.761, 813.6564, 1.349811, 1098.777, 99.66866, 99.7831, 99.829, 100.0, 99.84484, 99.88746
7779.36656, 60.003142987097576, 59.99994322095246, 59.99960987735485, 17.929850417063925, 18.028468997880065, 18.019217681720004, 0.9999937881895743, 0.9999993140409689, 0.9999938536010315, 5025.846857065686, 5034.122127446079, 5035.063651459274, 89.08675202444056, 4.496572622401118, 18.91632882985516, 5025.675913334595, 5031.4052253851705, 5038.459823270073, 282.23602944728486, 280.7503747283663, 281.528533038311, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 785.8419, 6.986586, 5490.387, 776.0916, 1.410984, 1095.307, 821.934, 1.333155, 1095.716, 791.5522, 1.390107, 1099.423, 793.3424, 6.929499, 5497.537, 819.8793, 1.33681, 1096.125, 99.82382, 99.572, 99.58408, 99.94612, 99.95379, 99.64636
7781.685200000001, 60.003820265326446, 60.00482746514626, 60.00165164640156, 17.894620400839358, 18.03231462260358, 17.98836585189607, 0.9999928725551076, 0.9999979875100731, 0.9999941759906914, 5016.712026308522, 5029.491623289768, 5028.051568167739, 94.61034042362598, 9.314392193508183, 15.774424096646271, 5020.380347984388, 5030.445967542883, 5025.841671040359, 282.296731661769, 280.8209249012481, 281.5213785362192, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 785.8616, 6.986407, 5490.335, 776.0916, 1.411169, 1094.743, 822.0698, 1.332603, 1095.659, 798.0186, 1.378892, 1101.713, 793.3424, 6.929317, 5497.539, 820.0383, 1.336993, 1096.045, 99.82287, 99.58504, 99.60396, 100.0, 99.95384, 99.65721
7784.079280000001, 60.00884491091624, 60.00258267388303, 60.00307204680094, 17.918528400261028, 18.064071591543005, 18.031254310644584, 0.9999935367655801, 0.999998615163964, 0.9999912705091577, 5025.927370381603, 5029.894084111233, 5035.061680982349, 90.43802257614061, 5.112684920582069, 16.874208896782363, 5027.944848340789, 5032.780410347261, 5035.71960795585, 282.1554032001554, 280.65714720805704, 281.4074332780546, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 792.1704, 6.939113, 5497.133, 769.9631, 1.418352, 1092.653, 828.3981, 1.318061, 1091.991, 804.0967, 1.369882, 1099.913, 799.0839, 6.885851, 5499.829, 824.3128, 1.327288, 1094.611, 99.94647, 99.2562, 99.29213, 99.99072, 99.99807, 99.43852
7786.440880000001, 60.011532223812345, 60.00962126741669, 60.00882571522002, 17.92337750058278, 18.041006227015703, 18.02119742692477, 0.9999908211580557, 0.9999981716213621, 0.9999929449865426, 5021.8272793520355, 5036.333089927879, 5037.209060531097, 88.46358446907698, 9.530272825579232, 21.150927323663268, 5024.2467591993545, 5032.686888768873, 5039.085637241424, 282.25421844249337, 280.8204564407113, 281.57356494496213, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 785.8616, 6.986228, 5490.671, 775.9554, 1.412274, 1094.379, 822.0504, 1.332419, 1095.765, 801.0479, 1.373008, 1099.664, 797.4053, 6.891513, 5500.011, 819.8992, 1.336627, 1095.889, 99.82487, 99.48756, 99.57311, 100.0, 99.99879, 99.64444
7788.867200000001, 60.00920176007814, 60.00790791835299, 60.00482135800137, 17.931569616166556, 18.021122847362538, 18.01982548506745, 0.9999948510281005, 0.9999988311995125, 0.9999951007023435, 5026.659242488176, 5034.630385780827, 5040.658552099703, 91.10851490802179, 5.300629098403988, 19.74883080171935, 5027.120023766336, 5031.872879615224, 5041.798167539917, 282.33800993057713, 280.77016379962083, 281.52710406553126, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 794.1813, 6.920017, 5499.141, 765.8191, 1.42351, 1089.607, 816.9451, 1.343647, 1097.813, 810.3882, 1.35646, 1099.218, 805.989, 6.822115, 5498.777, 813.5968, 1.350178, 1098.271, 99.9759, 99.07273, 99.79973, 99.95264, 99.98026, 99.84144
7791.1912, 60.00552150404421, 60.00841112218565, 60.00847523285076, 17.917346501632498, 18.022820421848834, 18.02067832171514, 0.999991617247195, 0.9999990248703874, 0.9999934441506367, 5026.7025731219, 5037.693896389779, 5038.853560887794, 86.90548973290737, 4.0596399257538, 20.05154714609921, 5026.248641519638, 5029.642257587379, 5038.630783560271, 282.2444515738805, 280.74170951542493, 281.57994272817945, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 792.8801, 6.933759, 5497.134, 769.6519, 1.418905, 1091.825, 820.8275, 1.335364, 1096.023, 804.1937, 1.368044, 1100.108, 799.5417, 6.878912, 5500.39, 819.9588, 1.338458, 1097.152, 99.94546, 99.30627, 99.65847, 100.0, 100.0, 99.5785
7793.60688, 60.005997534058054, 60.00927897109223, 60.009576912122306, 17.926010890873002, 18.03684106316383, 18.013572909846314, 0.9999936738377725, 0.9999994099724385, 0.9999937454334132, 5020.148987210435, 5032.962364536232, 5032.716987179356, 88.70070865194083, 6.160736504032002, 16.58254857711654, 5025.218053698277, 5031.314485975609, 5032.526957860912, 282.3046276049711, 280.71619016891555, 281.54115197967985, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 792.1704, 6.939113, 5497.191, 769.8075, 1.419089, 1092.389, 822.1087, 1.332235, 1095.878, 804.1743, 1.36786, 1100.093, 799.5989, 6.878547, 5500.054, 819.9986, 1.335528, 1095.767, 99.94752, 99.21853, 99.62383, 100.0, 100.0, 99.54698
7796.028240000001, 60.01179305557602, 60.00964506597551, 60.007684282318564, 17.91307964199022, 18.06410768062926, 18.02187673107094, 0.9999948076186943, 0.9999991010716144, 0.9999935915787443, 5026.140401163916, 5040.327763660576, 5040.017377865874, 90.12430789173322, 3.5186396877604693, 12.834802406332074, 5025.970257942292, 5035.54651216657, 5039.9497190901375, 282.33384503975367, 280.84588424263876, 281.5195585904356, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 785.8419, 6.986407, 5490.22, 776.15, 1.410063, 1095.177, 828.3399, 1.318797, 1091.661, 797.8051, 1.379076, 1100.23, 793.3233, 6.929682, 5497.483, 826.2612, 1.322893, 1091.792, 99.82182, 99.56016, 99.31679, 100.0, 99.95584, 99.25242
7798.476200000001, 60.00961972648557, 60.013011114903684, 60.01227254539365, 17.915430350097104, 18.022214631015242, 18.012663735485862, 0.9999950460056956, 0.9999999156048031, 0.9999963680988653, 5025.380660463404, 5033.984386435526, 5034.3090779319, 92.48910412182272, 2.2270110864458843, 19.451003882018085, 5023.786807019052, 5032.77447077891, 5040.481367796867, 282.2128408212746, 280.7557363493077, 281.4370876489677, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 792.1704, 6.939291, 5496.914, 769.8658, 1.417984, 1091.961, 822.1087, 1.332603, 1096.057, 802.4266, 1.370986, 1100.258, 796.9285, 6.903932, 5499.077, 820.0781, 1.335345, 1095.47, 99.94248, 99.25951, 99.64012, 100.0, 99.98182, 99.75585
7800.816240000001, 60.01123778891161, 60.013212301053514, 60.01403246016649, 17.912748486675554, 18.007963206287393, 18.026302539021962, 0.9999941678253447, 0.9999997430438863, 0.9999954911687161, 5023.087079299092, 5031.102455265351, 5033.954346606611, 92.36436803002016, 4.0489561172742015, 15.783836785436506, 5021.877016254961, 5029.604252535441, 5034.155785686214, 282.2659694522769, 280.73677086424834, 281.5150008236231, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 785.7631, 6.986943, 5488.937, 777.6675, 1.408774, 1095.394, 821.1963, 1.334812, 1096.379, 794.0961, 1.385511, 1100.009, 788.3257, 6.972599, 5491.932, 813.6564, 1.350361, 1098.377, 99.81069, 99.57991, 99.64629, 99.99938, 99.85619, 99.85103
7803.197160000001, 60.014904911737005, 60.01287283231476, 60.0116903144953, 17.922044859545174, 18.033694975227238, 18.008667778672887, 0.9999974384383266, 0.9999994178830346, 0.999996664516387, 5027.046536173563, 5033.092314820717, 5043.744679405294, 96.86780174571822, 4.153750120411814, 12.802299470787602, 5021.746001167964, 5031.90348808674, 5036.742944506742, 282.16657174404173, 280.79189081678845, 281.58520457761864, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 783.6142, 7.002291, 5488.714, 777.1812, 1.411169, 1094.287, 821.3128, 1.334812, 1096.325, 797.9021, 1.378524, 1100.342, 793.3043, 6.930047, 5497.647, 819.9986, 1.337542, 1095.939, 99.77814, 99.47925, 99.6001, 100.0, 99.95575, 99.62944
7805.582920000001, 60.01355632578933, 60.018278664656926, 60.01567389172635, 17.91166555124974, 18.03161668404621, 18.01163589524253, 0.9999949235051787, 0.9999998481157124, 0.9999953532335449, 5025.93805406896, 5035.0520826815255, 5032.77677044462, 92.62622977829483, 4.07861906591279, 14.732868524530886, 5023.732768990551, 5033.624715351939, 5037.56551887134, 282.12811599890136, 280.7394688364358, 281.60153245231226, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 785.8616, 6.986586, 5490.335, 776.1111, 1.411169, 1095.571, 821.9922, 1.332419, 1095.432, 797.8633, 1.378708, 1100.124, 793.3424, 6.929499, 5497.809, 819.9787, 1.336627, 1097.448, 99.82382, 99.5338, 99.5893, 100.0, 99.95875, 99.62485
7807.965800000001, 60.019454528356896, 60.015795920830605, 60.01738650869615, 17.915034110878786, 18.058490203013477, 18.017861134547186, 0.9999975125059143, 0.9999994797898438, 0.9999935285047006, 5030.9990241635405, 5034.7601776245665, 5039.169692391629, 94.52229923098184, 6.185027102585991, 12.639518989573617, 5026.682375920373, 5035.517889340319, 5038.025751013178, 282.32556262651445, 280.7984633733813, 281.56847148748636, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 792.1704, 6.93947, 5497.133, 769.7686, 1.418721, 1092.769, 828.3399, 1.318429, 1091.555, 804.1161, 1.368411, 1099.976, 799.618, 6.878547, 5500.22, 826.3009, 1.322526, 1092.636, 99.94647, 99.34128, 99.30103, 99.99643, 100.0, 99.3403
7810.4354, 60.01294610146017, 60.01513842530594, 60.01330455410046, 17.91045300509294, 18.0336872085642, 18.004317341115218, 0.9999955828711555, 0.9999997760376979, 0.9999881458511138, 5022.696056331313, 5034.372792675795, 5039.582302474227, 92.79052030428318, 1.5556741987425085, 18.378922171495105, 5028.67252251563, 5035.069981847017, 5039.269630001209, 282.2138079676343, 280.8455530704912, 281.49239271244915, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 785.8616, 6.986407, 5490.555, 776.0916, 1.4108, 1095.083, 822.0698, 1.332787, 1095.716, 797.8245, 1.379259, 1100.395, 793.9719, 6.924751, 5498.349, 819.9389, 1.336444, 1096.811, 99.82086, 99.61429, 99.60917, 100.0, 99.96858, 99.62036
7812.81476, 60.01428025516808, 60.0126429136652, 60.01014384118813, 17.896110500579812, 18.032700341056593, 18.015940328143618, 0.9999943245701364, 0.9999991187492024, 0.9999962922321352, 5022.30767666112, 5032.570037668011, 5041.7270719772605, 97.67917953070355, 4.732198883825731, 14.47126797476858, 5021.004635223139, 5037.59444980333, 5036.83648720656, 282.2565849877444, 280.7380136052473, 281.44661764971335, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 792.1704, 6.939113, 5497.076, 769.7297, 1.419089, 1092.223, 821.3904, 1.33426, 1096.218, 806.3492, 1.363999, 1100.364, 802.8607, 6.844944, 5499.79, 815.2072, 1.347064, 1098.101, 99.94247, 99.29164, 99.61435, 100.0, 99.99757, 99.82596
7815.15444, 60.014898122791436, 60.010874706557864, 60.00877741196742, 17.923769962307457, 18.02394707545979, 18.021727645474844, 0.99999266500668, 0.9999983619235598, 0.9999938680418043, 5021.088158649354, 5035.224195481762, 5039.680207328266, 90.74288992820766, 4.279654462732015, 15.822927768128466, 5024.057444298347, 5035.695302237936, 5037.697852007374, 282.1805135932984, 280.6863092895408, 281.66358975182, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 797.3554, 6.9011, 5499.587, 766.2471, 1.423141, 1090.967, 819.5657, 1.338677, 1096.148, 805.1841, 1.366021, 1100.015, 799.5798, 6.878364, 5499.947, 819.9588, 1.336444, 1095.606, 99.99408, 99.16553, 99.77424, 100.0, 100.0, 99.59918
7817.60976, 60.010546373142766, 60.01291920773623, 60.01126395012922, 17.920144104684006, 18.030058613474512, 18.014976124397286, 0.99999629329632, 0.999999740563481, 0.9999959320592923, 5022.253013922673, 5035.354717750415, 5038.937618076794, 90.58984579645721, 4.5658310311207515, 17.02676131720409, 5022.283670104299, 5033.89668732188, 5040.15648162154, 282.3016172173216, 280.869808961394, 281.5567723664391, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 792.1507, 6.938935, 5497.023, 769.9048, 1.418905, 1092.438, 822.1087, 1.332235, 1095.771, 804.1355, 1.368044, 1100.156, 799.637, 6.878181, 5500.332, 819.8594, 1.335894, 1096.012, 99.94353, 99.23303, 99.61417, 100.0, 100.0, 99.63603
7820.0718400000005, 60.01357284641921, 60.009754286023, 60.01503255969406, 17.91122909107375, 18.024519622162114, 17.9932533826125, 0.9999941421797434, 0.999999163875264, 0.9999941872358629, 5026.55923886999, 5037.531272095693, 5036.013989363349, 90.63798640216646, 3.6966849277509937, 18.822249121068467, 5028.682652925608, 5035.578747759009, 5037.747573602222, 282.38791974718555, 280.8947468094632, 281.5519003444755, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 785.8419, 6.986586, 5490.387, 776.0527, 1.411169, 1094.071, 828.3787, 1.318797, 1092.505, 797.8245, 1.378892, 1100.357, 793.3233, 6.929499, 5497.369, 826.2015, 1.321977, 1093.717, 99.82382, 99.57158, 99.26573, 100.0, 99.95275, 99.42744
7822.448920000001, 60.01502809608294, 60.01531972919478, 60.01673453513905, 17.903878356059437, 18.033911453539385, 18.005308518640437, 0.9999959945749058, 0.999999107559844, 0.9999934653730432, 5022.542899555794, 5037.986171248262, 5034.902022874577, 89.10766639407211, 3.6687088452267744, 15.716106207490157, 5022.674475237935, 5032.396163510353, 5032.073890481291, 282.26292761076854, 280.72238989148354, 281.58487375426415, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 792.1704, 6.939291, 5497.191, 769.7297, 1.417984, 1091.615, 822.0892, 1.332787, 1095.994, 804.1161, 1.368411, 1100.04, 799.5989, 6.878547, 5500.168, 820.0582, 1.335894, 1097.486, 99.94552, 99.23518, 99.63438, 100.0, 100.0, 99.77002
7824.9012, 60.020950308768754, 60.019354818510344, 60.020023549841625, 17.8943123557362, 17.986070469122907, 18.005365979727326, 0.9999959529375473, 0.9999998461535123, 0.9999955668919628, 5020.767196963915, 5025.154523835686, 5036.396733655936, 91.73524715510652, 3.9268653508352145, 19.142900044298585, 5022.536515095819, 5026.068358490622, 5035.620554469173, 282.12952908677926, 280.69477973676567, 281.48044121603584, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 785.8419, 6.986407, 5490.445, 776.2473, 1.410063, 1094.497, 822.1281, 1.333155, 1095.307, 797.1642, 1.380363, 1100.023, 791.3205, 6.945388, 5495.55, 816.6585, 1.344684, 1098.136, 99.82287, 99.57649, 99.57193, 99.99741, 99.91768, 99.78275
7827.254440000001, 60.021334433125496, 60.019642972414296, 60.020312363419514, 17.89778726067646, 18.020504828527084, 17.98423794804791, 0.9999948960707514, 0.9999994747383629, 0.9999934574242441, 5026.545803955253, 5028.66959552542, 5033.391032845742, 92.14509335962907, 5.793464698376056, 15.625680290077526, 5024.588327011498, 5034.190422060235, 5033.269295437083, 282.40272051805016, 280.8141543511352, 281.6264810002545, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 779.6712, 7.027098, 5482.354, 780.6831, 1.405458, 1096.755, 818.6534, 1.339966, 1096.938, 795.8632, 1.382201, 1100.21, 792.2551, 6.933517, 5497.581, 819.9389, 1.337359, 1096.625, 99.6626, 99.70357, 99.74879, 99.99881, 99.95462, 99.65497
7829.676480000001, 60.021741322118515, 60.02003188576194, 60.01935044428507, 17.910556993608306, 18.022298768212284, 17.996912267960653, 0.9999953507830863, 0.9999985731326826, 0.9999950430372564, 5024.711341073271, 5033.120940041389, 5033.2810402569485, 97.91617999482423, 7.658608377784503, 13.525459983956125, 5021.965680199947, 5030.563799521934, 5035.116388655399, 282.1451931412655, 280.7693878113596, 281.4806537620419, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 785.8616, 6.986228, 5490.393, 776.0138, 1.411721, 1094.864, 822.0504, 1.332971, 1095.784, 797.8827, 1.378708, 1100.851, 793.3233, 6.929682, 5497.644, 820.0184, 1.337176, 1095.893, 99.82592, 99.60199, 99.58766, 100.0, 99.95575, 99.76543
7832.165080000001, 60.02276287745493, 60.02356825277595, 60.02161823878728, 17.89204069016879, 18.016293887759026, 17.985112204654563, 0.9999973475125811, 0.9999988862239609, 0.9999962387328455, 5021.4943559914045, 5027.1684429161905, 5036.839176094834, 92.14447748310431, 6.988184492991877, 14.600158486113571, 5027.51291857522, 5040.000852595481, 5036.473978542629, 282.1964841407352, 280.784972725009, 281.5053124053566, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 792.1507, 6.939291, 5497.081, 769.7491, 1.418536, 1091.954, 828.3981, 1.317877, 1092.389, 804.1743, 1.368411, 1100.257, 799.618, 6.878181, 5500.114, 826.281, 1.321977, 1094.468, 99.94552, 99.29164, 99.30669, 100.0, 100.0, 99.30429
7834.56008, 60.02323272189019, 60.0253702968695, 60.02612859876627, 17.914833507465875, 18.025122030842258, 17.98904504614455, 0.9999954142174518, 0.9999995310281016, 0.9999966355688139, 5022.360401158325, 5034.290902043391, 5036.815304052673, 90.9516753423203, 2.9402816292908938, 13.533756321291321, 5022.923507332722, 5034.349320228625, 5034.9728709811325, 282.2279096546162, 280.8027982897385, 281.67234865689335, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 785.8419, 6.986407, 5490.277, 775.9943, 1.410432, 1095.19, 822.1087, 1.332787, 1095.432, 797.8827, 1.378892, 1100.289, 793.3424, 6.929499, 5497.536, 820.0582, 1.337359, 1095.238, 99.82086, 99.56133, 99.59951, 100.0, 99.95182, 99.68831
7836.977720000001, 60.02943732086611, 60.02530575399261, 60.026889111274045, 17.90730759015214, 18.01500651142809, 18.028860090901418, 0.9999960977110361, 0.9999992896496509, 0.9999960209992034, 5025.267182859882, 5033.01326388268, 5044.306333851864, 93.90160803393815, 4.30595857766798, 14.249745794718365, 5028.573698087238, 5033.555004489972, 5047.670058013742, 282.3722622549972, 280.88771990913915, 281.5346350731528, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 792.1507, 6.939291, 5497.133, 769.8853, 1.418721, 1091.709, 822.0892, 1.332971, 1095.784, 804.1549, 1.36786, 1100.203, 800.5336, 6.870694, 5500.137, 818.2291, 1.340838, 1097.929, 99.94647, 99.28266, 99.61895, 99.99643, 100.0, 99.81029
7839.36512, 60.023588879160535, 60.02694326925702, 60.02373348940145, 17.872626646931717, 18.0313631667589, 17.977431033550328, 0.9999932217978318, 0.9999995668318282, 0.9999959816356455, 5035.17078627449, 5033.390987322826, 5038.21159684337, 88.0224603284737, 6.28036051964466, 14.927925408659348, 5025.276629205932, 5030.710508380583, 5039.465348810896, 282.2674751126081, 280.7873524176232, 281.6387431554052, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 798.42, 6.888964, 5500.081, 764.6323, 1.423694, 1090.237, 817.9739, 1.341807, 1098.05, 807.2813, 1.363999, 1099.703, 800.9341, 6.870694, 5500.239, 819.8594, 1.337359, 1096.439, 100.0, 98.99602, 99.67352, 100.0, 100.0, 99.67489
7841.820280000001, 60.023331543034786, 60.02208023301509, 60.01870300138569, 17.920590244790578, 18.02303341721363, 18.006763915937796, 0.999991929832925, 0.9999997735007191, 0.9999918379569672, 5029.099806792685, 5035.068772997147, 5035.908558628139, 88.40825453371122, 3.9602248495284584, 14.995362274202506, 5022.695385454968, 5031.06093078257, 5037.058373913912, 282.2608911627821, 280.76627623254143, 281.47557534368167, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 792.1901, 6.93947, 5497.301, 769.827, 1.418905, 1092.446, 822.0504, 1.332235, 1095.882, 804.1743, 1.368595, 1099.924, 799.637, 6.878181, 5500.112, 819.9588, 1.33681, 1096.51, 99.94752, 99.31192, 99.62427, 100.0, 100.0, 99.68129
7844.251480000001, 60.0156015387008, 60.01904523371638, 60.018775182373496, 17.883463404309882, 18.01275533778343, 17.986204060025027, 0.9999962994134777, 0.9999991345558162, 0.9999918028726255, 5018.814503017611, 5031.941871104405, 5029.3670943207135, 91.16167877377904, 5.266641970999444, 16.034220119673137, 5018.5191382916555, 5030.545672388787, 5033.931005441843, 282.2284582455862, 280.72120536504104, 281.5062196943921, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 785.9011, 6.986586, 5490.393, 776.0721, 1.4108, 1095.038, 828.3981, 1.318613, 1092.064, 797.8827, 1.379443, 1100.395, 793.3424, 6.929682, 5497.585, 826.2612, 1.322343, 1093.811, 99.82392, 99.55943, 99.27715, 100.0, 99.95575, 99.33371
7846.618520000001, 60.01544124751856, 60.01787351205848, 60.017554243012974, 17.904907148436067, 18.044269373666076, 18.008178108852317, 0.999995319052999, 0.9999997094734736, 0.9999953711878306, 5025.083239882057, 5035.609272701223, 5036.446238366682, 88.84358527895597, 6.550717423814376, 12.580281854809527, 5025.357854429158, 5036.093536289242, 5033.835577247706, 282.3625309054127, 280.77799659843845, 281.6014832152447, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 800.0, 792.1704, 6.939113, 5497.023, 769.788, 1.418352, 1091.727, 822.0892, 1.332971, 1095.311, 804.1937, 1.368595, 1100.66, 799.618, 6.878364, 5500.114, 820.0184, 1.33681, 1096.158, 99.94448, 99.31683, 99.61493, 100.0, 100.0, 99.64936
