TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
7862.911040000001, 60.01588904938075, 60.01593700296234, 60.01759806114963, 17.915452063440455, 18.038656386809464, 18.022216440204755, 0.999993755289345, 0.999999874311059, 0.999993841400629, 5031.818780975724, 5031.419283415555, 5042.315952138395, 89.52518936095771, 2.859991782043494, 17.132630334632267, 5031.118027954657, 5030.905063946119, 5037.9942901971845, 282.33679187689404, 280.78556940134814, 281.52259792024313, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 798.4594, 6.888607, 5500.527, 763.5428, 1.426089, 1089.211, 815.761, 1.346224, 1098.061, 810.5825, 1.356644, 1099.431, 786.2466, 1.396294, 1098.047, 814.0342, 6.745628, 5491.33, 100.0, 99.01777, 99.8152, 99.94686, 99.91725, 99.84095
7865.2884, 60.01801389047716, 60.01701864205418, 60.01741882664764, 17.89962827335891, 18.044711110196868, 18.010545262062326, 0.9999931476245161, 0.9999992648663937, 0.9999935958826041, 5021.969577424057, 5036.756046128364, 5039.169800945553, 88.63534144129835, 4.042924680553597, 18.31754586550619, 5023.00209298229, 5033.356528725073, 5037.2694687521425, 282.15802865730495, 280.6351156641745, 281.55149420970224, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 792.1704, 6.93947, 5497.301, 769.7686, 1.419089, 1092.223, 822.031, 1.332235, 1095.659, 804.1355, 1.368411, 1100.156, 792.3505, 1.388806, 1099.451, 820.3167, 6.68062, 5479.769, 99.94752, 99.29164, 99.60396, 100.0, 99.9487, 99.63907
7867.6396, 60.02285806609515, 60.02013161325378, 60.02002044724354, 17.90005605231998, 18.01763325969665, 18.01587252103588, 0.999995528025447, 0.9999999926923924, 0.9999944528567277, 5024.979520176322, 5032.705132154503, 5037.502050633938, 90.01031121369851, 3.0605560686221907, 17.374147384242832, 5024.539603542562, 5036.122678207712, 5037.144900968513, 282.34771372763026, 280.8479879222306, 281.57483646916774, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 792.1901, 6.939113, 5497.081, 769.9048, 1.418721, 1092.434, 822.0892, 1.332971, 1095.326, 804.1549, 1.368227, 1100.098, 786.113, 1.397755, 1098.562, 820.3167, 6.680437, 5479.885, 99.94752, 99.31075, 99.61851, 100.0, 99.86787, 99.63383
7870.028520000001, 60.01949585822784, 60.016167030271625, 60.020539709116505, 14.15763886732781, 14.163447394194298, 13.968373926831958, 0.9999997514982232, 0.9999999241195137, 0.9999999750784282, 4050.677789480016, 4128.945622731672, 4236.099541356767, 67.7315924986143, -1.7204206996211724, -1.8103216127965425, 4466.502260992019, 4523.6567725736695, 4564.42783969324, 282.2320603835035, 280.75702705403995, 281.5249627142027, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 792.1704, 6.93947, 5497.023, 769.7491, 1.417431, 1092.515, 822.0892, 1.333155, 1095.766, 804.0578, 1.36786, 1100.399, 786.4946, 1.396659, 1097.426, 497.545, 7.583586, 3304.029, 99.94752, 99.31811, 99.62992, 99.99783, 99.76461, 63.55981
7872.404320000001, 60.01856495780613, 60.01738714494055, 60.01768235464297, 17.454332256035833, 17.668423045780504, 17.7701839240994, 0.9999939195080298, 0.9999992996662335, 0.9999951962204305, 5009.063380030604, 5030.205357941781, 5034.96197221213, 88.47182848793648, -32.64169002162521, 71.9381987516449, 4720.036116638642, 4801.251454261721, 5147.257499338965, 282.38118531189286, 280.8453001482765, 281.6713890087997, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 792.131, 6.938935, 5496.971, 770.1382, 1.417984, 1092.042, 821.6816, 1.333523, 1095.387, 804.0578, 1.367308, 1100.249, 302.1297, 1.519201, 404.2442, 820.0582, 6.682818, 5480.396, 99.94553, 99.2417, 99.5792, 99.96611, 36.74896, 99.64527
7874.82192, 60.01513497882479, 60.014792340321485, 60.01235642525607, 17.81904481185996, 18.054793625461514, 18.031207158878246, 0.9999955008966058, 0.9999991987873633, 0.9999925064675658, 5022.780679626229, 5030.207575090898, 5037.284987966111, 89.33450336192391, 3.731889579919198, 16.272941794429244, 5020.178588680244, 5030.828194260146, 5037.667939399501, 282.2205763026883, 280.74424724001074, 281.55976338384994, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 792.269, 6.938399, 5497.025, 770.1577, 1.417431, 1091.523, 822.1281, 1.332787, 1095.306, 323.3514, 1.519179, 636.4164, 778.8837, 1.407799, 1096.398, 819.8395, 6.684649, 5481.251, 99.94955, 99.29092, 99.57191, 51.02505, 99.60605, 99.65772
7877.219160000001, 60.00824311140627, 60.010601744938874, 60.01093328565637, 17.909014070026828, 18.02074602236618, 18.01123380225341, 0.9999933180964836, 0.999999765129506, 0.9999955187659145, 5007.7522062910175, 5017.244417888271, 5013.429475524913, 92.03646668481224, 4.421270374845506, 13.496601684862753, 4982.459626180858, 4980.352952872636, 4982.174921318332, 282.3579287111716, 280.88786906515674, 281.5782901388122, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 792.2887, 6.937864, 5496.972, 770.5662, 1.418536, 1091.93, 646.9166, 1.475628, 1093.646, 787.6297, 1.397094, 1092.198, 773.3902, 1.387345, 1098.016, 818.7063, 6.678972, 5481.082, 99.9505, 99.34966, 93.99503, 99.28933, 99.88857, 99.65464
7879.5646400000005, 60.01215145377658, 60.006507804999366, 60.01190162293563, 16.8004083565433, 16.789142675239408, 16.663442460327065, 0.9999965475350386, 0.9999997676224183, 0.9999988124660363, 4522.993051995001, 4522.290830159428, 4482.73661475719, 76.05578799727891, 1.2735017418824555, 5.457331884093946, 4291.963233675706, 4232.589015992656, 4198.3447748960225, 282.19760568716237, 280.73167365139625, 281.47630171430353, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 792.269, 6.938399, 5497.192, 818.7187, 1.276337, 1041.315, 802.988, 1.323215, 1097.287, 791.9989, 1.3993, 1097.698, 777.7202, 1.408712, 1095.771, 819.9191, 6.6841, 5481.024, 99.94754, 98.05852, 99.6091, 99.7756, 99.63016, 99.64949
7881.990040000001, 60.00849186654855, 60.00866737727577, 60.0095836991042, 17.900963539969617, 18.013012864376407, 17.994948774566044, 0.9999970005450954, 0.9999982129883085, 0.9999952336395581, 5020.240921947625, 5023.0259695518835, 5037.342597241289, 92.47910789553453, 1.9635030854174147, 14.936992067053609, 5022.921199659755, 5029.657497690571, 5035.430595179961, 282.3798590339551, 280.83391202014275, 281.6591434226446, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 787.9711, 6.976056, 5491.893, 769.4767, 1.419826, 1092.083, 816.1686, 1.345672, 1097.901, 783.8237, 1.400771, 1096.768, 777.8347, 1.40853, 1095.753, 819.8594, 6.685381, 5481.085, 99.85324, 99.27892, 99.80778, 99.84169, 99.61248, 99.65253
7884.394840000001, 60.00654010458326, 60.007797923406216, 60.00985239158363, 17.89754753354108, 18.007374794371625, 17.994805303847688, 0.9999955520590756, 0.9999996552048537, 0.999994974177601, 5024.082400229892, 5028.030879001524, 5032.539290215883, 90.51134675002709, 6.269417948563387, 14.101320708762387, 5023.928833929814, 5027.570762366052, 5034.0711225929945, 282.2606199587845, 280.7816303995705, 281.60056122194254, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 789.0358, 6.96285, 5494.072, 769.6907, 1.419826, 1091.848, 816.2269, 1.34512, 1098.071, 783.882, 1.399668, 1098.623, 777.7583, 1.409078, 1095.986, 819.8594, 6.684832, 5480.966, 99.89482, 99.25747, 99.82799, 99.87342, 99.59384, 99.65253
7886.761960000001, 60.007378311342144, 60.007413059733565, 60.00868846313173, 17.862277335780572, 17.99454091625859, 17.96072800683364, 0.9999930636595581, 0.9999992920411978, 0.9999945794064116, 5009.89621427735, 5022.429106332911, 5025.538137173017, 83.57705911327389, 5.842431580518223, 16.629598000426995, 5013.38813511931, 5022.564089597173, 5025.151042797417, 282.25674164342496, 280.80453892640134, 281.5758541975161, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 783.6142, 7.006395, 5485.871, 775.7609, 1.410984, 1094.666, 822.361, 1.332603, 1095.261, 777.6486, 1.408861, 1095.876, 771.54, 1.4162, 1092.856, 826.1617, 6.61488, 5464.779, 99.74171, 99.56942, 99.56776, 99.59464, 99.34914, 99.36553
7889.151720000001, 60.00517060257459, 60.006497602222225, 60.003782230544616, 17.894108083401804, 18.012745640271536, 17.996352918082287, 0.9999953932824819, 0.9999996958155348, 0.9999952792412449, 5023.151690676582, 5028.981267301534, 5038.719892055752, 91.53947772247795, 1.2532886192493606, 16.046779386271055, 5021.875900218239, 5026.428389377409, 5029.578537968433, 282.30266807533786, 280.752272561031, 281.556266288043, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 789.0358, 6.963028, 5494.234, 769.788, 1.418721, 1092.29, 816.1104, 1.345672, 1097.727, 783.8043, 1.400771, 1098.079, 777.8728, 1.408164, 1096.142, 819.8395, 6.685198, 5481.312, 99.89377, 99.29281, 99.79192, 99.84123, 99.64786, 99.65046
7891.626800000001, 59.9986713774625, 60.00914781449766, 60.006980369382674, 17.858783008746254, 17.983357086361966, 17.94531723453358, 0.9999934253272152, 0.9999995222869665, 0.9999932327726861, 5012.208077220748, 5023.897877338637, 5022.9844015912395, 83.74888632135361, 5.947183211429092, 17.201468478194556, 5014.02631804585, 5019.646255375875, 5022.712667511161, 282.32154549461586, 280.8367308379052, 281.58242692196575, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 782.727, 7.008537, 5485.87, 775.8192, 1.411353, 1094.835, 822.2057, 1.332051, 1095.319, 777.5903, 1.409045, 1095.682, 771.54, 1.416748, 1093.138, 819.8395, 6.685931, 5481.709, 99.7396, 99.55682, 99.57309, 99.60914, 99.31085, 99.66605
7894.02972, 60.007774627352184, 60.008239075973414, 60.00671187144406, 17.88031435562441, 18.003992758543287, 17.98397854126478, 0.9999949806644228, 0.9999999909957331, 0.9999945888987071, 5015.012407887898, 5027.15281288297, 5028.446178671805, 88.5947547994221, -0.2830244816245795, 18.345417382753567, 5016.004208485156, 5021.277350952075, 5030.543391984922, 282.37094374956433, 280.87967170731457, 281.76578325880524, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 776.3788, 7.050655, 5474.148, 782.1423, 1.403617, 1096.845, 828.7087, 1.318429, 1092.136, 773.2599, 1.414193, 1094.563, 768.1638, 1.419487, 1092.123, 817.4538, 6.710652, 5484.79, 99.53267, 99.71177, 99.2837, 99.44202, 99.28252, 99.73031
7896.395840000001, 60.006436968349966, 60.00818770444243, 60.01000413334204, 17.8746678639946, 18.00375888085052, 17.99557532221404, 0.9999931127761403, 0.9999999517849475, 0.9999965044951067, 5017.346300100744, 5025.493877588714, 5030.384194929005, 82.57685574507786, 1.9970050552819885, 15.982989889662804, 5016.058303917056, 5028.282338821015, 5033.563984350973, 282.35147275849636, 280.8385760674457, 281.6745361314148, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 782.7467, 7.008537, 5485.813, 778.1733, 1.408221, 1096.623, 822.361, 1.332603, 1095.891, 772.3085, 1.415664, 1093.022, 771.5018, 1.416017, 1092.484, 819.8594, 6.685015, 5481.199, 99.73769, 99.69164, 99.552, 99.37279, 99.36849, 99.64623
7898.796800000001, 60.01191615546067, 60.014039503142094, 60.0131195957314, 17.87618578142625, 18.012261609600206, 17.972956210197065, 0.9999933841843266, 0.9999995355954395, 0.9999938912626726, 5014.353257541738, 5026.380525477659, 5028.242025192729, 86.88767714159712, 5.971615330709369, 16.90547308596797, 5018.347675929183, 5029.302110145567, 5028.350161265067, 282.3179799676104, 280.8551873755731, 281.71401112866266, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 786.6503, 6.980875, 5492.675, 787.5315, 1.396617, 1099.016, 815.8969, 1.345488, 1097.625, 764.9877, 1.423938, 1089.707, 777.7964, 1.407616, 1095.548, 826.1816, 6.61543, 5465.067, 99.84824, 99.90916, 99.82006, 99.06284, 99.54346, 99.36865
7901.264360000001, 60.019916154718956, 60.016305310885166, 60.01410862545246, 17.88870976016409, 18.007574309472187, 17.98120228120391, 0.9999946824693842, 0.9999999591089208, 0.9999945455771702, 5016.42059785852, 5024.358264396992, 5041.581722740177, 86.67458902001499, 2.6031657247335716, 14.50659307668252, 5020.253092367663, 5025.438401016934, 5035.262873648344, 282.45469720462717, 280.8754426013021, 281.7415359980774, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 782.727, 7.008358, 5485.703, 781.9672, 1.402327, 1097.167, 822.3028, 1.331498, 1095.81, 771.1628, 1.416767, 1093.196, 771.4637, 1.4162, 1092.783, 819.8196, 6.685198, 5481.139, 99.74064, 99.74102, 99.55776, 99.32591, 99.31967, 99.65363
7903.755360000001, 60.012591870921334, 60.01479413484193, 60.01428776242922, 17.896154191129952, 18.016621869770677, 18.002088404492024, 0.9999949422134482, 0.9999999371684106, 0.9999898265261405, 5011.525304492707, 5022.414343464439, 5029.928530167576, 82.01277625949979, 3.023797460552487, 15.559695997703223, 5018.904863565934, 5026.142879577105, 5031.832167268677, 282.36075026182664, 280.811478925182, 281.5895800761727, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 789.0358, 6.96285, 5494.072, 788.4653, 1.394407, 1099.745, 822.3028, 1.331314, 1094.753, 764.9877, 1.42449, 1089.353, 778.0635, 1.407434, 1094.771, 819.8594, 6.685198, 5481.257, 99.89387, 99.85661, 99.59697, 99.05008, 99.64011, 99.65264
7906.1778, 60.021210213357236, 60.01847812026331, 60.018244672188274, 17.885976767973833, 18.01228687312424, 18.011483990089303, 0.9999940638243475, 0.99999999520344, 0.9999955683067429, 5022.1299095423765, 5027.641645596009, 5038.1992044794915, 88.13728891654637, -0.46171618150765426, 16.824054072352055, 5024.30713445402, 5033.263740390956, 5028.830797418624, 282.1970805572717, 280.80573252579063, 281.6443313206618, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 795.3051, 6.914306, 5499.189, 794.8467, 1.382618, 1099.942, 828.7476, 1.317693, 1092.392, 759.5699, 1.429454, 1086.25, 782.4316, 1.402138, 1096.945, 818.9449, 6.702229, 5485.074, 99.98185, 99.91248, 99.23084, 98.76998, 99.75773, 99.70955
7908.544040000001, 60.01970542957565, 60.018880268243414, 60.0212803515332, 17.90144871957504, 17.992009978633995, 17.997544657302512, 0.9999969632676171, 0.9999999666764607, 0.9999942385087928, 5020.1730085649815, 5028.368213507796, 5034.690915643341, 86.17523400202481, -0.44266360830420126, 14.840158634366617, 5023.698279805106, 5031.524893269262, 5030.290488953454, 282.30804326084694, 280.98792822028946, 281.7047613672862, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 789.3315, 6.956603, 5495.574, 790.8195, 1.390354, 1098.915, 822.8269, 1.330946, 1095.229, 760.269, 1.429086, 1086.404, 783.7097, 1.400494, 1097.91, 819.7798, 6.685381, 5480.857, 99.90803, 100.0, 99.5649, 98.71233, 99.80862, 99.65253
7910.950640000001, 60.03107258778343, 60.025665367495726, 60.027890484486136, 17.880184386371404, 18.006442148712875, 17.967816565981373, 0.9999935249137932, 0.9999999470080898, 0.9999933568755541, 5019.161581719039, 5027.0171916776235, 5036.36213464412, 81.33688946666962, 4.485700150322714, 16.911236845709027, 5015.912400670677, 5026.282937462213, 5030.730016590592, 282.34742830685036, 280.80422917812507, 281.4734059403267, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 798.3411, 6.886108, 5500.464, 799.6328, 1.377276, 1100.974, 815.761, 1.345672, 1098.309, 752.3656, 1.436441, 1081.951, 790.2904, 1.390632, 1099.857, 826.2015, 6.614331, 5464.836, 100.0, 100.0, 99.84486, 98.31113, 99.95218, 99.36865
7913.416080000001, 60.02889867914013, 60.02486788709153, 60.03095489762646, 17.89814687579933, 17.988211707748036, 17.997539601082718, 0.9999948434188413, 0.9999999983639676, 0.9999946490016124, 5026.193726501151, 5029.354884970257, 5038.400948708049, 85.21759946639168, -1.1029072080614242, 18.183228935649396, 5030.06973094084, 5031.227336773726, 5034.900596836231, 282.23018070000387, 280.80064587478046, 281.65610462668735, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 795.3051, 6.914306, 5499.142, 794.7884, 1.382987, 1099.702, 822.2834, 1.331867, 1096.051, 758.7932, 1.430925, 1086.11, 784.1674, 1.399581, 1098.216, 819.8992, 6.685198, 5481.024, 99.98603, 100.0, 99.63959, 98.71431, 99.83643, 99.65046
7915.804680000001, 60.0279460787696, 60.022594628855416, 60.02653966593759, 17.911806179808597, 18.003474484139478, 17.98841454956666, 0.9999960644988426, 0.9999999986162409, 0.9999963155534604, 5019.09792106265, 5026.959474446346, 5038.234950972923, 85.28574606853033, -0.9965021140974386, 17.954993646260846, 5016.043054885942, 5023.871354305065, 5030.317519966509, 282.27587753752766, 280.7587823046169, 281.53525555352877, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 795.3248, 6.913771, 5499.027, 800.9752, 1.374329, 1100.685, 822.7687, 1.331682, 1094.975, 752.4821, 1.437176, 1081.157, 790.2904, 1.390084, 1098.517, 819.8196, 6.685015, 5480.678, 99.97995, 100.0, 99.54177, 98.3499, 99.86375, 99.6473
7918.197160000001, 60.02059744576837, 60.02815900492936, 60.02526439589613, 17.9104297241623, 18.03878225593744, 17.994628235394075, 0.999994002978218, 0.9999999644315541, 0.9999952329051993, 5028.765464250062, 5033.854807344989, 5040.486459044684, 81.03716542863322, 1.377607765454968, 15.450615247521, 5019.952132847106, 5032.835072590845, 5034.214054594907, 282.30063115392943, 280.7284533834272, 281.469934186777, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 789.0555, 6.96285, 5494.13, 807.5512, 1.360883, 1098.82, 828.8252, 1.316957, 1091.866, 746.2099, 1.442508, 1077.506, 796.299, 1.382049, 1100.394, 815.5054, 6.728231, 5484.109, 99.89283, 99.98154, 99.25918, 97.84677, 100.0, 99.70968
7920.63712, 60.018031695472565, 60.0191604340135, 60.02169589458998, 17.895709574500085, 17.99190089684493, 17.975099098069347, 0.9999947498925758, 0.9999999184861791, 0.9999934164650965, 5019.779657860902, 5028.936664022992, 5032.3430303449195, 84.47189053278225, 0.7825400461092613, 17.639806358801707, 5020.556837766798, 5026.061436266111, 5037.041096650858, 282.19086676075125, 280.73796217851606, 281.4646323948861, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 795.3248, 6.914128, 5499.031, 801.1893, 1.37175, 1100.561, 822.3028, 1.331867, 1095.636, 749.5305, 1.440486, 1077.624, 794.8112, 1.38424, 1099.427, 819.8395, 6.685015, 5480.907, 99.98098, 99.90763, 99.60188, 98.00478, 100.0, 99.65257
7923.053000000001, 60.01639166826987, 60.019687348618795, 60.0219641530271, 17.856434916742817, 17.989187624708315, 17.95370045977188, 0.99999196066769, 0.9999993898594232, 0.9999929313923331, 5015.48524797021, 5021.551643444788, 5023.311076079875, 83.96322411317442, 3.004070951667245, 17.814038812880653, 5011.465658311148, 5019.083307840637, 5025.481010530521, 282.30761590549633, 280.7946335368383, 281.53977074369817, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 786.6108, 6.985515, 5490.055, 796.7728, 1.383171, 1099.764, 816.6345, 1.344199, 1098.027, 739.4911, 1.448392, 1071.676, 802.8416, 1.370361, 1100.245, 826.1617, 6.615246, 5464.953, 99.81777, 100.0, 99.81922, 97.40211, 100.0, 99.36139
7925.483760000001, 60.0171465720973, 60.01725908764641, 60.01457974731567, 17.88943696502233, 17.9913314926489, 17.989383084415106, 0.9999947788948209, 0.9999999661070375, 0.99999448268298, 5019.676026561778, 5023.670968029217, 5036.421084427798, 85.66405539236894, 0.9908476151981631, 16.597443662060186, 5013.581242554086, 5024.154388427911, 5034.788524256886, 282.120764701838, 280.827058166403, 281.65010295691997, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 789.0555, 6.963206, 5494.182, 800.9557, 1.373592, 1099.918, 822.3998, 1.331498, 1095.694, 746.1323, 1.443612, 1077.346, 796.8903, 1.381684, 1099.842, 819.8395, 6.685015, 5480.792, 99.89682, 100.0, 99.56178, 97.92292, 100.0, 99.65567
7927.894880000001, 60.01276274796727, 60.01465625873156, 60.017095877917434, 17.87007610519159, 17.98661169107582, 17.96487186346324, 0.9999960207268698, 0.9999999993271748, 0.9999939555105104, 5016.935081066734, 5020.316430806858, 5029.60565476052, 87.68765406650385, -1.9214302480886545, 16.033090909788825, 5007.088880195766, 5022.840081928733, 5026.327053682764, 282.27528994072946, 280.88209440951056, 281.5842075214851, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 782.727, 7.008358, 5485.87, 794.9829, 1.383723, 1100.838, 822.4387, 1.332051, 1094.418, 739.7435, 1.449311, 1072.33, 802.8035, 1.36963, 1100.711, 819.8594, 6.685015, 5480.912, 99.73969, 100.0, 99.49118, 97.43249, 100.0, 99.65057
7930.295520000001, 60.01046721528273, 60.01069433994184, 60.00833854328634, 17.87595118656561, 18.00302748036653, 17.969506016147957, 0.9999944298094414, 0.9999996114053171, 0.9999952135454915, 5015.991820608749, 5027.006373153175, 5030.220807527258, 87.74986217902733, 4.147882652096541, 15.979203605281782, 5017.072482190151, 5020.3982288162515, 5025.562196396032, 282.2772634953842, 280.78401358491027, 281.57458317324534, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 776.3986, 7.050655, 5474.206, 788.6404, 1.39367, 1099.086, 828.7476, 1.317693, 1091.987, 733.5879, 1.454092, 1066.427, 809.1172, 1.357029, 1098.699, 814.2529, 6.737571, 5488.657, 99.52961, 99.8854, 99.27016, 96.92092, 99.92368, 99.80775
7932.776000000001, 60.01143316667852, 60.005229559349765, 60.006658175264775, 17.863534204012968, 17.960979095749313, 17.967676651036367, 0.9999951598726581, 0.9999999991799778, 0.9999952956638027, 5005.194194961121, 5015.825022946863, 5029.115745032697, 85.92341022407936, -2.1343835807150526, 13.059692101301607, 5017.782980867583, 5022.865943180044, 5027.39619681404, 282.40199138878717, 280.8897213051035, 281.6122646957133, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 782.7073, 7.008537, 5485.755, 794.9051, 1.383539, 1099.614, 822.7104, 1.330946, 1095.68, 737.1221, 1.450966, 1068.71, 802.9561, 1.369448, 1099.765, 819.8196, 6.685015, 5480.913, 99.74274, 100.0, 99.60585, 97.18313, 99.9772, 99.65048
7935.243840000001, 60.00727714107835, 60.00502822321739, 60.00107719534855, 17.869053985318118, 17.99378219950585, 17.957102953946286, 0.9999927948760021, 0.9999993427554674, 0.9999922403831963, 5012.956123420172, 5021.590742409547, 5026.692282976894, 84.7796579635069, 5.37693922030617, 18.22216177745804, 5010.633582838375, 5020.913691590508, 5024.628434399389, 282.2132258047221, 280.76495613367905, 281.5695746545959, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 785.0928, 6.987478, 5490.61, 784.0878, 1.399933, 1097.405, 817.1004, 1.344936, 1097.696, 739.4717, 1.448944, 1071.778, 796.5279, 1.379675, 1100.519, 826.122, 6.615613, 5465.006, 99.81979, 99.80435, 99.84457, 97.42465, 100.0, 99.37281
7937.64356, 60.01710302986875, 60.00714936447507, 60.010649915190434, 17.859112519240217, 17.958296395483348, 17.930372405839435, 0.9999955730296184, 0.9999999575499533, 0.9999949356793455, 5011.708999378173, 5019.298878947497, 5032.203916642229, 89.16354949460856, -4.087935147960593, 17.09359465615057, 5012.118713276844, 5023.53950696303, 5023.88331457421, 282.11296113491335, 280.5729295300871, 281.378355733247, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 782.9241, 7.008002, 5485.703, 788.6793, 1.393486, 1098.714, 821.8757, 1.333339, 1095.672, 733.2966, 1.45354, 1066.576, 803.0896, 1.368352, 1101.334, 819.8594, 6.685381, 5481.022, 99.73865, 99.91637, 99.57397, 96.95836, 99.90733, 99.64845
7940.01356, 60.01556712993713, 60.01684580858966, 60.01087656681245, 17.87458050279781, 17.996391108453093, 17.981922349054372, 0.9999943980606724, 0.9999999994900884, 0.999993483582434, 5016.72707933718, 5024.236022570205, 5029.140034096643, 81.80944859057945, 1.925842430484181, 19.345244787533147, 5013.952715166433, 5024.518857736462, 5021.481039722794, 282.32352162673897, 280.8976397767594, 281.5673491243517, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 789.0358, 6.963206, 5494.125, 782.0839, 1.403064, 1096.738, 822.6522, 1.331498, 1095.391, 739.8406, 1.448208, 1071.821, 802.9942, 1.371457, 1099.894, 819.8395, 6.685748, 5480.967, 99.89177, 99.77604, 99.57958, 97.40216, 99.989, 99.65884
7942.385120000001, 60.012246407668755, 60.01125284691711, 60.01728227583378, 17.905105787688154, 18.01785893105125, 17.96910584760839, 0.9999954828729334, 0.9999996198451965, 0.9999942990553513, 5021.40081963791, 5029.580101721106, 5030.700319357972, 81.63104055310896, 3.6843561507016602, 16.32536183631464, 5023.970739306454, 5031.209156691548, 5038.806371634648, 282.22499578021285, 280.8865638486435, 281.5981215871196, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 795.3051, 6.914306, 5499.079, 775.9554, 1.410248, 1094.997, 828.7476, 1.317693, 1092.103, 746.2488, 1.443244, 1076.785, 809.2698, 1.358307, 1100.805, 813.4775, 6.749657, 5491.619, 99.98195, 99.482, 99.22878, 97.87052, 100.0, 99.84921
7944.74952, 60.0129249836245, 60.017046865770816, 60.0163233507541, 17.9014036341473, 18.00161312804889, 17.99466501028992, 0.9999926785498675, 0.9999999980488865, 0.9999942183416883, 5016.2117847942145, 5024.280913974091, 5032.392850401994, 86.03118507399404, 0.5832864441363199, 12.81045001164307, 5016.593849071034, 5023.3182640404975, 5029.536787147475, 282.2722517851601, 280.7802085793467, 281.5278058243118, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 789.0358, 6.96285, 5494.298, 782.1034, 1.402143, 1097.448, 822.4969, 1.332235, 1095.57, 740.0543, 1.448024, 1072.336, 802.9942, 1.371091, 1099.365, 819.8395, 6.685381, 5481.024, 99.89492, 99.76664, 99.59904, 97.48376, 100.0, 99.6547
7947.220560000001, 60.012139119008076, 60.01228638285123, 60.01177680692688, 17.88278987428126, 17.998587701633387, 17.96118120133514, 0.9999950188052796, 0.9999986888770227, 0.9999925113781382, 5014.9399949801455, 5026.842216329585, 5026.837842043834, 86.04707489117823, 4.64159436128557, 16.158442257829392, 5019.339954695491, 5025.782651970713, 5028.907656371476, 282.26127169683775, 280.84429635223665, 281.64282467812444, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 795.7585, 6.911094, 5500.08, 774.2628, 1.413195, 1094.446, 822.1087, 1.332787, 1096.893, 750.0936, 1.439015, 1080.909, 796.2608, 1.381684, 1100.192, 825.7244, 6.619824, 5465.412, 99.99406, 99.49371, 99.70615, 98.21451, 99.99747, 99.37495
7949.64824, 60.01892139143616, 60.012179875231965, 60.01085495730555, 17.868351804163215, 17.99721428926738, 17.98700433106791, 0.9999938401455405, 0.99999945246857, 0.9999940763585058, 5018.030030511878, 5027.045610835598, 5035.624795257743, 87.4251725433503, 0.19081041832055234, 20.27505103768044, 5016.468725710358, 5029.827557432329, 5026.867936153671, 282.3041710696439, 280.85103020294866, 281.51544928885323, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 797.0202, 6.905026, 5499.417, 775.722, 1.4108, 1095.49, 821.7205, 1.333339, 1095.66, 746.0157, 1.443428, 1076.887, 802.9561, 1.369813, 1101.423, 819.8594, 6.685015, 5481.024, 99.99208, 99.58864, 99.59996, 97.88108, 99.96322, 99.65045
7952.108120000001, 60.02168502187702, 60.01254670488565, 60.01176057313439, 17.899021319508922, 18.007445140802822, 18.003869481461983, 0.999993139290199, 0.9999995784767921, 0.99999436493602, 5017.810174703414, 5031.163257988021, 5030.385854322209, 83.73362696907998, -0.028231056471952343, 22.206537449913412, 5022.579227588079, 5032.474716875959, 5027.226262088198, 282.18820465354764, 280.71631317202105, 281.4181307583348, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 801.5743, 6.862015, 5500.571, 769.5934, 1.419642, 1092.867, 822.3804, 1.331498, 1095.814, 752.5598, 1.437176, 1081.405, 802.9752, 1.369082, 1100.615, 819.8395, 6.685565, 5480.854, 100.0, 99.2708, 99.552, 98.34066, 99.94439, 99.65048
7954.54164, 60.01398499266041, 60.01394094383337, 60.01193508843619, 17.898288011759178, 18.025340114084184, 17.998631683634706, 0.9999942674731199, 0.9999998241875179, 0.9999916259696783, 5022.562430379133, 5038.677158584414, 5032.183526808821, 81.84836804293673, 3.392932948934458, 20.52627329712368, 5022.3515983894795, 5033.9522785242325, 5034.864846204408, 282.1307875082292, 280.7895731767023, 281.4736476763047, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 807.9225, 6.804905, 5498.54, 763.2704, 1.426089, 1088.422, 828.7281, 1.317509, 1092.107, 758.6766, 1.430925, 1085.791, 809.4796, 1.356116, 1099.855, 813.4974, 6.74929, 5490.862, 99.95786, 99.01979, 99.2644, 98.71824, 99.98538, 99.85857
7956.96316, 60.02042135412236, 60.01699235228051, 60.0160869717244, 17.90693617455945, 17.987435398655162, 17.990615159012656, 0.9999947806212889, 0.9999998430900008, 0.9999956120894816, 5015.677612210095, 5032.199013521559, 5028.450079145347, 88.14250041889181, 3.052924362669728, 14.95605520084004, 5019.195572732056, 5029.238929496329, 5033.194773022637, 282.3405555371278, 280.82986711991, 281.6006750377779, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 801.5743, 6.862194, 5500.299, 769.6129, 1.418536, 1091.977, 822.4193, 1.33113, 1095.872, 753.22, 1.436809, 1082.814, 802.9561, 1.369265, 1100.493, 819.8594, 6.684832, 5480.74, 100.0, 99.28585, 99.51627, 98.37742, 99.95421, 99.65363
7959.3504, 60.01196368556399, 60.015946841202485, 60.014134896328535, 17.884850310287284, 18.019762830943456, 17.963764074246853, 0.9999947951495343, 0.9999998237834952, 0.9999918585965011, 5014.708395219865, 5023.850507568342, 5027.026266532412, 87.36175225651652, 3.7478722862933864, 16.15035240040811, 5012.5051568639465, 5027.763210545092, 5026.7800305374985, 282.32756344408295, 280.9036424367072, 281.5734443866116, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 801.5941, 6.862372, 5500.576, 762.395, 1.427562, 1087.227, 822.5746, 1.331682, 1095.026, 762.1914, 1.427248, 1088.056, 798.1111, 1.378396, 1101.076, 824.8297, 6.629896, 5465.983, 100.0, 98.90641, 99.55234, 98.91275, 100.0, 99.40201
7961.682400000001, 60.020282714109136, 60.01251838490031, 60.01482393838626, 17.89874649925865, 17.99630853461851, 18.00384350467987, 0.9999948938750799, 0.9999998472729812, 0.999995373030466, 5021.2861324437645, 5028.429845918535, 5035.45643267723, 93.00132794175266, 4.421143074966039, 13.493377881970446, 5020.130569557033, 5026.079765108989, 5032.866228503161, 282.2825761990036, 280.9208882208058, 281.5250907501123, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 798.5383, 6.888072, 5500.633, 761.4805, 1.427009, 1088.614, 821.9534, 1.332603, 1095.654, 758.8514, 1.431293, 1085.316, 803.0133, 1.370909, 1101.04, 819.8793, 6.684832, 5481.198, 100.0, 98.96355, 99.5605, 98.66371, 100.0, 99.65675
7964.149560000001, 60.0142678018091, 60.01390032816857, 60.0169776421062, 17.90319630694309, 18.02237369172076, 17.978214264498394, 0.9999964584475615, 0.9999994526945245, 0.9999953243382416, 5020.918046409052, 5030.1189983185595, 5032.384919348506, 89.73262212951886, 3.3700014727824055, 14.45781406478227, 5018.327430659378, 5032.595678118974, 5033.818759145041, 282.2128453199321, 280.8772268296143, 281.54001101270995, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 795.2656, 6.914485, 5499.026, 763.3677, 1.42572, 1087.84, 822.3804, 1.332051, 1095.417, 765.0848, 1.42357, 1089.135, 802.8416, 1.372187, 1099.969, 819.8395, 6.685015, 5480.739, 99.98499, 98.89319, 99.58449, 99.04255, 99.99574, 99.65671
7966.559200000001, 60.01697566691051, 60.01200192566695, 60.01637134873331, 17.892103052926903, 18.007123679001186, 17.981106703498522, 0.9999944820738846, 0.9999994869809181, 0.9999926782728094, 5021.66561455821, 5035.528877763452, 5033.209570499617, 83.08578140617101, 1.2207299832870149, 17.85523588897695, 5023.475330671147, 5036.684111073984, 5036.86984548661, 282.30118690052706, 280.8904965025818, 281.61430893274314, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 789.0358, 6.963028, 5494.067, 769.574, 1.417984, 1091.94, 828.7476, 1.316957, 1092.093, 771.4346, 1.416216, 1093.229, 809.2316, 1.35849, 1099.308, 813.4974, 6.751488, 5491.663, 99.89378, 99.26588, 99.21857, 99.30782, 100.0, 99.84701
7969.020960000001, 60.01326227289878, 60.012307003547924, 60.01459092374218, 17.8911961512204, 18.005944503188193, 17.97655364773668, 0.9999934371892762, 0.9999997353016707, 0.9999938580375544, 5015.500393550757, 5034.324135983264, 5033.894308427182, 86.74593100551738, 2.121263703685372, 15.71632205705896, 5022.711854675776, 5029.379999207405, 5037.081753670248, 282.1848504078315, 280.88715684605046, 281.58292859703056, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 795.3051, 6.91502, 5499.079, 763.2899, 1.42572, 1088.793, 822.4387, 1.331867, 1095.368, 765.0848, 1.424857, 1089.144, 802.8035, 1.370726, 1100.475, 819.8395, 6.685748, 5480.913, 99.99004, 98.91954, 99.54549, 99.1038, 99.95434, 99.65157
7971.39112, 60.0130048687531, 60.01428592386457, 60.017381717815574, 17.884157454246367, 18.00619264493475, 17.973566728266796, 0.9999932118580942, 0.9999997326519562, 0.9999938430410753, 5017.781164895199, 5028.786285715388, 5030.616983716415, 84.54620731339719, 6.153929112476362, 17.76421000085577, 5019.648572388419, 5032.824679002232, 5027.626426640585, 282.37204544071864, 280.95709448725177, 281.6041292160095, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 789.0358, 6.963028, 5494.182, 769.5934, 1.418905, 1092.575, 822.0116, 1.332051, 1096.123, 773.6095, 1.413458, 1094.77, 799.6943, 1.376387, 1100.011, 822.4042, 6.656998, 5470.91, 99.89282, 99.33937, 99.64611, 99.48771, 99.99956, 99.54449
7973.789600000001, 60.01913693196195, 60.019686983993395, 60.02264722777293, 17.906121657008935, 18.01835232133583, 17.9855923475747, 0.9999947618574553, 0.9999994791266108, 0.999995607199509, 5023.622839865774, 5033.692661352041, 5034.189358119162, 92.72685558280705, 3.0355470443405466, 17.542002169578154, 5019.3715028381075, 5027.15379711678, 5036.339159552212, 282.4874598791858, 281.04923517533354, 281.69711395812476, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 784.7379, 6.994438, 5489.663, 772.862, 1.415405, 1093.557, 820.8857, 1.334628, 1095.486, 771.6483, 1.417687, 1092.799, 803.1086, 1.370543, 1100.688, 819.8395, 6.685015, 5480.794, 99.81065, 99.37577, 99.58826, 99.40558, 99.88798, 99.65885
7976.1626400000005, 60.02082098140442, 60.01547730480466, 60.02286237223252, 17.896861421463534, 17.98831241990163, 17.977124239588637, 0.9999962268944349, 0.9999998207803323, 0.9999975760027309, 5023.979542916076, 5027.476343184048, 5035.051788278983, 89.58368556334369, 1.3139819789407738, 15.697272017347132, 5022.703318553823, 5028.723175506916, 5037.534824098066, 282.46766107844985, 281.0067245944678, 281.72580168113484, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 782.865, 7.008002, 5485.76, 776.0527, 1.411537, 1095.155, 822.3028, 1.332051, 1094.867, 777.299, 1.40831, 1095.567, 802.8988, 1.370543, 1098.731, 819.8196, 6.684832, 5480.794, 99.73866, 99.55812, 99.61163, 99.59557, 100.0, 99.6494
7978.52724, 60.01800725335548, 60.01247871998223, 60.01396787033225, 17.866523802489517, 17.9924808952214, 17.93941179248947, 0.9999962110896756, 0.9999999668872367, 0.9999947735233242, 5017.310970389315, 5027.577106484809, 5028.532604695025, 80.30371789691571, 2.6828196108333486, 21.402132172643633, 5022.49247149811, 5027.714932388316, 5027.592102504785, 282.3707994044767, 280.9530764622639, 281.58519006092325, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 776.3986, 7.050655, 5474.206, 782.2006, 1.40288, 1097.224, 828.7087, 1.317325, 1091.599, 783.8043, 1.40022, 1097.814, 809.2889, 1.357212, 1100.696, 813.4775, 6.751671, 5491.26, 99.52762, 99.74625, 99.24811, 99.79987, 99.8828, 99.83968
7980.876840000001, 60.013117918792936, 60.0128390535725, 60.008969229096046, 17.9041378684779, 18.014079928209785, 17.992542308898354, 0.9999970616745094, 0.9999995601823337, 0.9999959066232491, 5020.718657313626, 5029.884954214555, 5037.337913367358, 89.4206843311772, 4.542664276202004, 14.720284245006496, 5026.185148097545, 5032.011570916822, 5028.819357382501, 282.3750758101322, 280.89047139521085, 281.651958666092, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 800.0, 782.727, 7.008358, 5485.54, 775.7803, 1.410432, 1095.19, 822.5552, 1.331867, 1095.488, 777.5515, 1.409045, 1094.878, 803.3185, 1.371457, 1101.314, 819.8594, 6.685381, 5480.971, 99.74064, 99.5613, 99.53528, 99.53299, 100.0, 99.6557
