TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
8266.29248, 59.99132448128509, 59.98951931136109, 59.98784655631518, 28.073009694692246, 28.234526545870487, 28.18692266389469, 0.9999728258979707, 0.9999894464122099, 0.9999700697325092, 7896.019227176088, 7916.135659178871, 7917.668640153516, 167.6237310242168, 38.82550566144937, 61.79625447047397, 7896.064685988484, 7914.657037462724, 7928.176313643311, 282.79571745167846, 281.33718423576937, 282.23014345847383, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 781.6624, 1.403761, 1097.148, 790.5471, 6.951439, 5496.513, 823.3316, 6.651947, 5475.568, 785.183, 6.990954, 5490.602, 795.8221, 6.905027, 5499.613, 817.2549, 1.342303, 1097.165, 99.78672, 99.92672, 99.55439, 99.81723, 99.99156, 99.76951
8268.799120000001, 59.99154251954371, 59.98935212478929, 59.993927350499675, 28.070140202997067, 28.238443070020715, 28.227652677694373, 0.9999757971715567, 0.999990817169379, 0.9999720587036616, 7891.945715684424, 7903.859103388523, 7924.908041328026, 172.87701766338296, 33.806176295845034, 56.93976644026861, 7900.594721219349, 7906.9873900604725, 7923.094215562325, 282.69373251407694, 281.28552879992526, 282.1246102422913, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 783.7522, 1.401263, 1098.02, 795.9168, 6.909258, 5499.332, 818.7892, 6.697229, 5483.173, 788.0958, 6.969626, 5492.875, 797.6151, 6.895531, 5499.753, 817.4935, 1.342303, 1097.316, 99.81862, 99.98952, 99.69265, 99.86809, 99.99709, 99.75716
8271.15716, 59.994031347480494, 59.993649027719904, 59.99605998740441, 28.038071823143138, 28.211290187342467, 28.186455351356052, 0.9999741922267092, 0.9999890587100149, 0.9999713294444569, 7894.96014679196, 7904.262377093539, 7915.022976931866, 170.74009839755217, 34.83731048011896, 56.55382025532913, 7891.588026928649, 7910.9583913149345, 7920.37980833335, 282.82473180885114, 281.39714485023427, 282.18778202131506, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 775.5311, 1.412506, 1095.095, 802.2204, 6.856393, 5500.216, 812.2668, 6.76147, 5493.69, 794.4456, 6.920902, 5498.361, 803.9289, 6.84056, 5499.687, 823.7959, 1.328936, 1094.409, 99.55822, 100.0, 99.88387, 99.96985, 99.99378, 99.5214
8273.54328, 60.001084700437815, 60.002304842190064, 59.99743855412382, 28.048514326542456, 28.213877379411716, 28.235552839475368, 0.9999712587115754, 0.9999868726507659, 0.9999732478789978, 7889.7078498237415, 7903.486254378817, 7921.099828508377, 171.20949407560101, 34.094529909622, 56.88664868289061, 7899.360160150993, 7910.879581628732, 7926.686056036425, 282.8731903797074, 281.38969490879987, 282.0658910933361, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 781.6427, 1.40394, 1097.422, 795.9363, 6.909073, 5499.385, 818.7892, 6.696493, 5483.175, 788.0958, 6.96981, 5492.764, 797.6151, 6.895348, 5499.809, 817.414, 1.34212, 1097.209, 99.76425, 99.98741, 99.69876, 99.86703, 99.99512, 99.77652
8275.914120000001, 60.00487803853315, 60.00430037418988, 60.005410246302766, 28.047116509675515, 28.237832084755713, 28.183083907331795, 0.9999736689330091, 0.9999895696755597, 0.9999718345933329, 7883.871165519062, 7901.668824818372, 7912.1567544115815, 173.27073362644296, 38.55322511469649, 60.23394598957702, 7875.041203769279, 7892.082272367178, 7901.294122614644, 282.5919208612949, 281.2283105752177, 282.08492371483175, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 775.6297, 1.411792, 1094.858, 795.9363, 6.909073, 5499.444, 818.8281, 6.697045, 5482.955, 788.0958, 6.96981, 5492.764, 797.6151, 6.894983, 5499.748, 824.2134, 1.32802, 1094.087, 99.55453, 99.98848, 99.69682, 99.86703, 99.9931, 99.46106
8278.38112, 60.00844548487435, 60.00354905199646, 60.0046338004035, 28.054316218268877, 28.2315697853131, 28.204799359356382, 0.9999696678098952, 0.9999869995542919, 0.9999740772957896, 7897.721465976916, 7909.256495919821, 7922.0751906544865, 176.24110233221563, 37.92487048685325, 55.23272976899989, 7890.3169775285605, 7909.706008488253, 7919.99100303099, 282.8386804381143, 281.32071924565537, 282.09569423635617, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 769.0646, 1.419823, 1092.101, 789.5938, 6.958254, 5494.989, 824.2051, 6.637589, 5473.333, 784.0955, 6.998493, 5488.548, 794.773, 6.913611, 5499.176, 827.6131, 1.320329, 1092.792, 99.29681, 99.90415, 99.48413, 99.79039, 99.98129, 99.3433
8280.788760000001, 59.99790097612854, 59.996762208767834, 59.998166919430595, 28.02516294594649, 28.22449688931589, 28.175312255035134, 0.9999739146499426, 0.9999878690577015, 0.9999728462455766, 7886.528699964578, 7902.406740520315, 7913.384214758713, 172.52776978478823, 42.743534702643956, 57.60111845230388, 7890.877524542266, 7904.312899049672, 7914.479374145657, 282.6808285378232, 281.3904080419484, 282.1912150344394, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 772.7119, 1.415183, 1093.357, 791.8506, 6.941676, 5495.921, 818.8863, 6.696493, 5483.119, 781.9012, 7.013569, 5483.997, 797.5961, 6.895713, 5499.809, 829.9392, 1.313737, 1091.173, 99.44152, 99.92899, 99.69059, 99.70667, 99.99512, 99.12938
8283.18964, 60.000414620105616, 59.99740514497683, 59.99854399660642, 27.987052480886398, 28.172485947331566, 28.140454355720102, 0.9999737119772105, 0.9999863440326313, 0.9999750660684413, 7876.895415467383, 7890.356080809104, 7897.427357564434, 175.29901386583697, 40.50116896144709, 58.62691320678604, 7876.731289435708, 7886.551314091927, 7898.939828221468, 282.7562093533568, 281.3659787674393, 282.1757790548737, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 763.4459, 1.426605, 1088.604, 783.3875, 7.004488, 5486.357, 812.5192, 6.761102, 5493.3, 775.5514, 7.055674, 5472.176, 803.9289, 6.841474, 5499.85, 836.3608, 1.297805, 1086.194, 98.96259, 99.75779, 99.88394, 99.48962, 99.99587, 98.68098
8285.625160000001, 59.992247678830395, 59.993383983515336, 59.994238049981625, 28.009785683408392, 28.202448794204887, 28.15502845873516, 0.9999665665042121, 0.9999843728729143, 0.9999710218546499, 7874.132196724642, 7895.061445192765, 7905.349354450208, 175.36957902096037, 44.28346500614862, 59.14485356687338, 7881.100830558382, 7896.666730572781, 7905.4742297040075, 282.6680989731482, 281.1976209439817, 282.1109048806655, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 769.2618, 1.420002, 1092.175, 789.6132, 6.958622, 5494.69, 818.7892, 6.697045, 5483.23, 781.8041, 7.014489, 5484.002, 797.6151, 6.895348, 5499.92, 830.0784, 1.313004, 1091.049, 99.2905, 99.90109, 99.69369, 99.7056, 99.99714, 99.1849
8287.98812, 59.99586946677368, 59.99480831423513, 59.99707173145284, 28.03795302226915, 28.224048183857725, 28.195361183921978, 0.9999751089847915, 0.9999875162255547, 0.9999735141913463, 7885.4682316483895, 7895.393636153694, 7911.443489975724, 180.1975676301954, 39.26261412243366, 61.23677428332206, 7886.202974286872, 7895.850942526309, 7913.897341873913, 282.7192485185522, 281.2859712485679, 282.0728584177825, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 762.9925, 1.427141, 1088.873, 789.6132, 6.958622, 5494.58, 818.7892, 6.696309, 5482.667, 781.7847, 7.014489, 5483.997, 803.9289, 6.841291, 5499.793, 830.138, 1.314103, 1090.94, 98.93983, 99.90004, 99.68346, 99.70868, 99.99483, 99.13321
8290.35568, 59.98960953722106, 59.99306119513084, 59.99130179752456, 28.039678464872, 28.224243425004797, 28.190709727532305, 0.9999738570214053, 0.9999890631862685, 0.9999717131463348, 7876.137923262691, 7902.3848389104605, 7905.4921126506215, 169.361013413391, 38.539179156709, 60.73472516786808, 7884.561959688297, 7898.616953329279, 7909.418065581069, 282.72528371875103, 281.28654597305865, 281.9932210670529, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 756.9203, 1.433387, 1084.665, 795.9363, 6.909073, 5499.273, 825.1757, 6.626545, 5468.343, 788.0375, 6.971833, 5491.796, 808.7548, 6.79673, 5497.742, 826.4401, 1.322343, 1092.279, 98.59023, 99.98645, 99.41483, 99.8599, 99.95285, 99.38997
8292.715160000002, 59.994006498025456, 59.99906055533222, 59.995193952417104, 28.018685375178876, 28.209377762351277, 28.174935201449905, 0.9999737519624351, 0.9999876856679797, 0.9999716285185859, 7885.0266622003055, 7900.659710705771, 7907.06361512804, 170.3901773936832, 39.45350391233933, 57.020329056719675, 7886.7578061291315, 7900.205090217047, 7906.8597225772755, 282.885261541689, 281.364957115043, 282.05575331233575, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 762.7362, 1.426248, 1087.918, 790.5471, 6.948676, 5496.459, 820.6528, 6.676797, 5477.139, 785.3771, 6.986909, 5490.43, 803.8716, 6.841474, 5499.738, 830.0982, 1.314103, 1090.47, 99.00661, 99.93421, 99.60743, 99.8246, 99.99385, 99.13229
8295.149800000001, 59.995748090157804, 59.99492297248614, 59.99600123923396, 27.99981276834582, 28.190498804834984, 28.144573045854422, 0.999971531832752, 0.9999865796833508, 0.9999713107014315, 7879.435148712641, 7888.895106995199, 7899.978745768944, 172.2173283107586, 47.733804287329804, 61.5001846413943, 7878.628119987487, 7896.464900117429, 7907.023598744941, 282.733276272294, 281.310997299354, 282.11030120824336, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 765.7526, 1.423571, 1090.063, 800.3137, 6.872787, 5500.531, 830.6111, 6.555861, 5448.346, 794.3874, 6.921638, 5498.477, 797.5961, 6.895531, 5499.86, 836.2813, 1.298538, 1085.97, 99.18258, 100.0, 99.07377, 99.97081, 99.99614, 98.67555
8297.55248, 60.00213725881471, 59.997918369032426, 59.99566045075225, 28.021509096537944, 28.197559298879032, 28.171772144014025, 0.9999678775242179, 0.9999846755907972, 0.9999727064875491, 7887.219704072846, 7896.2322735452335, 7907.638169021337, 174.75408266327167, 41.69515169006672, 58.61743659701051, 7889.688282626985, 7900.972374407225, 7913.718712690313, 282.78069430484356, 281.34606593754074, 282.15755912129777, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 763.0319, 1.425891, 1089.041, 795.9363, 6.909258, 5499.331, 825.1563, 6.626545, 5468.057, 788.0958, 6.96981, 5492.881, 803.8907, 6.841291, 5499.79, 830.0784, 1.314103, 1091.055, 99.00231, 99.98643, 99.42198, 99.86916, 99.99688, 99.12737
8299.98996, 60.0004039676417, 59.997735721813726, 60.00047676290128, 28.034850058412314, 28.217924462208178, 28.180257328126906, 0.9999758521593943, 0.9999878977403156, 0.9999714145099199, 7889.256248803991, 7912.273879097981, 7917.410134639109, 177.93695442710532, 35.012370651486435, 57.66809187339959, 7890.37791133562, 7907.270745311265, 7923.13309459691, 282.8288302559508, 281.4192190999644, 282.1615594999551, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 769.3406, 1.418753, 1092.463, 802.1815, 6.856761, 5500.272, 825.1757, 6.626545, 5468.343, 794.4262, 6.921086, 5498.473, 797.6151, 6.895348, 5499.918, 830.0982, 1.313554, 1090.421, 99.20527, 100.0, 99.4179, 99.97081, 99.99608, 99.17455
8302.355520000001, 60.003509908783144, 59.997423019413155, 59.998165974607666, 28.027176358058703, 28.236573563566008, 28.204948100541916, 0.9999749899059989, 0.9999917584274145, 0.9999745673294199, 7893.671135778624, 7902.399391044529, 7915.366127710148, 177.2569441860087, 37.642849782941994, 56.83136016971389, 7882.336136041633, 7899.280266268159, 7908.796060333297, 282.79597738064416, 281.3861346937441, 282.1391668274099, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 775.5508, 1.412149, 1094.185, 808.485, 6.799292, 5497.293, 818.8087, 6.696677, 5483.23, 800.6984, 6.869605, 5500.332, 791.3777, 6.94484, 5496.298, 824.2134, 1.327654, 1093.495, 99.57841, 99.95867, 99.6937, 100.0, 99.93128, 99.49216
8304.77916, 60.00518016633668, 60.00425674196699, 60.009004452116784, 28.059326568111487, 28.234016076227974, 28.192911148472277, 0.9999707915671308, 0.9999865873133946, 0.9999710511630474, 7893.271989475785, 7910.145327293473, 7914.145091229713, 172.3758494540566, 40.1974814021919, 63.071451918420394, 7890.7722780998465, 7908.677135313725, 7913.714747418094, 282.8207585767593, 281.3692873328681, 282.0874463128513, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 769.0844, 1.420359, 1091.426, 802.2009, 6.856393, 5500.383, 824.8652, 6.635196, 5470.915, 794.4262, 6.921454, 5498.53, 797.5961, 6.895348, 5499.811, 830.0187, 1.313554, 1090.826, 99.21911, 100.0, 99.46979, 99.97187, 99.99504, 99.16465
8307.156120000001, 60.00728469074061, 60.00759631304581, 60.01021174867546, 28.030735550979074, 28.212631076834978, 28.158219086091552, 0.9999743413741052, 0.999986342692076, 0.9999698269754355, 7886.360590106652, 7894.763302684698, 7909.033467068445, 174.7167810215883, 43.55094475473925, 59.24675371296223, 7888.021542818383, 7900.025773360938, 7911.185852826798, 282.8458221278723, 281.37546619595275, 282.1176144060386, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 767.6058, 1.422322, 1090.266, 799.7885, 6.882365, 5500.217, 814.5574, 6.746008, 5492.583, 789.3968, 6.964478, 5493.276, 803.8526, 6.841656, 5499.741, 836.2614, 1.297988, 1085.792, 99.22651, 100.0, 99.85065, 99.87949, 99.99675, 98.69673
8309.52236, 60.012807211592104, 60.0111061960351, 60.00851536529344, 28.030267962984265, 28.219421066656682, 28.164083087982398, 0.9999719724646331, 0.9999835462867307, 0.9999714428579972, 7884.091181517437, 7899.687355793421, 7908.742966487436, 178.21104270017554, 43.49971359083975, 58.11602644554705, 7886.054972802719, 7900.444322664651, 7904.257491155991, 282.75296944290903, 281.4027384105214, 282.0930254880324, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 768.1381, 1.42018, 1092.426, 801.4227, 6.858603, 5500.331, 818.8087, 6.696861, 5483.008, 794.465, 6.92127, 5498.642, 797.6151, 6.895348, 5499.918, 830.0982, 1.313554, 1091.05, 99.22153, 100.0, 99.70599, 99.97081, 99.99515, 99.18499
8312.10396, 60.01331975357007, 60.01715665654627, 60.0113343295505, 28.000504934997956, 28.192092771920173, 28.158474107173852, 0.9999715709345506, 0.9999835075027991, 0.9999725009441814, 7887.98077897083, 7906.092589246509, 7913.83189662698, 179.81605968821012, 47.6811369084503, 56.34254622714889, 7891.582947757295, 7903.22877082177, 7905.600150156948, 282.74910505239177, 281.28403152567074, 282.1162599512064, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 763.0714, 1.426962, 1088.753, 795.9168, 6.909442, 5499.502, 818.8087, 6.695756, 5483.393, 788.1152, 6.96981, 5493.157, 803.9098, 6.840926, 5499.799, 830.0784, 1.313737, 1091.282, 98.9603, 99.98539, 99.69665, 99.86703, 99.99495, 99.13729
8314.554880000002, 60.00619121256601, 60.01353308696477, 60.01518241958536, 28.040390191407116, 28.199836300464504, 28.18759192243726, 0.9999751717556867, 0.9999894444039674, 0.9999751197933802, 7888.319293421891, 7903.448644952074, 7918.6643651353925, 173.17496366657292, 34.8622166219061, 60.368540843144274, 7888.595065982729, 7903.138908544157, 7913.357713575003, 282.7838048002757, 281.4027743381718, 282.04994060263493, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 756.7035, 1.433744, 1084.428, 789.5938, 6.958622, 5494.637, 825.1952, 6.626545, 5468.172, 781.7847, 7.014305, 5483.885, 810.2045, 6.782303, 5495.69, 824.2532, 1.327654, 1093.318, 98.64841, 99.90407, 99.42091, 99.7056, 99.92024, 99.44997
8316.9918, 60.015760495174376, 60.00870183455819, 60.01576404108887, 28.017439942270133, 28.208065768171284, 28.176043594561122, 0.999972534423582, 0.9999876099806081, 0.9999686339642732, 7881.236313941063, 7897.046490913113, 7912.6455157800065, 175.41673767970406, 37.09355288736464, 57.01854543286163, 7889.351274277902, 7899.795208057017, 7908.117805138631, 282.71442482714673, 281.23565955159836, 282.1485819292709, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 763.0714, 1.427141, 1089.03, 795.9168, 6.909073, 5499.331, 819.4493, 6.69005, 5480.441, 788.0764, 6.969626, 5492.88, 803.8907, 6.841291, 5499.688, 830.0585, 1.313737, 1090.48, 98.9289, 99.98539, 99.66221, 99.86914, 99.99293, 99.20608
8319.401600000001, 60.013490893000544, 60.012983677288624, 60.012813220128365, 27.992031511664777, 28.192794966259203, 28.157201491104505, 0.9999687584865073, 0.9999849162679706, 0.9999713124249305, 7881.954915689457, 7896.126797568365, 7898.844971603722, 175.63866759507164, 47.53548345999502, 58.754679930663315, 7883.135133020213, 7891.22744100363, 7902.675796076549, 282.7003160481665, 281.23377871464726, 281.9175782155579, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 764.3923, 1.424642, 1090.556, 798.913, 6.884759, 5500.293, 829.194, 6.574636, 5452.279, 793.7854, 6.926418, 5498.187, 797.6533, 6.895348, 5499.918, 836.2614, 1.298172, 1085.519, 99.04536, 100.0, 99.16983, 99.96562, 99.99711, 98.71908
8321.76236, 60.0143922607775, 60.01235696528385, 60.00992662129185, 28.011413489369936, 28.191627566851206, 28.185052064690964, 0.9999747804376021, 0.9999889486406907, 0.9999718331369023, 7886.1109290711665, 7902.404157619966, 7907.831914745049, 174.41846969787002, 38.1930628796149, 59.08565261540065, 7883.462086564051, 7899.056238365735, 7909.068186206553, 282.73382433805784, 281.2555692884256, 282.1491509293472, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 763.8403, 1.425713, 1088.518, 795.9557, 6.908889, 5499.326, 825.1563, 6.626729, 5468.004, 788.0958, 6.969626, 5492.821, 803.8907, 6.841291, 5499.796, 830.0585, 1.314103, 1090.421, 98.95753, 99.98634, 99.41885, 99.86808, 99.99584, 99.12779
8324.108760000001, 60.010088939021784, 60.01091582756307, 60.01316700238405, 28.026979577626065, 28.214871225128466, 28.17332461351796, 0.9999700420434271, 0.9999879258340002, 0.9999736170357044, 7882.533974452572, 7900.475043394064, 7910.967599551771, 173.7055398553266, 41.937448660942664, 59.21861009281565, 7890.94204717731, 7907.017573100122, 7916.62969495242, 282.8197301161727, 281.2521039375448, 282.1467069371828, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 769.1632, 1.419466, 1091.348, 802.2009, 6.856761, 5500.331, 825.1369, 6.626913, 5468.229, 794.4068, 6.92127, 5498.588, 797.6151, 6.895348, 5499.918, 830.0187, 1.313737, 1090.949, 99.21205, 100.0, 99.41885, 99.97292, 99.99616, 99.17582
8326.54, 60.0118500778239, 60.00962664362411, 60.01003781236298, 28.043559576100154, 28.245410107131484, 28.2092453422828, 0.9999725100830688, 0.9999908668065091, 0.9999749417565481, 7891.405319266398, 7907.281045431233, 7927.50609921375, 174.87615118831457, 33.03854055844113, 57.91064978970962, 7889.124431385313, 7908.08727065525, 7918.915855049404, 282.79337357816735, 281.2754866686947, 282.04614596774303, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 775.1368, 1.411614, 1094.33, 808.5435, 6.799292, 5497.519, 818.8281, 6.695572, 5483.451, 800.6984, 6.869605, 5500.163, 791.4158, 6.94484, 5496.292, 823.7561, 1.328936, 1094.769, 99.51978, 99.95349, 99.69168, 100.0, 99.92723, 99.53715
8328.9132, 60.00817995679379, 60.01485750929299, 60.00584962675143, 28.045274595859524, 28.21929945996946, 28.200303047471877, 0.9999732032898433, 0.9999861962964514, 0.999972851264849, 7891.11161793281, 7908.726002158085, 7911.760255881009, 174.92775843995992, 40.632814881687864, 60.04633472392106, 7895.407606793417, 7910.283081639892, 7919.581960885588, 282.8094707094943, 281.31719161729575, 282.04658860529184, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 769.2815, 1.418753, 1092.348, 802.2009, 6.856577, 5500.501, 825.1563, 6.626729, 5468.167, 794.4262, 6.921086, 5498.53, 797.577, 6.895713, 5499.97, 830.0386, 1.314469, 1090.311, 99.30298, 100.0, 99.41981, 99.97495, 99.9951, 99.1849
8331.27468, 60.00398087702565, 60.000667069458544, 60.00382058585754, 28.01473559921428, 28.21256095479711, 28.16650205461566, 0.9999705821694672, 0.9999861713459403, 0.9999689184573255, 7877.132514910547, 7896.381050436631, 7905.77326447077, 179.59311869058047, 42.47467178600073, 59.77286465491443, 7888.164216624185, 7897.0745452626525, 7909.759669554878, 282.76934506695375, 281.3466028884294, 282.1090457251969, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 769.2815, 1.42018, 1091.683, 802.162, 6.858051, 5500.146, 818.7892, 6.756684, 5490.861, 792.4261, 6.941679, 5496.129, 801.0867, 6.865945, 5500.162, 835.327, 1.300735, 1086.464, 99.2425, 100.0, 99.83244, 99.93453, 100.0, 98.76806
8333.648560000001, 60.00859895936805, 60.003002091470606, 59.99985948003613, 28.024396028920638, 28.1970579319763, 28.18417159239576, 0.999973180206943, 0.9999844403504063, 0.9999733030222938, 7886.042281848395, 7900.273908451751, 7910.144321874459, 179.5384658158598, 43.86554313443821, 57.552761020480375, 7888.668670253605, 7899.724894267897, 7908.0551012823325, 282.6784135596684, 281.35275848009906, 282.13974034629706, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 765.516, 1.423214, 1090.156, 798.9713, 6.880707, 5500.652, 817.3722, 6.711586, 5483.901, 793.8242, 6.923293, 5498.589, 797.6342, 6.895165, 5499.868, 830.0982, 1.314103, 1090.758, 99.17424, 100.0, 99.71804, 99.96973, 99.99307, 99.16422
8336.05716, 60.0000697288815, 59.99416079820172, 59.997237256490834, 28.033235836415276, 28.22747621395635, 28.188664625522758, 0.9999703274232393, 0.9999843574013896, 0.9999702732885754, 7876.446326297734, 7895.788877558061, 7909.348255193012, 174.32103220366025, 43.40217314861343, 61.77466077649615, 7884.903017763173, 7897.404144323384, 7906.9050706748685, 282.4376408905198, 281.1907391994328, 281.8433839444749, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 762.9136, 1.427319, 1088.161, 795.9168, 6.909073, 5499.213, 818.7116, 6.696125, 5483.343, 788.0958, 6.969626, 5492.934, 803.9098, 6.841108, 5499.736, 830.0982, 1.314103, 1090.763, 98.99707, 99.99051, 99.68956, 99.87013, 99.99085, 99.1638
8338.50112, 59.994168168453285, 59.99027009118746, 59.98818552118978, 28.015087019932366, 28.186926331439402, 28.181569063380124, 0.9999729215487647, 0.9999881807768514, 0.9999682929714452, 7883.8297765273055, 7895.274959022535, 7901.772614208863, 169.85309985587946, 40.815170908469554, 59.6348916338452, 7885.625670269634, 7898.832010903821, 7910.218084056252, 282.702329596234, 281.268937338014, 282.0600923367406, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 756.6838, 1.432852, 1085.215, 789.6132, 6.958622, 5494.579, 825.1563, 6.626729, 5468.173, 781.7847, 7.014489, 5483.996, 810.2045, 6.783581, 5495.588, 823.7164, 1.328936, 1094.719, 98.56361, 99.90003, 99.41992, 99.70762, 99.92233, 99.48571
8341.00072, 59.98264917734979, 59.98679967266548, 59.986987896535545, 28.048961208172024, 28.21598381048186, 28.193777514648076, 0.9999734853812775, 0.9999864237373465, 0.9999717833525943, 7887.962776407509, 7899.746794485547, 7906.995752618297, 170.85867174249876, 41.592064018216206, 58.6461715961168, 7886.389057521149, 7897.384996959558, 7906.536095026861, 282.7977389324491, 281.18120928949764, 282.06778017626107, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 763.0122, 1.427141, 1088.988, 795.8973, 6.909258, 5499.213, 818.7698, 6.696493, 5483.45, 788.0958, 6.969994, 5492.764, 803.8716, 6.841656, 5499.687, 830.0585, 1.314286, 1090.197, 98.90706, 99.98429, 99.69769, 99.87223, 99.99291, 99.18499
8343.42584, 59.98714772521699, 59.98263901660015, 59.983938527007425, 28.0122408578177, 28.204297514896794, 28.14687096654076, 0.9999721490812683, 0.9999858837756207, 0.9999713069320354, 7876.847781093221, 7892.5475126438705, 7902.00341266434, 173.2089081670382, 42.967425039842055, 59.402483661102906, 7875.329305535694, 7895.329174338431, 7900.599041485542, 282.8231430158648, 281.3118296752754, 282.0464238319637, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 763.0319, 1.426248, 1088.806, 795.9363, 6.909442, 5499.39, 825.2728, 6.621943, 5465.597, 789.6492, 6.955469, 5495.395, 800.7816, 6.868685, 5500.288, 834.154, 1.30275, 1086.463, 98.92183, 99.98633, 99.3731, 99.90742, 100.0, 98.76801
8345.79184, 59.98889485996639, 59.985378261897885, 59.99118087935208, 28.01508679553801, 28.23137277087583, 28.176759903490275, 0.9999729950651371, 0.9999843016710572, 0.9999713226031532, 7882.919149056306, 7901.306078855864, 7909.819134297573, 171.59597128428322, 42.66899314133252, 58.26494397895431, 7885.98332631227, 7900.179527719119, 7906.427684746531, 282.78001028769927, 281.2816952330074, 282.15157568500223, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 767.9409, 1.421965, 1090.435, 799.127, 6.882549, 5499.972, 827.3499, 6.606665, 5464.812, 788.6783, 6.965581, 5493.157, 803.8526, 6.841108, 5499.846, 829.9988, 1.314103, 1090.775, 99.17881, 100.0, 99.32702, 99.87227, 99.99284, 99.11119
8348.081400000001, 59.985389874578175, 59.98620569444896, 59.98536296820096, 28.0475666411135, 28.243559959311572, 28.181609695571463, 0.9999759149157211, 0.9999875361230433, 0.9999753178627019, 7884.354164287836, 7900.429695366518, 7907.878378211503, 171.44116510000504, 38.457049888382244, 54.41469407309626, 7888.816793877724, 7901.779000931299, 7913.993152744887, 282.74379055328404, 281.30624761796906, 282.03099339439154, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 767.7241, 1.420716, 1091.166, 801.9869, 6.857314, 5500.382, 825.1369, 6.627097, 5468.06, 794.4262, 6.921454, 5498.418, 797.5961, 6.895348, 5499.808, 829.9789, 1.313554, 1091.068, 99.19555, 100.0, 99.41788, 99.9708, 99.9951, 99.12779
8350.4806, 59.98499614515175, 59.9856802603114, 59.98708407428387, 28.073335896104474, 28.251444083149657, 28.213938111322417, 0.9999752321467413, 0.9999910686663633, 0.9999759623217592, 7894.886941223376, 7904.9596964651255, 7924.789865237676, 177.0049496668844, 36.930663019608346, 53.68272491848643, 7897.0919334588925, 7911.136418356701, 7916.901381095866, 282.7282552907985, 281.28671756122424, 282.07361177702796, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 775.334, 1.411792, 1094.718, 808.5435, 6.799108, 5497.52, 818.7698, 6.697413, 5483.343, 800.6984, 6.869053, 5500.331, 791.3777, 6.944657, 5496.241, 823.7561, 1.328569, 1094.139, 99.55069, 99.94941, 99.69678, 100.0, 99.92725, 99.49071
8352.88276, 59.9822730009884, 59.97957294570551, 59.98055814952514, 28.050164738730086, 28.238601944683218, 28.190191440432496, 0.999969886932786, 0.9999873120771873, 0.9999734076431697, 7888.907906504709, 7904.365934967894, 7916.008965538853, 172.99359531317577, 48.178697954621384, 53.53893089178291, 7889.268843752132, 7909.035679627864, 7918.160999887134, 282.7576224642882, 281.27256438974297, 282.0599349505632, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 769.2421, 1.42018, 1091.761, 802.1815, 6.856577, 5500.159, 825.1369, 6.626913, 5468.225, 794.3874, 6.92127, 5498.418, 797.5961, 6.895348, 5499.805, 830.0386, 1.313554, 1090.38, 99.24958, 100.0, 99.41884, 99.96984, 99.99606, 99.19616
8355.247720000001, 59.98377901762434, 59.9806519122079, 59.98159175606474, 28.024726107106602, 28.217403257944973, 28.164858965517645, 0.9999733757902926, 0.9999845472106285, 0.9999739386949511, 7880.231012344677, 7895.433884962589, 7906.078010334894, 171.15547523394798, 45.370134606549755, 62.444634533183034, 7882.152545307964, 7901.01626971466, 7909.673255015586, 282.7588795069558, 281.2127073867874, 282.00154295458634, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 769.1435, 1.420002, 1091.603, 802.1815, 6.856577, 5500.5, 818.7698, 6.697229, 5483.344, 794.3874, 6.921454, 5498.417, 797.5961, 6.895348, 5499.811, 830.6549, 1.310807, 1089.971, 99.23527, 100.0, 99.69576, 99.97186, 99.99515, 99.04225
8357.620640000001, 59.981132168890625, 59.98308377728344, 59.98166552346555, 28.042070326579175, 28.215098181779783, 28.179359109972925, 0.9999691644025921, 0.9999830902103561, 0.999970073055414, 7887.7414528142335, 7900.4358764042, 7907.7270027754585, 174.3887769725534, 39.45905880836699, 63.72236745140708, 7885.327353032134, 7897.2396501659405, 7911.905819631831, 282.7379292888967, 281.30480081090485, 282.0193171504904, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 762.8742, 1.427141, 1088.888, 795.9168, 6.908889, 5499.336, 813.0239, 6.750242, 5491.194, 789.96, 6.955653, 5495.78, 800.8578, 6.871607, 5500.065, 831.7881, 1.309342, 1090.41, 98.95569, 99.98336, 99.85573, 99.92187, 100.0, 99.1268
8360.01296, 59.980928710432345, 59.97801412142887, 59.9804005967771, 28.034006821064235, 28.209833609360693, 28.17223585710119, 0.9999730083047043, 0.999982222562099, 0.9999696893869536, 7887.179431537729, 7899.027356725927, 7902.651611317586, 177.74964112059934, 48.399987854470055, 58.781409398603046, 7883.00480592556, 7894.588863640191, 7904.230318960616, 282.775315659092, 281.2094992659011, 281.9424600462982, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 768.0001, 1.421787, 1090.875, 799.7885, 6.882549, 5500.1, 818.7698, 6.697229, 5483.34, 789.358, 6.964846, 5493.054, 803.8716, 6.841656, 5499.901, 830.0982, 1.313737, 1090.88, 99.23963, 100.0, 99.68654, 99.8723, 99.99378, 99.14271
8362.389280000001, 59.98106892020643, 59.980537186548496, 59.97902019803438, 28.021504302578446, 28.208396719096722, 28.158987912814382, 0.999971971502613, 0.9999898305517039, 0.9999720007634297, 7882.535259852733, 7888.819477983961, 7902.147488823224, 167.06827629251234, 37.419402007166354, 61.637875940874665, 7880.4510715799815, 7886.757717746758, 7903.698581536201, 282.85255935803053, 281.2648397726844, 281.9617389939098, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 758.1821, 1.431959, 1084.703, 790.4304, 6.95678, 5494.696, 825.1369, 6.626913, 5468.115, 781.7653, 7.014673, 5483.996, 810.1663, 6.783033, 5495.751, 823.8157, 1.328753, 1094.992, 98.60799, 99.90637, 99.42098, 99.70559, 99.92134, 99.49688
8364.90896, 59.974086016459, 59.97509355466155, 59.97342496652603, 28.044766705801894, 28.23918651132915, 28.186898090341607, 0.9999673820771168, 0.9999867168456356, 0.9999737399368651, 7891.145092946914, 7906.156705400236, 7911.406281423953, 171.5943365559474, 40.181550681014414, 61.174988621501484, 7889.141454409697, 7903.818101966069, 7915.671445941792, 282.7561216147032, 281.2279779967813, 282.0330423948019, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 762.6771, 1.42607, 1088.186, 795.9168, 6.909442, 5499.442, 818.8087, 6.696677, 5483.399, 788.0764, 6.969626, 5492.934, 803.8907, 6.841839, 5500.011, 830.0187, 1.31392, 1090.763, 98.90799, 99.98846, 99.69367, 99.86809, 99.99489, 99.14346
8367.359680000001, 59.97651108655, 59.97985506764468, 59.9792656840613, 28.014858077913736, 28.192977941011932, 28.156653596364865, 0.9999741882352233, 0.999990696780111, 0.9999724272200129, 7870.490605425722, 7884.731614726828, 7897.385412097947, 173.23935736218755, 39.02330977918973, 59.99094742379293, 7877.345959947942, 7894.656366851383, 7900.0967470122605, 282.7096651763204, 281.3461563658267, 282.04452713757377, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 762.9136, 1.426962, 1088.563, 795.8973, 6.909442, 5499.331, 825.1563, 6.626729, 5468.231, 788.0958, 6.969626, 5492.769, 803.8907, 6.841656, 5499.795, 829.9988, 1.31337, 1089.763, 98.91322, 99.98641, 99.42098, 99.86916, 99.99487, 99.19257
8369.69936, 59.9797782610151, 59.98015063564422, 59.98186836796331, 28.02742143347737, 28.21157205081146, 28.16818757806043, 0.9999712296238574, 0.9999811887429816, 0.9999722676729825, 7886.953034082615, 7900.32307034776, 7909.522783592364, 173.91631786402831, 41.92924432483335, 60.51786539653358, 7890.057235791871, 7904.382682793252, 7909.008175792871, 282.71072835664404, 281.30089127734686, 282.0151983411428, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 769.2026, 1.419645, 1091.776, 802.162, 6.856761, 5500.269, 831.4264, 6.552363, 5449.243, 793.8825, 6.928441, 5497.329, 799.5417, 6.879095, 5500.429, 833.319, 1.307511, 1089.042, 99.27098, 100.0, 99.05947, 99.95003, 100.0, 99.0024
8372.0722, 59.98060759057877, 59.97858814139831, 59.98366626601048, 28.04869248895501, 28.21287083847921, 28.17279024410692, 0.9999753187752021, 0.9999888130261304, 0.9999737201014074, 7883.757152869237, 7901.358763165308, 7915.040243605004, 174.71073425419218, 40.958634201997484, 58.538631799758605, 7895.431142153988, 7903.913864472292, 7912.811776480117, 282.73480606994906, 281.2536917253437, 282.01933638752223, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 763.0911, 1.42607, 1089.421, 797.2397, 6.898758, 5500.199, 825.1369, 6.627281, 5468.113, 791.9989, 6.935611, 5497.615, 798.3781, 6.893339, 5499.752, 829.9988, 1.313554, 1090.836, 99.03685, 99.99893, 99.41884, 99.95102, 99.99126, 99.16548
8374.50152, 59.98103426670756, 59.97944819279121, 59.986602623856406, 28.065224606719624, 28.24125910950453, 28.20220631862592, 0.9999730881902797, 0.9999884904025439, 0.9999736021461104, 7890.5541864608185, 7909.398143076916, 7921.647764693344, 174.26805676737706, 35.84285031670743, 57.00145456903965, 7893.303921787885, 7900.652255973566, 7916.597290087194, 282.8000196664296, 281.2653370680881, 281.9737820942035, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 772.5542, 1.414826, 1094.914, 806.7535, 6.81587, 5498.066, 819.4104, 6.690234, 5482.617, 800.6207, 6.869788, 5500.275, 791.3968, 6.94484, 5496.132, 823.7164, 1.328569, 1094.304, 99.53626, 99.96833, 99.68152, 100.0, 99.92723, 99.51105
8376.91092, 59.98392904836387, 59.98307945512372, 59.98539286566666, 28.030752654232558, 28.224329605125586, 28.189707611376782, 0.9999719615387259, 0.9999867572544888, 0.9999724797332236, 7891.524437920389, 7900.863102471349, 7914.729911208884, 175.3846990956747, 39.39097614718685, 59.89071824352436, 7886.680878359033, 7907.646464960006, 7910.414220679796, 282.73185114960745, 281.3207581712084, 282.13951657190466, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 768.9464, 1.42018, 1091.723, 802.162, 6.856761, 5500.271, 825.1757, 6.626545, 5468.061, 794.4068, 6.921638, 5498.758, 797.5961, 6.895348, 5499.809, 830.0982, 1.313737, 1091.055, 99.31052, 100.0, 99.41994, 99.97091, 99.99512, 99.18541
8379.28124, 59.98569639760848, 59.983277320632, 59.98641904653327, 28.05855322916822, 28.234039423261947, 28.211377039878695, 0.9999720525784473, 0.9999878359829248, 0.999973835635009, 7885.859403697006, 7894.31292360526, 7912.60329149816, 174.10692650149076, 41.37368154729802, 59.34016943640779, 7881.0374480843975, 7896.660070520424, 7905.495101788938, 282.71931258864856, 281.2463249220746, 282.0221456648549, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 769.2815, 1.419823, 1091.96, 802.162, 6.856761, 5500.27, 818.7892, 6.696861, 5483.397, 794.4068, 6.921454, 5498.641, 797.577, 6.895348, 5499.752, 830.0982, 1.31392, 1090.703, 99.26774, 100.0, 99.69674, 99.97186, 99.99417, 99.18615
8381.687960000001, 59.98640883267121, 59.98906992334666, 59.98816321635215, 28.055188045482097, 28.22987592711272, 28.18871443856417, 0.9999697349461705, 0.9999844303507672, 0.9999704237729504, 7886.856438495519, 7900.922022324819, 7911.25981779168, 174.62434731057192, 46.447856296635564, 64.13134429896434, 7887.582640875231, 7896.966575918661, 7910.203818881703, 282.63607980554303, 281.1767808592723, 282.02798321805363, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 763.0122, 1.426248, 1088.308, 795.9168, 6.909258, 5499.442, 812.4998, 6.761102, 5493.696, 788.0958, 6.96981, 5492.992, 803.8907, 6.841291, 5499.832, 835.2872, 1.300369, 1087.396, 98.97845, 99.98846, 99.87577, 99.87117, 99.99481, 98.85275
8384.10488, 59.98810439059748, 59.99064126176013, 59.98770464805464, 28.00288316312083, 28.198962429806226, 28.16052077962713, 0.9999713975876567, 0.9999845251194464, 0.9999738751865771, 7878.300678185708, 7896.794786107872, 7907.365493972678, 176.9193964740225, 46.44588487532201, 59.31259853403867, 7885.151854767614, 7895.7633748912185, 7906.359949166532, 282.67637126151755, 281.2169442651372, 282.16520648480093, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 800.0, 769.2224, 1.419466, 1091.761, 802.1815, 6.856946, 5500.355, 818.7116, 6.697045, 5482.835, 791.9018, 6.940944, 5495.788, 801.0104, 6.861562, 5500.27, 830.1181, 1.31392, 1090.526, 99.22682, 100.0, 99.69869, 99.92925, 100.0, 99.15388
