TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
8535.670600000001, 60.00210137537945, 60.001210846928274, 59.99925189361772, 22.99989297831556, 23.115360529208445, 23.103955992435285, 0.9999824113034075, 0.9999958820941485, 0.9999802850070907, 6461.838402623434, 6460.027387767078, 6477.847211677732, 130.9582387224891, 18.92258729329319, 37.53916943731679, 6452.412324843792, 6469.759600595288, 6472.781574504903, 282.59344966509263, 280.9701673378388, 281.7072975128552, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 769.3604, 1.419466, 1091.615, 795.9168, 6.909258, 5499.385, 818.7698, 6.697413, 5483.622, 788.0569, 6.969994, 5492.879, 784.301, 1.399398, 1097.835, 823.6368, 1.328936, 1094.461, 99.27683, 99.98848, 99.70082, 99.86913, 99.75603, 99.49506
8538.21088, 59.99610049099147, 59.99619779177335, 59.9950745216799, 22.9626713988305, 23.09690706207988, 23.09284712893858, 0.9999849810999478, 0.9999971461231008, 0.999984839196832, 6450.430719462554, 6462.841094198912, 6468.440625284569, 127.73682025375047, 11.81964376230826, 39.1391781616378, 6451.594992546348, 6450.107257860401, 6467.744379666456, 282.5134314196658, 281.075125420249, 281.7944784461758, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 775.5903, 1.412149, 1094.315, 789.6132, 6.958622, 5494.637, 818.8087, 6.696493, 5483.291, 781.7459, 7.014856, 5483.83, 778.0063, 1.408347, 1096.064, 823.5573, 1.329851, 1096.282, 99.53346, 99.90205, 99.69873, 99.7077, 99.64082, 99.5206
8540.67332, 59.99129186202269, 59.996193482480564, 59.99769923650526, 22.970164445221275, 23.123810642094117, 23.090735682370514, 0.9999855408254176, 0.9999959747268282, 0.9999881163395729, 6451.954000318639, 6462.0399119257545, 6472.181586987154, 130.29294307644295, 20.056095535032, 32.712169119167584, 6450.7708650827335, 6455.588910639012, 6471.2129502537855, 282.56809904680773, 281.0293226045535, 281.8540824521389, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 781.9384, 1.403761, 1096.365, 783.3096, 7.003935, 5487.226, 813.5286, 6.743799, 5490.583, 777.3185, 7.040597, 5477.916, 775.3358, 1.411086, 1095.118, 821.9668, 1.331866, 1094.915, 99.66811, 99.75376, 99.82825, 99.59707, 99.50713, 99.53636
8543.100480000001, 59.99328802074603, 59.99032314971933, 59.9914333772006, 22.966689475968394, 23.08958461195287, 23.082897471427938, 0.9999868297365488, 0.9999961506392615, 0.9999837730905486, 6452.644237602695, 6462.750751596409, 6473.287344507237, 128.51512211202544, 19.216159549504255, 35.62440430111269, 6455.188149769146, 6462.184921724907, 6470.197207511793, 282.52978090272023, 281.1922188596277, 281.9296293671662, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 778.4489, 1.406617, 1096.792, 789.6132, 6.958438, 5494.637, 818.8475, 6.696125, 5483.283, 781.7264, 7.015224, 5483.941, 777.9491, 1.408347, 1096.095, 823.6965, 1.329485, 1094.823, 99.59234, 99.89994, 99.69465, 99.70663, 99.64364, 99.5445
8545.486120000001, 59.99480058806232, 59.991907336109875, 59.99551466853008, 22.963413703686225, 23.12642177032267, 23.07831006954114, 0.999981604783543, 0.9999949151726554, 0.9999841636736432, 6453.193289259707, 6459.878769688211, 6469.777553896488, 127.77795322742395, 19.182332860684937, 41.47206768177307, 6450.907309594347, 6465.865261270408, 6469.873664004373, 282.38551884192157, 281.06307123442986, 281.84848971578907, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 786.5911, 1.396087, 1098.602, 795.8584, 6.909626, 5499.331, 825.1757, 6.626545, 5468.285, 788.0569, 6.970545, 5492.821, 784.2056, 1.399581, 1098.639, 830.0585, 1.31392, 1090.539, 99.87147, 99.98425, 99.42196, 99.8721, 99.76796, 99.13854
8547.84596, 59.99685131556799, 59.99605978596552, 59.99117005735079, 22.98012579842429, 23.101722876776112, 23.091394305985148, 0.999984657494897, 0.9999971177139134, 0.9999846734344049, 6453.883004521071, 6462.305373777208, 6471.365172831341, 127.65999598832695, 16.237717427500684, 32.362688445409276, 6453.094733176808, 6466.01987333055, 6477.529161880761, 282.4336591486014, 281.09526835991545, 281.8484758851531, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 781.9384, 1.403226, 1097.307, 789.6132, 6.958622, 5494.631, 818.7116, 6.696493, 5483.345, 781.7264, 7.01504, 5483.83, 777.7393, 1.40926, 1095.773, 823.7561, 1.328569, 1095.697, 99.7538, 99.90214, 99.68963, 99.7046, 99.61433, 99.49113
8550.258800000001, 59.99109426277453, 59.98929956718782, 59.98726616125452, 22.997256256897813, 23.140972172839327, 23.11924549300398, 0.9999847398058976, 0.9999971281036344, 0.9999873483028664, 6466.689305985432, 6467.4237877227815, 6477.742323286875, 128.8148369558703, 14.506766838091167, 36.33226383449983, 6464.275067673296, 6481.588644763513, 6481.111343237335, 282.5501711230755, 281.12296292222936, 281.8828897239, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 788.188, 1.394838, 1099.641, 795.9363, 6.909258, 5499.326, 818.7892, 6.697597, 5483.402, 788.0569, 6.969994, 5492.821, 784.0148, 1.399946, 1098.196, 823.7164, 1.327288, 1095.385, 99.91165, 99.98432, 99.69682, 99.86603, 99.83459, 99.3925
8552.64796, 59.986267697596226, 59.98499540895802, 59.9871816142405, 23.00646410060745, 23.11857829304746, 23.13002669789144, 0.9999866410757371, 0.9999969966887846, 0.9999844217597473, 6464.477579526881, 6473.255199680182, 6480.63017601788, 134.52370653783487, 17.314903096964372, 37.43248847060477, 6465.640980135906, 6471.0634145594695, 6484.326231454888, 282.4331535651535, 281.0869616016927, 281.8247094596408, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 794.7333, 1.384487, 1100.747, 802.2204, 6.856209, 5500.217, 812.4804, 6.76055, 5493.917, 794.368, 6.925131, 5497.732, 788.5737, 1.392459, 1099.697, 820.098, 1.335711, 1095.87, 99.98176, 100.0, 99.888, 99.9626, 99.97102, 99.64607
8555.10772, 59.9824358994973, 59.98155273365312, 59.98218371203165, 22.993809717882478, 23.13697654703511, 23.133568535907887, 0.9999849639285485, 0.9999964872293731, 0.9999859498915546, 6456.668346360901, 6475.010692014401, 6485.274195364464, 132.76599040935014, 18.16897135055069, 32.854133082912085, 6456.925052395171, 6472.2636675981885, 6479.962843759673, 282.4791387603031, 280.9366127271718, 281.8711277427204, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 788.9174, 1.392696, 1099.522, 795.9168, 6.909073, 5499.273, 818.7698, 6.697045, 5483.511, 788.0375, 6.969994, 5492.709, 784.1484, 1.400677, 1096.685, 823.597, 1.329119, 1094.997, 99.92803, 99.9844, 99.69469, 99.86913, 99.83812, 99.40616
8557.50436, 59.9807238588486, 59.984808909601135, 59.9841851831642, 22.954811427247506, 23.096905900794916, 23.066501750473794, 0.9999835280871947, 0.9999942666918779, 0.999981799641313, 6445.902716282034, 6457.77511074169, 6464.077233824964, 132.51840052999228, 24.948673556435097, 38.90424100742257, 6448.176873169224, 6455.238204559062, 6463.465175898801, 282.5005440959923, 280.97834413457593, 281.79048854273816, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 798.3608, 1.377883, 1101.028, 790.9362, 6.948308, 5494.925, 825.1175, 6.627281, 5468.172, 781.7264, 7.01504, 5483.771, 777.8537, 1.408164, 1095.322, 830.0585, 1.314469, 1090.139, 100.0, 99.91586, 99.41992, 99.70663, 99.57335, 99.18532
8559.90532, 59.98395397675792, 59.984293549327, 59.98419013369452, 22.996443323248837, 23.129522886127265, 23.130153876679813, 0.9999865641112189, 0.9999963134308739, 0.9999850416616406, 6457.452869472234, 6465.566562519594, 6478.822444763688, 138.87812112465122, 21.019016940591428, 33.41207693601223, 6459.60909745033, 6465.2442073734255, 6476.937156153533, 282.4948523103057, 281.0249674105517, 281.9447114217107, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 794.477, 1.385022, 1100.71, 795.8973, 6.909258, 5499.331, 818.8475, 6.698149, 5483.289, 788.0375, 6.969994, 5492.762, 784.1102, 1.398668, 1098.02, 823.5573, 1.329851, 1094.148, 100.0, 99.98643, 99.70078, 99.8671, 99.81863, 99.57517
8562.278680000001, 59.99166684917868, 59.99033238680031, 59.98979815990641, 22.978117858307023, 23.11241420493119, 23.09769196001928, 0.9999853293531143, 0.9999965548300436, 0.9999837700977685, 6450.531750535893, 6464.272601402474, 6467.8747342044, 128.1377412248312, 16.433506135175776, 38.02637696616216, 6450.806349419409, 6467.92878506249, 6472.07296501658, 282.4511516924375, 281.1730955648044, 281.91914979822326, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 801.0421, 1.375385, 1100.363, 789.6132, 6.958622, 5494.637, 818.7892, 6.697781, 5483.284, 781.7459, 7.014856, 5484.0, 777.663, 1.407982, 1095.727, 823.7164, 1.328569, 1093.97, 100.0, 99.9031, 99.69468, 99.7046, 99.61012, 99.55025
8564.645680000001, 59.991424213067575, 59.987260305396745, 59.98710876146469, 22.960619758683418, 23.114197040532606, 23.09831178461672, 0.9999820529048581, 0.9999917080652958, 0.999982362567759, 6455.2886766996535, 6454.925757862256, 6481.170079611697, 135.4967774817701, 25.593936528555787, 35.38715211280928, 6458.423619769998, 6460.575156307059, 6477.55200006427, 282.5793751674985, 281.00390536930587, 281.79725163844154, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 807.1931, 1.361643, 1101.738, 783.3096, 7.004303, 5486.585, 812.558, 6.760734, 5492.959, 775.4931, 7.05641, 5472.227, 771.6353, 1.416383, 1092.944, 817.9508, 1.340106, 1096.707, 99.89608, 99.75362, 99.8767, 99.49162, 99.35711, 99.72217
8566.99272, 59.9914792268876, 59.98748967344039, 59.99256360352008, 22.974195407785263, 23.10895362831582, 23.112727840368493, 0.9999857258740761, 0.9999969747197038, 0.9999843648023785, 6452.739506779594, 6467.156250956708, 6473.995918378873, 128.61071994916938, 17.38797263265633, 33.69432981666773, 6451.331872554496, 6462.112235562861, 6478.89644292005, 282.4997881787274, 281.05841775821773, 281.87232937361773, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 800.8449, 1.37485, 1099.437, 789.6132, 6.958807, 5494.579, 818.7116, 6.696677, 5483.342, 781.7459, 7.01504, 5483.941, 777.682, 1.40926, 1095.306, 823.6965, 1.328386, 1094.659, 100.0, 99.90003, 99.69785, 99.7046, 99.57183, 99.47579
8569.36116, 59.98458180661604, 59.98797282707823, 59.99320426409223, 22.972842876057022, 23.120217702338948, 23.073882700137705, 0.9999824933764689, 0.9999934914233068, 0.9999873737158063, 6456.972555599138, 6463.69930381393, 6469.075904466982, 129.57219868478614, 21.229503375733202, 36.858852445516504, 6451.725376192073, 6463.806160998354, 6470.1672841692625, 282.6180585930824, 280.9597938441555, 281.89328386422875, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 800.8252, 1.374493, 1100.298, 791.0334, 6.944623, 5496.932, 821.4875, 6.667777, 5474.616, 785.6102, 6.983416, 5491.173, 783.2137, 1.400859, 1097.475, 829.7404, 1.314286, 1091.013, 100.0, 99.93413, 99.56158, 99.83811, 99.84011, 99.18157
8571.75648, 59.99728518435705, 59.99218319857345, 59.99071336819182, 22.977883246734468, 23.110454706993092, 23.101890741192666, 0.9999868932658814, 0.9999956664437721, 0.9999872375099457, 6455.804831359373, 6463.4504407801505, 6479.036008433392, 130.02377989666002, 18.661434953651224, 30.00416924685146, 6454.6223091978745, 6458.6937515133795, 6479.354439310793, 282.4944871558675, 281.0271971724344, 281.88688499279056, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 798.5186, 1.376634, 1100.218, 790.9556, 6.948123, 5494.985, 819.3716, 6.694836, 5483.291, 781.7459, 7.014856, 5483.883, 777.8918, 1.408712, 1096.03, 823.6965, 1.330401, 1094.663, 100.0, 99.91277, 99.6948, 99.70557, 99.58515, 99.61245
8574.182920000001, 59.99126780744304, 59.991833225490105, 59.9914923351209, 22.996732251443106, 23.135640670053196, 23.11639622813099, 0.9999832485637279, 0.9999959890530921, 0.9999861854598155, 6456.780395726204, 6467.443851595119, 6478.123741926069, 127.45183363846263, 22.802039467731902, 33.96847823216467, 6455.181229665821, 6464.0721144739755, 6472.355053847586, 282.5523767993065, 280.9570057412495, 281.89360422708677, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 800.7858, 1.374136, 1099.913, 795.8973, 6.909442, 5499.384, 818.8281, 6.697045, 5483.514, 788.0375, 6.969994, 5492.985, 784.053, 1.400129, 1097.462, 830.0386, 1.31337, 1090.99, 100.0, 99.98741, 99.69165, 99.87105, 99.81958, 99.17956
8576.5596, 59.99160748803302, 59.99146069106161, 59.9918495939696, 22.99596747820053, 23.143034630686092, 23.11084426291811, 0.9999884284158372, 0.9999951443932293, 0.999984433101413, 6457.852376825982, 6468.153510575333, 6469.746483386189, 128.5563503815397, 17.640867220255814, 38.068194515969026, 6457.715369406972, 6474.0595309345035, 6476.992972285606, 282.66776026986184, 280.9987545469452, 281.7718400994799, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 807.1536, 1.363071, 1099.187, 802.2009, 6.856577, 5500.272, 812.4998, 6.760918, 5493.469, 794.3874, 6.92127, 5498.587, 790.5384, 1.390815, 1099.28, 836.321, 1.297439, 1085.911, 99.99887, 100.0, 99.87677, 99.96878, 99.93311, 98.63987
8578.987480000002, 59.99361343262282, 59.98937970402975, 59.99514175151971, 22.975723949774572, 23.136592699851047, 23.102029380379648, 0.9999872454925915, 0.999992667089108, 0.9999827380235136, 6452.0858017560195, 6462.98734569891, 6473.777010304952, 132.5006008661294, 28.114754262755383, 38.06015032803725, 6452.811178834044, 6461.698349329434, 6472.230682019629, 282.4198879061238, 280.8735025388885, 281.7642014536851, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 800.7069, 1.375028, 1100.723, 795.9363, 6.909073, 5499.215, 818.8087, 6.696861, 5483.454, 788.0764, 6.969626, 5492.994, 784.816, 1.398668, 1098.458, 830.0187, 1.313554, 1090.557, 99.95971, 99.98432, 99.69055, 99.87122, 99.85185, 99.14847
8581.416280000001, 59.98961666193611, 59.98948583557978, 59.98927259957985, 22.98576632106568, 23.114857940122803, 23.121906163771687, 0.999986891444511, 0.9999930877772092, 0.9999881237454743, 6460.860179332649, 6464.586029920196, 6482.290464952438, 135.66907252195415, 23.074139966610574, 36.027307726361414, 6457.572397530414, 6464.201443993417, 6477.113131766836, 282.4028679621038, 281.11272550427367, 281.8665680734317, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 800.6281, 1.3736, 1100.603, 802.2399, 6.856209, 5500.134, 822.3222, 6.646609, 5475.79, 796.8341, 6.896632, 5500.081, 795.0591, 1.38351, 1100.688, 825.3665, 1.32509, 1094.109, 100.0, 100.0, 99.55841, 99.99286, 100.0, 99.46303
8583.85404, 59.986667619020466, 59.98777292943864, 59.98554518224271, 22.98843197380184, 23.155348676252235, 23.123724884160897, 0.9999853744433966, 0.9999936651549143, 0.999983356158079, 6458.205397956491, 6473.929952050232, 6481.492347573325, 131.78404229918374, 26.27054073519298, 32.89106835277744, 6462.03808012409, 6470.360727622097, 6480.153268770531, 282.4377489242926, 280.8637778965007, 281.7986205332234, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 796.3105, 1.380382, 1100.487, 804.8469, 6.837421, 5499.972, 820.9828, 6.673115, 5480.21, 794.5233, 6.921454, 5498.528, 790.5193, 1.390632, 1099.437, 829.9789, 1.313554, 1090.426, 100.0, 99.99035, 99.6308, 99.96779, 99.97956, 99.19149
8586.29952, 59.985152193081134, 59.98586736914486, 59.983340987684684, 23.00078186124754, 23.140967349402292, 23.097971391487587, 0.9999899190314928, 0.9999950117657953, 0.999987492587447, 6456.445585387295, 6468.160478857291, 6474.628376192275, 135.2075053167107, 22.51727546878419, 34.97580381744365, 6456.045678389178, 6465.026322731113, 6473.0779276477115, 282.52719582407406, 280.95647505942816, 281.6976855459188, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 800.7463, 1.373779, 1100.928, 802.162, 6.856761, 5500.271, 825.1175, 6.627097, 5468.171, 794.3874, 6.921454, 5498.306, 790.3858, 1.390998, 1099.349, 830.0187, 1.314469, 1091.058, 99.99819, 100.0, 99.423, 99.96886, 99.97266, 99.15964
8588.64952, 59.98522987495564, 59.985947303842494, 59.98558180537087, 22.947252496937526, 23.09464444885406, 23.079736628382307, 0.9999878844052449, 0.9999932919130897, 0.9999842111237197, 6446.013254895966, 6462.521015098348, 6469.42203975858, 128.6150663021164, 25.18096941571639, 37.170659054208954, 6457.921080459835, 6460.061674152401, 6471.937786156791, 282.56942670669014, 280.9701382154372, 281.78021304771164, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 807.0551, 1.362892, 1100.093, 795.8973, 6.909258, 5499.271, 831.3876, 6.552732, 5447.95, 788.0375, 6.970178, 5492.931, 783.9958, 1.399033, 1098.639, 836.321, 1.297988, 1086.317, 100.0, 99.98741, 99.05225, 99.86911, 99.87486, 98.68715
8591.105640000002, 59.983711132389246, 59.98307605692128, 59.98253215166414, 22.966422713620588, 23.1305171355324, 23.095216255217785, 0.9999848629992484, 0.999994319385087, 0.9999843167011903, 6452.72980808433, 6465.314452176226, 6473.74632349684, 131.4792575902825, 25.217727121607822, 36.220606019707475, 6451.883530188846, 6463.934687292908, 6469.303774656015, 282.5548101693812, 281.1600626769344, 282.0066438587252, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 800.7266, 1.374136, 1101.09, 802.2009, 6.856393, 5500.218, 825.1563, 6.626729, 5468.346, 794.3874, 6.921638, 5498.476, 790.5193, 1.390998, 1098.005, 830.0187, 1.314652, 1090.138, 100.0, 100.0, 99.42307, 99.96973, 99.81719, 99.20108
8593.59684, 59.98628435369682, 59.98553034632159, 59.98808148021461, 22.983699073308347, 23.10573133664449, 23.087231719584185, 0.999986443113395, 0.9999954880276235, 0.9999878612652974, 6451.365252926474, 6465.052472621315, 6479.592480927454, 133.49790666615854, 17.44981471607116, 32.502740674457186, 6455.085676499452, 6466.749708407898, 6477.031911968419, 282.6079246495169, 281.1699763067253, 281.93426671306236, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 800.8055, 1.37592, 1101.798, 795.9168, 6.909258, 5499.088, 824.3022, 6.643295, 5473.215, 786.0956, 6.987093, 5489.116, 780.5242, 1.404329, 1095.883, 826.0027, 1.323991, 1093.464, 100.0, 99.98202, 99.49131, 99.8007, 99.65384, 99.41405
8595.958760000001, 59.989180816245245, 59.98773504100801, 59.985869133595656, 22.966647550640996, 23.123400549894853, 23.083527149923928, 0.9999846658798115, 0.9999948905805909, 0.9999832475438994, 6451.706382660219, 6463.161745454726, 6469.227191100475, 127.27958374193304, 23.320468657199854, 40.18326970043802, 6453.498904807489, 6467.809991273208, 6474.858023677668, 282.53435503259004, 281.1747466182101, 281.99624461351897, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 796.4485, 1.380561, 1101.105, 793.0568, 6.932098, 5498.473, 823.4287, 6.641087, 5469.911, 787.785, 6.972016, 5492.767, 783.9576, 1.399946, 1097.008, 830.0585, 1.314286, 1090.248, 100.0, 99.96424, 99.45152, 99.86907, 99.72656, 99.17082
8598.490720000002, 59.99227248505605, 59.98737816309723, 59.99014335349099, 22.971671997534127, 23.129227054570002, 23.093438326580443, 0.9999856205327023, 0.9999937187581138, 0.9999819592028798, 6461.754319402855, 6471.017790838625, 6476.857937164901, 130.4873983281018, 22.437327465307135, 36.53676585897517, 6456.811437536565, 6470.260139990788, 6478.437343126016, 282.62569109204986, 281.120535286289, 281.92007789151086, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 800.6872, 1.373779, 1101.211, 795.9168, 6.909626, 5499.554, 818.7892, 6.696493, 5483.117, 788.0569, 6.970178, 5492.932, 783.9958, 1.399033, 1097.847, 830.0187, 1.313737, 1091.004, 100.0, 99.98739, 99.69982, 99.8671, 99.73204, 99.1277
8600.916000000001, 59.9899869795957, 59.99437700943795, 59.99392857320616, 22.978310616936877, 23.115601209139882, 23.098751326661624, 0.9999855178401803, 0.9999935809487419, 0.9999876886525291, 6453.051502454144, 6469.899202312123, 6473.7664359471555, 131.15169994600183, 21.284108998357624, 34.82668348286347, 6459.146054877537, 6464.91886957082, 6472.726408974356, 282.50022010457064, 280.85368923326547, 281.7862255134794, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 807.1536, 1.363963, 1099.235, 802.2009, 6.856577, 5500.383, 812.5192, 6.761102, 5493.582, 794.4262, 6.92127, 5498.53, 790.424, 1.390084, 1099.466, 836.2813, 1.298172, 1086.088, 100.0, 100.0, 99.8819, 99.96781, 99.95009, 98.70207
8603.291280000001, 59.999852877984964, 59.99653958953468, 59.996863103221386, 22.969325386839582, 23.106148989104913, 23.06883420690491, 0.9999846187212391, 0.9999907956590208, 0.9999857997396727, 6452.672329510083, 6464.63764138091, 6472.372358091841, 128.13632004706142, 24.62333688959734, 38.268053484602206, 6453.481093705856, 6465.917727889078, 6466.037406287441, 282.62259224427453, 281.14588320942386, 281.8218924783964, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 800.8449, 1.375206, 1099.835, 795.9168, 6.909258, 5499.326, 818.8281, 6.697597, 5483.572, 788.0958, 6.96981, 5492.88, 784.053, 1.399398, 1098.046, 830.0585, 1.314103, 1090.89, 100.0, 99.98645, 99.69152, 99.86808, 99.75561, 99.15922
8605.632520000001, 59.998797113430214, 60.005598025478264, 60.00318501560725, 22.98485594602189, 23.117844717053277, 23.10534894384955, 0.9999850062422471, 0.9999932840495727, 0.9999864747066282, 6456.245324990814, 6467.045114145789, 6479.717665664689, 138.99786022857916, 20.316278213750593, 31.71217872405282, 6457.559012489001, 6465.889161760101, 6482.180943955507, 282.50371340193084, 281.12990996948275, 282.00756877268617, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 800.7858, 1.373065, 1101.2, 802.2204, 6.856393, 5500.326, 818.6922, 6.695388, 5481.268, 795.3195, 6.914099, 5499.447, 792.7701, 1.386432, 1099.29, 826.8377, 1.321611, 1093.195, 100.0, 100.0, 99.65802, 99.98645, 99.93408, 99.38801
8608.11368, 59.999538275847584, 60.0022947201369, 60.00321315106077, 23.001741528013543, 23.144732138812145, 23.107393699714585, 0.9999857494428177, 0.9999956483805085, 0.9999869611075214, 6462.651406419329, 6473.017074492005, 6475.710129010293, 133.5940931749642, 22.7200641763543, 34.44879086049514, 6458.96148304965, 6470.4369045061385, 6477.9497546308885, 282.6354610965288, 281.1963085169321, 281.945240585934, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 795.7388, 1.381274, 1101.235, 805.9559, 6.827106, 5499.565, 821.6622, 6.669618, 5478.813, 795.4748, 6.915938, 5498.365, 790.176, 1.389902, 1099.223, 829.9392, 1.314469, 1091.013, 100.0, 99.98492, 99.61962, 99.96886, 99.86648, 99.14471
8610.4902, 60.00927877905562, 60.01092428686451, 60.01257453544884, 22.958198978923537, 23.133328581573338, 23.093682115613767, 0.9999863729061426, 0.9999943073248344, 0.9999867990987743, 6457.558029537399, 6466.0467723003185, 6474.194431240187, 139.03017293599487, 22.037946769296923, 29.937565193649675, 6454.925191229758, 6468.716227507292, 6469.604292440013, 282.55636380423744, 281.163862974377, 281.98345461965914, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 800.7463, 1.373422, 1101.42, 802.2009, 6.856577, 5500.554, 825.0981, 6.627097, 5468.059, 794.3874, 6.921638, 5498.364, 790.3477, 1.389536, 1098.988, 829.9789, 1.314469, 1091.013, 100.0, 100.0, 99.42307, 99.96886, 99.8551, 99.11194
8612.82308, 60.011863584008, 60.0123209654725, 60.00941606296829, 22.94210006647779, 23.086457355571508, 23.05518141107256, 0.9999839604957368, 0.9999940320955905, 0.9999838826058157, 6440.8701500011075, 6453.4638721718975, 6460.411358479403, 130.34783224364423, 28.255784233569102, 33.66493827595855, 6448.649337153612, 6460.439766393261, 6468.063662520361, 282.5495396573703, 281.1337502111306, 281.9154092704463, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 807.1339, 1.363963, 1100.69, 795.9168, 6.909442, 5499.389, 831.4264, 6.552547, 5448.008, 788.0375, 6.970362, 5492.99, 784.1865, 1.399216, 1097.366, 836.2216, 1.297988, 1086.393, 100.0, 99.98633, 99.0533, 99.87114, 99.75914, 98.76161
8615.3228, 60.012803740116084, 60.014494726131176, 60.014203367315545, 22.978648671706548, 23.138932678460726, 23.092454844763143, 0.9999881373909248, 0.9999937189163978, 0.9999888229478804, 6450.53630379762, 6468.941273162775, 6473.972163604697, 135.06777850431556, 25.286422333861537, 33.103735070355015, 6452.684693939191, 6466.200663963458, 6475.383467269843, 282.6021868496612, 280.9956722732303, 281.93221950638724, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 800.7858, 1.37592, 1101.955, 802.1815, 6.856577, 5500.382, 825.1369, 6.627097, 5468.341, 794.368, 6.921454, 5498.528, 790.3668, 1.390632, 1097.999, 829.9988, 1.314469, 1090.32, 100.0, 100.0, 99.4199, 99.97194, 99.94264, 99.1849
8617.68336, 60.01441181115892, 60.015098276867974, 60.01249566683158, 22.973579964490828, 23.109991927162525, 23.097367735589298, 0.9999851100182147, 0.9999943592434046, 0.9999856652972741, 6453.074007627997, 6461.595019015689, 6472.55491018147, 133.38375277412456, 16.911984388866586, 34.33715905276131, 6457.8995509242395, 6457.469579329103, 6479.145948516549, 282.43106355400744, 280.9302811124778, 281.846479292497, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 800.7266, 1.37485, 1100.31, 795.8973, 6.909442, 5499.218, 825.1175, 6.627097, 5468.172, 788.0375, 6.969994, 5492.707, 783.6143, 1.399946, 1096.624, 828.5475, 1.317948, 1092.372, 100.0, 99.9844, 99.41992, 99.86594, 99.86306, 99.30514
8620.090240000001, 60.017075309946364, 60.01803049272153, 60.01470890224537, 22.960955085371253, 23.128677171253372, 23.08323130745725, 0.9999842302906672, 0.9999917210915559, 0.999985976824871, 6456.838511021736, 6468.108506494639, 6471.709585804071, 131.36703507254333, 22.484784752885474, 34.832644974805135, 6452.132400301494, 6462.706991589363, 6470.465601598832, 282.5113563955654, 281.12028561375405, 281.9352451784811, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 794.5361, 1.384844, 1100.198, 790.0218, 6.952544, 5496.34, 820.3616, 6.673667, 5477.699, 785.183, 6.99077, 5490.485, 781.8594, 1.403234, 1097.566, 829.3428, 1.314469, 1091.212, 100.0, 99.9225, 99.59312, 99.81627, 99.77736, 99.14865
8622.51504, 60.013389884417904, 60.012578798218826, 60.014980663590876, 22.980295201530872, 23.136118515169187, 23.099751043139282, 0.9999850496309233, 0.9999949544881871, 0.9999853541895319, 6459.530122879207, 6470.11378902535, 6479.924607963437, 127.16390058360912, 22.58782053772711, 36.2513536196368, 6457.560319445596, 6468.733585199147, 6472.680759786984, 282.6610609565602, 281.169713043016, 281.9525792345709, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 800.6675, 1.374671, 1100.268, 795.9168, 6.909258, 5499.384, 819.6046, 6.692075, 5482.556, 788.0569, 6.970178, 5492.937, 784.053, 1.399764, 1097.952, 830.0187, 1.314103, 1091.122, 100.0, 99.98641, 99.68143, 99.86699, 99.81245, 99.15922
8624.94, 60.00984549818791, 60.00787845685112, 60.0077549051664, 22.999696418502126, 23.13900836285506, 23.124061727739793, 0.9999865351831436, 0.9999946083319123, 0.9999843811416281, 6457.733785643708, 6471.919058125763, 6477.535623852636, 129.75611620203517, 25.050530996329144, 35.14933293351518, 6459.2647113783805, 6469.296113484542, 6476.726891917037, 282.5474671767563, 281.11366660280464, 281.8779129842049, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 800.7266, 1.375206, 1099.813, 795.9168, 6.909258, 5499.272, 818.7892, 6.697413, 5483.176, 788.0569, 6.969994, 5492.768, 784.2628, 1.399946, 1097.975, 830.0585, 1.314652, 1091.282, 100.0, 99.98537, 99.69873, 99.8671, 99.81453, 99.14514
8627.367240000001, 60.008958711009505, 60.00855169911526, 60.01392981038697, 22.82262706592804, 22.99971199446512, 23.031005661634293, 0.9999879801276778, 0.9999913266816483, 0.9999866454536791, 6417.266066192412, 6218.207232893777, 6247.954663389639, 102.74038296824097, 1.7936572818853165, 30.911503684324543, 6744.952832726975, 6526.5858172601675, 6528.365652081908, 282.63754340879177, 281.14310277795613, 281.93303234016696, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 800.9435, 1.374314, 1099.488, 796.0335, 6.908337, 5499.331, 818.5757, 6.696309, 5483.458, 788.0569, 6.969994, 5492.934, 784.2437, 1.399398, 1097.462, 241.8924, 1.519564, 545.1439, 100.0, 99.98643, 99.69682, 99.86807, 99.83417, 39.93183
8629.753, 60.00675427619114, 60.00836913316448, 60.00785151024969, 23.90433924415886, 22.997505966434407, 23.158374561258547, 0.9999822115298773, 0.9999926155196541, 0.9999829971640034, 6451.892329352353, 6457.441348623484, 6473.299609931547, 134.60507292389343, 26.9917905070115, 37.538683097051035, 6459.590184632366, 6468.278334384469, 6481.757537960283, 282.60913494161287, 281.1357386104039, 281.92753028282164, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 801.4561, 1.372351, 1099.867, 795.9363, 6.909442, 5499.442, 818.9445, 6.695204, 5483.12, 788.0569, 6.96981, 5492.874, 426.1155, 1.515183, 868.3371, 824.4321, 1.327471, 1094.148, 100.0, 99.98846, 99.69169, 99.86903, 64.97865, 99.42879
8632.11604, 60.00420825845499, 60.00542617642708, 60.00622978948058, 22.994540220544067, 23.08927318877715, 23.11359957436638, 0.9999830401997117, 0.9999915005790684, 0.9999851185207109, 6420.703057728282, 6411.1298018829175, 6386.431947716296, 135.82732477480607, 31.290894680362726, 34.36989144502559, 6193.3762111210735, 6140.627747455474, 6125.716670561786, 282.52978373812545, 281.1608915057154, 281.97094154034716, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 801.7518, 1.37253, 1100.5, 795.7417, 6.909995, 5499.563, 818.4204, 6.70091, 5479.643, 864.9544, 6.204571, 5460.853, 777.4913, 1.414922, 1093.512, 825.8238, 1.324175, 1093.537, 100.0, 99.98443, 99.62847, 96.44784, 99.38144, 99.41107
8634.534160000001, 60.00669562309545, 60.01056215668094, 60.00701294211424, 21.555218676136512, 21.501296399538383, 21.388981189987057, 0.9999891159053255, 0.9999940152085199, 0.9999856406070378, 5882.342573674419, 5836.386892541152, 5803.670049290216, 115.3586979191686, 11.148833283666136, 30.14440688593595, 5602.364673119734, 5580.704817996786, 5555.129859898908, 282.3854744907488, 281.0301678022793, 281.8350212605705, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 783.3973, 1.402333, 1096.839, 797.2009, 6.906495, 5499.56, 817.081, 6.714347, 5491.534, 788.0181, 6.970362, 5492.931, 772.7989, 1.414374, 1092.953, 825.4659, 1.324541, 1093.676, 99.52015, 99.9906, 99.80105, 99.87006, 99.45024, 99.44618
8636.891160000001, 60.00604899381982, 60.00539427488152, 60.0076799381815, 22.23731281276516, 22.347661918035307, 22.294356475558345, 0.9999878556964208, 0.9999912096733693, 0.9999874988479864, 6202.783972590594, 6218.81065519045, 6229.953902367859, 124.51765075327467, 26.30587969477324, 34.63496677848798, 6263.974644462919, 6294.1785106447405, 6306.570467363179, 282.5248045074824, 281.0868720188031, 281.915048350941, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 801.3575, 1.374136, 1099.562, 793.1152, 6.930072, 5497.942, 812.9463, 6.754107, 5493.083, 787.9404, 6.96981, 5492.762, 772.8561, 1.414008, 1093.672, 824.9092, 1.325823, 1094.135, 100.0, 99.96003, 99.87284, 99.86914, 99.42333, 99.41561
8639.312160000001, 60.003812262009674, 59.99981635147025, 60.00588566956825, 22.97320425138548, 23.12987519880753, 23.10685916088433, 0.9999821140043594, 0.9999922775532419, 0.9999815474243315, 6456.31916231596, 6466.430060146087, 6480.8322314881025, 133.11655880801482, 23.004271474509324, 35.843013978320414, 6457.707868552979, 6466.17902078509, 6481.137486455838, 282.6089063252346, 281.1513194726357, 282.0052953131614, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 797.3751, 1.381274, 1100.17, 794.6133, 6.919573, 5498.774, 816.6151, 6.718949, 5487.133, 788.0181, 6.970362, 5492.766, 772.6653, 1.413643, 1093.464, 825.4261, 1.324541, 1093.819, 100.0, 99.97631, 99.7667, 99.87017, 99.40439, 99.39489
8641.68296, 60.00036467952292, 60.00508394330323, 60.0055935607683, 22.96482899464696, 23.135505602842933, 23.08366299331339, 0.999982469292001, 0.999991272224145, 0.9999847233110881, 6450.394750986609, 6463.253003339543, 6472.582031254642, 127.95167882819396, 22.034319668701244, 34.831234725729246, 6457.580127456338, 6462.3665069271565, 6467.686682679776, 282.5867508427822, 281.22750466983155, 281.9769872903656, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 796.4485, 1.381631, 1100.338, 794.6328, 6.919573, 5498.774, 816.5957, 6.71987, 5487.302, 788.0375, 6.970362, 5492.819, 772.837, 1.414556, 1093.343, 825.5057, 1.324907, 1093.669, 100.0, 99.97218, 99.7677, 99.86601, 99.34253, 99.42308
8644.05356, 60.00617304163221, 60.003999476305054, 60.004981327268965, 22.968725998778357, 23.125324172086874, 23.088661761677525, 0.9999812982111512, 0.9999931066355986, 0.999980587674143, 6459.377206277193, 6471.887471087288, 6477.132496021245, 132.55853458482397, 26.376916402482177, 38.53601272074093, 6461.638889491588, 6470.225367489415, 6478.2823833001585, 282.60091773327554, 281.20674997299295, 281.8778458935849, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 802.7572, 1.371102, 1100.67, 800.8974, 6.867814, 5500.514, 810.3451, 6.78227, 5495.957, 794.3291, 6.921822, 5498.306, 779.2462, 1.406886, 1095.729, 830.2175, 1.314469, 1091.258, 100.0, 100.0, 99.92293, 99.97074, 99.59456, 99.16741
8646.476320000002, 59.99873033173191, 59.99718539556067, 59.99547913008246, 22.998841313289777, 23.143572084856636, 23.138147740140376, 0.9999842547578736, 0.99999652374796, 0.9999819854435391, 6461.778334126448, 6471.367621278425, 6484.210927201952, 131.24351331288972, 16.357528146830077, 35.89850131476942, 6462.381433089316, 6473.488663912745, 6481.053041676087, 282.59946805059576, 281.10372914300694, 281.89784652672967, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 796.4682, 1.38181, 1100.542, 794.6522, 6.915889, 5499.509, 816.5763, 6.720054, 5487.244, 791.0474, 6.944805, 5496.873, 777.9109, 1.407799, 1095.822, 825.5256, 1.324724, 1093.698, 100.0, 99.98202, 99.76667, 99.93334, 99.61877, 99.42565
8648.8248, 59.995831305689734, 59.99853305934606, 59.99402960269631, 22.986167280201787, 23.118894116881787, 23.12302780641958, 0.9999862222564648, 0.9999940851471893, 0.9999856741438006, 6462.517185364103, 6467.632648913945, 6480.012758226906, 128.93710637990125, 16.363325078817127, 34.71378457242554, 6463.34432844559, 6467.70537940893, 6478.171321754493, 282.62174929065793, 281.1315217904805, 281.9516199568029, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 804.8864, 1.367354, 1100.446, 803.9519, 6.835579, 5499.686, 821.0216, 6.668145, 5476.075, 799.8828, 6.871443, 5500.443, 785.598, 1.397024, 1098.419, 819.3226, 1.339007, 1096.473, 100.0, 99.99289, 99.59518, 100.0, 99.76483, 99.67793
8651.314400000001, 59.990171818076384, 59.990060160341855, 59.993378079267764, 22.99414193234302, 23.156784436828914, 23.125549547086855, 0.9999884299468481, 0.9999966232178055, 0.9999879017905362, 6463.56063090959, 6474.705984100919, 6480.254288134468, 133.40198944579333, 17.70497003364946, 33.723464140276974, 6467.708219443913, 6476.998574886999, 6482.914589379196, 282.49496539870665, 281.20542072491554, 281.9545988708685, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 802.9149, 1.370923, 1100.781, 800.8779, 6.867629, 5500.625, 816.6733, 6.719501, 5487.187, 794.2903, 6.922189, 5498.298, 778.9982, 1.406521, 1095.726, 825.2075, 1.324907, 1093.846, 100.0, 100.0, 99.76673, 99.96775, 99.63056, 99.41682
8653.695960000001, 59.986588559100326, 59.990390673044274, 59.990641131157155, 22.981226847057673, 23.1277007872965, 23.119224729704833, 0.9999875725225438, 0.999995058731646, 0.9999862725013771, 6458.996060281944, 6464.602784332948, 6479.7594925230305, 135.97868943094682, 21.702077391429043, 33.44949382293589, 6449.238247950194, 6455.340986553241, 6466.860832841395, 282.68944636772744, 281.2302239522472, 281.93962285539186, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 800.0, 802.6981, 1.370745, 1100.948, 800.8779, 6.868182, 5500.796, 822.9434, 6.651763, 5473.949, 794.3097, 6.922373, 5498.42, 785.3882, 1.397937, 1097.844, 825.7045, 1.32509, 1093.27, 100.0, 100.0, 99.52584, 99.96879, 99.74577, 99.38679
