TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
8938.660880000001, 59.999592697298475, 59.998730545689476, 59.99779280231277, 22.94936736728352, 23.084333514148785, 23.075366431929673, 0.9999854674956319, 0.9999962152470911, 0.9999882502148013, 6453.901674222211, 6465.926834841396, 6474.066064223627, 133.96203500966726, 17.487973306887397, 34.3051722623768, 6453.225043629839, 6468.378194131482, 6472.196734988373, 282.7019878852251, 281.42649175016936, 282.16261577195706, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 771.3121, 1.416789, 1093.284, 800.8779, 6.867814, 5500.456, 816.6539, 6.719133, 5487.3, 749.2392, 1.440486, 1079.218, 791.8546, 1.388441, 1100.012, 825.9033, 6.617627, 5465.867, 99.38805, 100.0, 99.76769, 98.14103, 99.99971, 99.37695
8941.055240000002, 59.99617801700308, 59.99270366675376, 59.99522891134712, 22.944290601089282, 23.063435069614314, 23.079146865395437, 0.999986666925707, 0.9999965252328458, 0.999985339059352, 6445.693818313183, 6462.990075912443, 6468.877187377251, 133.00621731315064, 21.19538701286774, 30.756179297016388, 6455.9718506926665, 6461.616327207811, 6476.641460424151, 282.6920344790062, 281.40228583865434, 282.10267840803897, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 777.5617, 1.409472, 1095.956, 794.6133, 6.919573, 5498.886, 816.6345, 6.719133, 5487.189, 755.7444, 1.433499, 1085.136, 783.6143, 1.400859, 1097.322, 823.2193, 6.65242, 5476.287, 99.61685, 99.97835, 99.76881, 98.64735, 99.74695, 99.55182
8943.49136, 60.00077764172481, 59.99883688407442, 59.99659777669678, 22.965847682291788, 23.10080268240524, 23.076419872576977, 0.9999854866271942, 0.9999958755792199, 0.9999888794934394, 6450.923686963733, 6463.853655637763, 6471.2310275937625, 133.28901509070937, 15.725046578801994, 35.393323970436995, 6452.369788336825, 6464.173129518298, 6471.375518504162, 282.62668399317533, 281.39075648024965, 282.03041470897966, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 783.0818, 1.40162, 1097.896, 790.2163, 6.949413, 5496.164, 819.721, 6.686921, 5483.063, 757.2008, 1.433315, 1084.209, 785.2738, 1.397572, 1097.64, 825.963, 6.617078, 5465.234, 99.80736, 99.9266, 99.67948, 98.56309, 99.82122, 99.37807
8945.885960000001, 60.0021339637509, 59.9994820500185, 59.998519533461995, 22.969365206575944, 23.102426196801943, 23.102570491443185, 0.9999853678870088, 0.9999965300572637, 0.9999860122522223, 6454.52742172459, 6467.688591828933, 6476.015742971938, 130.31273879114622, 14.567885649288655, 33.61089507567567, 6461.030007001989, 6469.529859139982, 6476.7073062637155, 282.5784163089903, 281.29744503381124, 282.1210532675041, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 782.4116, 1.401798, 1098.414, 794.6328, 6.919757, 5498.658, 816.6151, 6.719686, 5487.362, 761.8419, 1.427799, 1087.981, 779.0745, 1.406886, 1096.134, 819.5811, 6.688312, 5481.25, 99.85439, 99.9742, 99.76982, 98.90596, 99.63522, 99.6577
8948.25904, 60.0060949268737, 60.00825109421098, 60.00744960015234, 22.967041709928846, 23.11826893912347, 23.089866588237907, 0.9999876051734007, 0.9999950529013406, 0.9999872545772537, 6456.402247729503, 6466.291716130176, 6475.850916799924, 136.15575677228753, 21.495319156107143, 34.2400214094273, 6457.840498459768, 6473.862473182399, 6479.81165004866, 282.69336315082256, 281.43388751187496, 282.03553593726065, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 790.2383, 1.39109, 1100.001, 800.8779, 6.867814, 5500.344, 810.3257, 6.781534, 5496.518, 768.1335, 1.420812, 1091.34, 772.7798, 1.414922, 1093.604, 813.2787, 6.753319, 5492.008, 99.99872, 100.0, 99.93529, 99.24126, 99.41714, 99.85845
8950.67148, 60.01294931650796, 60.010849660748015, 60.0153037416518, 22.963860643383068, 23.11482296179874, 23.104017660746102, 0.9999857860455538, 0.9999971641737857, 0.999987234401635, 6463.468750734581, 6472.70149214177, 6480.517852189336, 133.13029899769867, 17.88481736824542, 29.931432173855228, 6461.8898823608515, 6472.261813932959, 6479.464139176919, 282.770152383148, 281.4130558502017, 281.97352938494726, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 784.0085, 1.400549, 1098.133, 794.6133, 6.919941, 5498.716, 816.5763, 6.720238, 5487.132, 761.7642, 1.427799, 1087.68, 779.0554, 1.406155, 1096.607, 819.5612, 6.688861, 5481.598, 99.8018, 99.97525, 99.76464, 98.90204, 99.69017, 99.66396
8953.06272, 60.013387628366154, 60.01154766207943, 60.01609739381486, 22.965378038157805, 23.090278394070875, 23.086597620777408, 0.9999877777563805, 0.9999938458867406, 0.9999882680417914, 6454.605605302893, 6466.543100091908, 6473.3286579267915, 133.66040701487236, 22.849011751432727, 28.456790651007395, 6455.925717760301, 6462.444255239757, 6476.0851358691525, 282.8190216239843, 281.4638057184273, 282.08584309808606, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 790.2186, 1.390912, 1098.937, 794.6328, 6.919941, 5498.547, 816.6345, 6.720238, 5487.303, 768.1723, 1.420261, 1091.175, 779.2843, 1.405242, 1096.637, 812.6028, 6.817045, 5497.874, 99.9901, 99.97218, 99.76775, 99.21884, 99.69288, 99.97495
8955.46088, 60.01641310074207, 60.01561414553322, 60.01629114268012, 22.972115469594918, 23.09543809274948, 23.098238741702023, 0.9999846775346607, 0.9999950842649594, 0.9999843426448722, 6453.168047738905, 6460.207457896623, 6480.1965911934385, 132.68849789037858, 22.737496029420527, 34.34848465192181, 6457.771831127062, 6468.188247487715, 6471.306656900056, 282.6817740308092, 281.2675497810263, 282.04454811002375, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 796.3696, 1.38181, 1100.133, 788.3875, 6.967832, 5494.395, 822.0892, 6.6652, 5478.37, 771.8036, 1.417135, 1092.419, 781.3253, 1.404147, 1095.845, 812.2051, 6.756798, 5491.49, 100.0, 99.88401, 99.60532, 99.32604, 99.62084, 99.87397
8957.799280000001, 60.015883528977966, 60.01620054794261, 60.01827554234651, 22.963263282078405, 23.117027940776378, 23.084272500087895, 0.9999872828509688, 0.999994356433445, 0.9999875488629216, 6451.914915379509, 6466.998342287555, 6474.035526037159, 136.9399354475936, 20.325896351359006, 30.59350254204398, 6454.883673434977, 6465.326596159653, 6471.773794379371, 282.6558143017702, 281.34226043622095, 282.0472679725053, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 792.5056, 1.387878, 1098.964, 794.6328, 6.919757, 5498.66, 816.6927, 6.718581, 5487.139, 768.3471, 1.420445, 1091.306, 779.1508, 1.406155, 1096.663, 813.2589, 6.75222, 5491.03, 100.0, 99.97423, 99.76577, 99.17609, 99.60699, 99.85958
8960.174560000001, 60.01796763316296, 60.01385094898066, 60.015312219944796, 22.970318940158318, 23.10531562712518, 23.084936811330532, 0.9999874101446712, 0.9999952817763279, 0.9999886944974896, 6452.463330938339, 6467.204655494227, 6473.608882853068, 132.38622166303753, 17.190068591255567, 32.49247211336842, 6452.08816229577, 6465.428249421122, 6470.1992825667985, 282.71249458878685, 281.4537936836795, 281.96626282839776, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.6183, 1.38877, 1099.264, 800.7029, 6.869471, 5500.454, 809.7239, 6.786688, 5495.772, 761.8419, 1.428167, 1086.959, 772.6272, 1.415287, 1093.478, 819.6606, 6.688312, 5481.366, 99.89554, 100.0, 99.93817, 98.94201, 99.42096, 99.6598
8962.62684, 60.00896995126035, 60.016201588795525, 60.01263066311145, 22.985513831696807, 23.14774652311424, 23.118810004851007, 0.9999894549601188, 0.9999929120263361, 0.999988909342833, 6466.21259915161, 6474.300962588212, 6480.460110883581, 139.92024148513585, 22.006658826329385, 30.481935341492772, 6458.921805101853, 6479.438237251749, 6479.920484986891, 282.7045494300505, 281.39196639001, 282.06921905064746, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 796.7836, 1.380025, 1101.15, 794.6328, 6.919573, 5498.665, 816.8093, 6.718029, 5487.133, 767.9976, 1.419525, 1091.05, 779.0173, 1.406521, 1096.921, 813.1197, 6.753502, 5492.059, 99.91882, 99.97631, 99.76871, 99.14835, 99.6349, 99.85422
8964.968400000002, 60.00870406669125, 60.010159844706735, 60.011380697793236, 22.983519765948174, 23.105326013212853, 23.10585418236199, 0.9999875307508854, 0.9999962398097106, 0.9999874661972465, 6455.364462045655, 6468.515133282495, 6478.262649226798, 132.5003406521762, 18.849623592378975, 34.45766044410993, 6453.252196133836, 6461.481343781801, 6473.438569340447, 282.63179349347854, 281.3523495919225, 282.0314968203154, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 796.4485, 1.380739, 1099.557, 794.6328, 6.919573, 5498.774, 816.7122, 6.717845, 5487.185, 761.9778, 1.426696, 1087.749, 779.1699, 1.407434, 1096.009, 819.6407, 6.687213, 5481.539, 100.0, 99.97423, 99.76889, 98.82184, 99.66132, 99.66295
8967.27672, 60.011193876639936, 60.010993347566725, 60.0098804946728, 22.969017050368144, 23.10569584147216, 23.093885295372235, 0.9999887519390765, 0.9999932877555732, 0.9999878017580254, 6455.345157865219, 6469.7680690379, 6477.327582418729, 139.6697600369389, 19.668637216094112, 32.79243620719808, 6459.5344573253105, 6468.375142237782, 6479.620634223376, 282.6644182432544, 281.37153561754377, 282.0243349659412, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 802.9346, 1.371459, 1100.755, 788.3486, 6.967832, 5493.173, 822.9434, 6.651394, 5474.115, 755.5308, 1.433683, 1083.686, 785.0258, 1.399398, 1098.221, 824.7104, 6.638136, 5471.592, 100.0, 99.87448, 99.52489, 98.51555, 99.79725, 99.48209
8969.685000000001, 60.01031389747666, 60.00917046490664, 60.00991835723277, 22.965895913358906, 23.106485102220095, 23.08659747676218, 0.9999852877099807, 0.9999942466553557, 0.9999867060533227, 6452.500166644149, 6474.099761556844, 6473.814613966586, 133.3537642525498, 21.7767898316648, 32.91507890903995, 6450.155395678002, 6467.067070087705, 6476.659970072009, 282.65393625960394, 281.3081724151399, 282.0190797118958, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 796.3893, 1.381453, 1100.622, 794.6133, 6.919757, 5498.55, 817.6439, 6.703303, 5483.677, 759.1233, 1.431109, 1085.483, 779.1317, 1.406886, 1096.294, 819.5413, 6.688678, 5481.596, 100.0, 99.97224, 99.71705, 98.67887, 99.63843, 99.65981
8972.018160000001, 60.01436490433639, 60.01260091395689, 60.01001560181665, 22.920278982412583, 23.075859851075624, 23.039342685482048, 0.9999820054756146, 0.9999922779488232, 0.9999840609981575, 6442.2461624468615, 6457.308593471836, 6463.666393930413, 132.92413459552245, 25.955372024523513, 36.5792084127761, 6442.80398895269, 6455.820610241275, 6463.664013016194, 282.750252422554, 281.3838256212719, 282.050091033296, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 803.9993, 1.368425, 1099.727, 797.2397, 6.895443, 5500.427, 826.5152, 6.602983, 5460.655, 750.2296, 1.440118, 1079.499, 772.57, 1.414739, 1093.66, 813.3582, 6.752586, 5492.288, 100.0, 99.9988, 99.28325, 98.13697, 99.4222, 99.85837
8974.500960000001, 60.01255449494257, 60.01304949186378, 60.0129411959222, 22.955382234088816, 23.109277581382912, 23.070470605289724, 0.9999861103108876, 0.9999910613277995, 0.9999853166071858, 6455.084134975719, 6460.731120956196, 6475.759047816639, 130.36945312328362, 20.073038609836203, 37.37970836474517, 6453.175710302887, 6467.291376272225, 6471.629793211832, 282.7193781766789, 281.3070641928758, 282.14700063513595, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 802.9544, 1.370566, 1100.796, 794.6328, 6.919757, 5498.605, 822.9822, 6.651579, 5474.227, 755.5891, 1.434051, 1084.084, 779.0745, 1.406703, 1095.973, 819.5811, 6.688495, 5481.366, 100.0, 99.97322, 99.52795, 98.50152, 99.5889, 99.66508
8976.91112, 60.01946761485178, 60.018364654522976, 60.01663709090468, 22.958004527761293, 23.105414522708774, 23.061733840557643, 0.9999814923173194, 0.9999943115629121, 0.9999810139003045, 6448.7769865669925, 6466.75944986345, 6475.170279146653, 132.12874906712614, 23.95489362190574, 34.38296394799545, 6450.206155974796, 6455.59621566509, 6469.571683698219, 282.814202580675, 281.2601376295916, 282.04131127161, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 802.8361, 1.370209, 1100.471, 794.6328, 6.919573, 5498.605, 822.9434, 6.651579, 5474.056, 749.4722, 1.440118, 1079.402, 779.2462, 1.406338, 1095.626, 819.5811, 6.687945, 5481.311, 100.0, 99.97333, 99.52689, 98.10532, 99.61048, 99.66505
8979.303080000002, 60.01836765316765, 60.02020112781734, 60.02075581064135, 22.94971899177277, 23.082260551853363, 23.08498543504391, 0.9999849235093207, 0.9999922004840838, 0.9999858546738365, 6449.949477335803, 6457.207585614603, 6468.10314603356, 132.55339758749858, 25.36437763798358, 32.62031294464168, 6450.867291054111, 6465.448426276486, 6471.647671643852, 282.7433968311788, 281.4312849330654, 282.0928488882118, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 796.3105, 1.381274, 1100.6, 788.368, 6.967832, 5493.397, 816.7704, 6.717845, 5487.246, 743.2001, 1.445818, 1074.889, 785.312, 1.398485, 1098.574, 825.8238, 6.618726, 5467.643, 100.0, 99.87554, 99.7667, 97.71578, 99.72136, 99.37698
8981.706960000001, 60.02473903295473, 60.01992234205947, 60.020911546763344, 22.95942611504648, 23.109620020459236, 23.096312368877857, 0.9999827270422739, 0.9999984689560135, 0.9999856222540016, 6456.760677568641, 6469.524959276657, 6478.492381376451, 128.31667304253824, 19.3738564356986, 37.5100809331866, 6458.405767001368, 6471.603009142637, 6478.0892111457215, 282.6968587042679, 281.3455985674941, 282.0627298512654, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 802.8755, 1.371637, 1099.26, 794.6133, 6.919941, 5498.946, 822.9628, 6.652499, 5475.513, 749.3169, 1.439934, 1079.199, 779.0554, 1.407251, 1096.342, 819.5015, 6.688128, 5481.599, 100.0, 99.97527, 99.52795, 98.0869, 99.66606, 99.66295
8984.11224, 60.02182989249109, 60.02634160538604, 60.02529791759915, 22.969483503725602, 23.096734936027808, 23.090781852107728, 0.9999852489224236, 0.9999942791235058, 0.999986668964495, 6454.065501575629, 6475.684322980688, 6477.003143303734, 142.6063898105349, 23.42120595198662, 36.91391491174318, 6456.809976326606, 6462.395809190549, 6481.130790182463, 282.78754187202827, 281.3270931251456, 282.07907622114675, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 803.2896, 1.367711, 1101.355, 796.267, 6.906495, 5499.94, 814.4992, 6.746377, 5498.104, 753.8802, 1.435705, 1083.07, 773.6763, 1.414922, 1093.678, 813.5968, 6.74984, 5492.064, 100.0, 99.99709, 99.96413, 98.38648, 99.42262, 99.85221
8986.452640000001, 60.021628236155884, 60.018374726831894, 60.02134862106639, 22.95266510632229, 23.09459499378272, 23.101389948968404, 0.9999848471176028, 0.9999945756637263, 0.9999819475980659, 6450.755440095126, 6463.798859577059, 6472.269073643156, 136.66996565658656, 19.768571925525976, 32.590234582276935, 6460.032448374648, 6470.414006474008, 6476.738002493144, 282.74471520612644, 281.3521110057529, 282.0046094659723, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 805.0836, 1.368068, 1100.607, 795.8779, 6.909626, 5498.777, 819.0222, 6.706985, 5486.13, 749.3169, 1.440302, 1079.343, 779.208, 1.407434, 1096.035, 819.6208, 6.687762, 5481.537, 100.0, 99.98189, 99.74642, 98.08909, 99.63814, 99.66293
8988.905560000001, 60.02182630320582, 60.02175297911897, 60.0225263343119, 22.97773105337334, 23.11131792770234, 23.08991985537604, 0.9999870957177591, 0.9999988676454429, 0.9999816290550163, 6457.91231975637, 6462.877979043864, 6473.730097268074, 127.42191408772737, 14.826010862871044, 34.05860526319748, 6461.896928066634, 6475.850481050483, 6479.302623768854, 282.81554944412346, 281.3807989638857, 282.0937911033917, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 802.6586, 1.372351, 1100.278, 794.6133, 6.919941, 5498.546, 816.6927, 6.719133, 5487.417, 755.725, 1.434234, 1083.803, 779.1699, 1.406703, 1095.765, 819.6407, 6.687579, 5481.715, 100.0, 99.97216, 99.7626, 98.52353, 99.6136, 99.65881
8991.2744, 60.02325331772007, 60.02221864051604, 60.02271849156381, 22.927268708138396, 23.08359907138394, 23.060104448018173, 0.9999891136064379, 0.9999940490352784, 0.9999886452212711, 6454.84153539764, 6463.45098248687, 6478.310515766258, 135.1798951752753, 21.189864307570133, 29.17191614650028, 6459.091426944924, 6468.231180394437, 6472.1096481812265, 282.8194749383023, 281.3658647422727, 282.08267690693947, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 796.6259, 1.381453, 1100.405, 788.3486, 6.967832, 5493.232, 822.9434, 6.651579, 5474.062, 761.8419, 1.427615, 1087.811, 785.2928, 1.397024, 1097.671, 825.8238, 6.618726, 5465.637, 100.0, 99.87554, 99.5269, 98.90118, 99.78688, 99.37383
8993.68128, 60.01996714690114, 60.02461016556872, 60.022029514916206, 22.968637811620333, 23.104875663374997, 23.09743966596679, 0.999986509011106, 0.9999958113810398, 0.9999862228591029, 6458.6416386214605, 6472.953411743036, 6483.586393403506, 128.13293820051877, 16.41678268156693, 33.985391779632664, 6461.308918083983, 6471.902724519531, 6479.006930541892, 282.71468681686866, 281.16853276688533, 281.9857185912198, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 802.6192, 1.371102, 1100.843, 794.6133, 6.919757, 5498.716, 816.5569, 6.718949, 5487.191, 755.725, 1.434418, 1084.064, 779.1889, 1.407616, 1095.492, 819.601, 6.687945, 5481.71, 100.0, 99.97525, 99.76679, 98.50771, 99.58877, 99.66606
8996.184640000001, 60.01598020396774, 60.01653065027394, 60.01678745864774, 23.001398989090617, 23.123810101999922, 23.111151963282033, 0.9999838642867294, 0.9999951506535313, 0.9999866129545404, 6460.370965167487, 6470.575309694579, 6484.106642005402, 138.48421308719207, 23.443499281448112, 32.44985943786094, 6458.532274695063, 6471.325158055534, 6477.404959992121, 282.711632738606, 281.4203411770232, 282.0593710196874, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 802.8361, 1.370923, 1099.389, 795.2748, 6.914415, 5499.209, 815.5281, 6.735148, 5490.87, 765.2983, 1.424122, 1090.652, 774.8399, 1.413095, 1094.092, 814.3126, 6.743064, 5491.783, 100.0, 99.98422, 99.83259, 99.05866, 99.46153, 99.83562
8998.60164, 60.00825885092874, 60.00964149790213, 60.01408041522111, 22.970114345074037, 23.105645568441957, 23.1008680879129, 0.9999848280281051, 0.9999938129961905, 0.9999867426933114, 6458.509694175766, 6467.6062574224725, 6483.876050193821, 130.3565042126038, 18.342313315063166, 32.19384767370195, 6457.965361990328, 6475.7741049331935, 6476.404374330612, 282.7035685924604, 281.3335068391051, 282.0497816892407, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 806.1088, 1.365034, 1098.972, 796.1891, 6.909995, 5498.794, 819.1581, 6.692995, 5484.516, 761.7836, 1.426512, 1087.802, 779.0363, 1.407616, 1096.72, 819.5612, 6.688312, 5481.484, 100.0, 99.98528, 99.68042, 98.84871, 99.63493, 99.66084
9000.96944, 60.00498217061628, 60.005962356363746, 60.007020906672786, 22.97963256326174, 23.1179854154422, 23.11139845355831, 0.9999868806848168, 0.9999950820524152, 0.9999851635402395, 6461.763103453419, 6474.754656230057, 6482.305477026431, 132.22356095235682, 16.72642145444388, 34.88931343306331, 6460.275544204282, 6473.480583947415, 6485.16104487141, 282.80489965100145, 281.362139064329, 282.1326365318359, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 802.8361, 1.372172, 1099.083, 794.6328, 6.919757, 5498.829, 816.6539, 6.719317, 5487.531, 768.3276, 1.420261, 1091.214, 779.1699, 1.406703, 1096.421, 819.5413, 6.688495, 5481.479, 100.0, 99.9742, 99.76462, 99.20122, 99.63687, 99.65877
9003.290200000001, 60.00064081124349, 60.00236195576311, 60.0058050744269, 22.978060020310544, 23.10229333483317, 23.09959940475903, 0.9999873688576771, 0.9999949894102139, 0.9999864764658367, 6455.002948249606, 6469.836042617939, 6480.25860098692, 128.6925371795552, 17.635947025685255, 36.25736799557035, 6461.578220588291, 6467.581516363688, 6479.472270525032, 282.68093382188454, 281.376864697833, 282.1427968377813, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 802.7572, 1.369317, 1101.896, 794.6328, 6.919757, 5498.717, 816.7316, 6.718949, 5487.077, 768.2694, 1.419893, 1090.817, 779.1699, 1.407069, 1095.998, 819.601, 6.687762, 5481.478, 100.0, 99.9742, 99.76364, 99.2338, 99.6348, 99.66396
9005.67336, 59.999584888665545, 60.00305269828454, 60.00215164461562, 22.464534019619478, 22.62730252807419, 22.64685762253262, 0.9999891625902994, 0.9999934720784158, 0.999988960303579, 6415.271140274615, 6439.90128322461, 6472.743239757353, 136.62533957471157, 20.538392202983232, 34.52277478053338, 6179.178451070663, 6248.460029507008, 6604.564964201054, 282.67946172650977, 281.3437498245824, 282.10653489446645, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 646.833, 1.501918, 889.8043, 794.6522, 6.919573, 5498.777, 816.5569, 6.71987, 5487.638, 768.4247, 1.420445, 1091.229, 779.704, 1.406886, 1096.405, 819.5015, 6.688678, 5481.537, 85.20112, 99.97636, 99.76881, 99.13559, 99.67176, 99.66615
9008.101560000001, 59.99468244968544, 59.99867234306178, 59.99908678890623, 22.93892376265786, 23.099708352990046, 23.058957200447033, 0.9999856409217659, 0.9999964057154789, 0.9999860602664736, 6453.509880084864, 6464.8387075856235, 6470.792207598348, 131.9374940045983, 17.511628637671947, 32.43327183109341, 6455.298428186456, 6466.979165462127, 6476.953326392204, 282.8328953254229, 281.39397715018026, 282.052977868867, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 794.7728, 1.384844, 1099.884, 322.4861, 7.595206, 2084.948, 815.431, 6.73165, 5489.089, 768.5801, 1.420261, 1090.809, 779.456, 1.406703, 1096.148, 819.2431, 6.650772, 5457.45, 99.98808, 40.65075, 99.80314, 99.16305, 99.6787, 99.53525
9010.50524, 60.000275234750525, 59.99931185656518, 60.00014818722396, 22.784134845755734, 22.92608504452365, 22.894835919255296, 0.9999850770341092, 0.9999942698534635, 0.9999838109621203, 6354.242859327113, 6361.224904294293, 6365.736712900974, 126.03429306292955, 24.031212162269185, 40.31870661750145, 6319.027229974921, 6320.136777222909, 6331.105623034572, 282.761334042839, 281.31221509087203, 282.0353879334439, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 793.787, 1.384844, 1099.726, 794.6328, 6.919757, 5498.604, 761.2137, 6.741222, 5301.788, 760.5797, 1.38882, 1092.698, 781.4969, 1.403964, 1096.445, 818.8654, 6.700214, 5485.42, 99.9094, 99.97529, 96.39478, 99.33476, 99.7027, 99.73351
9013.086440000001, 60.002014594018895, 60.00473377198081, 60.00280037231004, 22.358586417393287, 22.39165783158474, 22.34314842723099, 0.9999875726796281, 0.9999943285374827, 0.9999846056472781, 6211.503228555705, 6219.135018795953, 6228.922322187588, 126.55377428841558, 18.237830550940544, 32.63654855579307, 6264.548488329631, 6284.644409416905, 6307.643518044524, 282.84927088653797, 281.3511662813429, 282.1893497545822, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 796.3105, 1.381988, 1100.104, 794.9246, 6.917362, 5498.841, 825.4475, 6.6236, 5467.05, 760.6962, 1.427983, 1087.561, 599.9246, 1.510435, 821.2279, 817.1953, 6.714131, 5486.498, 100.0, 99.97859, 99.39951, 98.8678, 77.66773, 99.75311
9015.459, 60.0071641181176, 60.00415291180404, 60.00687006407085, 20.537146709751035, 20.898284766717545, 21.1160070113699, 0.9999892533118042, 0.9999993416992408, 0.9999936559151642, 6189.7724783670865, 6275.660456363954, 6349.675711369819, 134.25609944705946, 21.44072557294112, 29.6876573889067, 6125.8290143850845, 6207.086329633808, 6159.416178886602, 282.72158272256894, 281.3996038165689, 282.11610420629444, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 795.9753, 1.38181, 1099.889, 795.0024, 6.916625, 5498.793, 825.5057, 6.622679, 5466.879, 759.2398, 1.430557, 1085.713, 778.8837, 1.407799, 1096.055, 353.5453, 7.593108, 2189.244, 99.98848, 99.97963, 99.3964, 98.69829, 99.63999, 43.14354
9017.921960000001, 60.00698028709512, 60.00821771221652, 60.00991802751081, 22.956115771826717, 23.098930599528583, 23.078080141185975, 0.9999861570018977, 0.9999913975505905, 0.999985933127722, 6453.301079036557, 6461.441449894941, 6469.658176607648, 135.6500591923077, 25.71409043638232, 34.26071498691908, 6457.526856278425, 6466.542709788642, 6475.487260087322, 282.83624076042, 281.34738450465903, 282.1428844122503, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 795.6008, 1.383951, 1099.347, 795.0024, 6.916994, 5499.186, 825.4475, 6.623784, 5467.328, 758.4436, 1.43166, 1084.89, 778.7502, 1.407251, 1095.981, 815.6446, 6.729331, 5488.718, 100.0, 99.97654, 99.40153, 98.70601, 99.62095, 99.79347
9020.2314, 60.00948945953457, 60.01339571775739, 60.013277763019076, 22.90046297318147, 23.058814810259165, 23.03128275657056, 0.9999823688173078, 0.9999893636030035, 0.9999856191754727, 6441.205506608363, 6454.463149771032, 6464.124353314551, 130.15465446995813, 28.778117157015743, 35.27530528743546, 6447.5740302961385, 6456.952857696302, 6461.066722289831, 282.6801342085723, 281.2867237783691, 281.9802207452646, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 795.6993, 1.383773, 1100.985, 794.9829, 6.91681, 5499.016, 825.3893, 6.624336, 5467.953, 758.4242, 1.43166, 1085.683, 779.6086, 1.406338, 1096.786, 816.8772, 6.712667, 5484.963, 99.92446, 99.98071, 99.40251, 98.69709, 99.66078, 99.7252
9022.695000000002, 60.0206812255705, 60.016143270818134, 60.01790108383091, 22.953377191912267, 23.102016243834136, 23.072712744731273, 0.9999854273076235, 0.9999918758209978, 0.9999843057112934, 6452.03561688, 6458.380359913788, 6473.22915178169, 138.14925022715488, 24.602428370594907, 33.71341542647883, 6452.26686955183, 6468.2626555361385, 6475.265665193235, 282.6695067173806, 281.4912972468602, 281.9962581198574, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 789.1935, 1.391447, 1099.896, 789.944, 6.952912, 5496.095, 828.9028, 6.58292, 5459.755, 760.968, 1.430006, 1086.437, 779.2653, 1.407982, 1095.077, 815.8832, 6.726767, 5488.315, 99.98919, 99.91593, 99.22913, 98.76559, 99.69122, 99.78615
9025.019600000001, 60.0220589887954, 60.0187056257582, 60.018116852976476, 22.961457766277906, 23.094173581564455, 23.083642440081846, 0.999985670320911, 0.999993439316503, 0.9999854080716404, 6452.383594682306, 6462.268695668807, 6480.169738495913, 136.91919183119944, 24.64654964154397, 35.63369721353946, 6460.29052053086, 6467.376389003014, 6474.016790650343, 282.6906079592276, 281.30365646978106, 282.04317678239903, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 795.2459, 1.382702, 1101.5, 795.0024, 6.91681, 5498.845, 825.4281, 6.623415, 5467.558, 764.7546, 1.42449, 1089.703, 784.8923, 1.39812, 1097.203, 815.7042, 6.729331, 5488.715, 100.0, 99.97963, 99.40874, 99.01589, 99.74434, 99.79444
9027.35232, 60.02135469014973, 60.01930604458207, 60.01820695308864, 22.991552100360117, 23.120837325468916, 23.11980426782007, 0.9999854946318146, 0.9999969936076368, 0.9999874744513779, 6455.768420035251, 6474.744091557979, 6480.58329548992, 131.77319065771735, 17.902964438625077, 31.930749415918626, 6461.477671125318, 6474.4521867123585, 6478.8471069437755, 282.640144952133, 281.3676448311479, 281.9784434835017, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 801.3969, 1.372351, 1100.325, 801.306, 6.863945, 5500.357, 819.1969, 6.693547, 5482.783, 770.8909, 1.417503, 1092.668, 791.3014, 1.39045, 1100.067, 809.4019, 6.79214, 5496.113, 100.0, 100.0, 99.6856, 99.3321, 99.84648, 99.94156
9029.774000000001, 60.01473647608324, 60.01551390386002, 60.01718979631742, 22.964753991779073, 23.096129050974803, 23.08792579507178, 0.9999861516612208, 0.9999932680376996, 0.9999839403183263, 6451.798865193518, 6466.971335645005, 6479.388020181748, 134.04532225663127, 22.33552144499481, 35.41042767876161, 6455.807880739836, 6473.917137695933, 6477.951456665807, 282.7558626356385, 281.2839180394205, 282.0407959186399, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 795.5416, 1.383951, 1101.012, 794.9829, 6.916625, 5498.622, 825.3699, 6.623968, 5467.159, 764.7546, 1.424306, 1089.02, 784.7015, 1.399581, 1098.041, 815.7639, 6.728231, 5488.772, 100.0, 99.97353, 99.4087, 99.00046, 99.88611, 99.79446
9032.141080000001, 60.01547296471464, 60.01513356656864, 60.01672409956304, 22.994590090074766, 23.12317411722984, 23.11548740432199, 0.9999857502612192, 0.999995238943956, 0.9999889550393319, 6468.6251607966215, 6473.04964178353, 6487.245456279392, 138.45102379663422, 23.60667204525464, 28.200005786674865, 6457.2466453812995, 6472.74571988408, 6477.989995412193, 282.7286239633619, 281.4165555898033, 282.0003022689417, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 801.3772, 1.372708, 1100.26, 795.0024, 6.91681, 5498.845, 819.0999, 6.693363, 5483.01, 770.9297, 1.4164, 1091.832, 784.6824, 1.398303, 1098.633, 815.6446, 6.729147, 5488.431, 100.0, 99.97548, 99.68146, 99.3863, 99.87435, 99.79554
9034.543800000001, 60.013040908678185, 60.007891293060794, 60.00998169887381, 22.99662841140013, 23.119146536942107, 23.14124359127332, 0.9999868173678232, 0.9999910935985514, 0.9999872603534004, 6460.193208119273, 6472.977292180534, 6478.286408620746, 137.36705313223501, 25.9998101658598, 37.03305254728775, 6459.443241053816, 6473.821647864784, 6485.708758031807, 282.655006076992, 281.33168363134564, 282.10352222812344, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 808.1196, 1.359501, 1098.728, 788.7571, 6.965069, 5493.639, 812.8881, 6.757973, 5491.907, 776.8912, 1.409597, 1094.336, 780.5623, 1.404512, 1096.88, 819.4618, 6.693439, 5484.503, 99.95477, 99.88294, 99.86566, 99.48372, 99.7089, 99.70028
9037.12504, 60.01546000585626, 60.0132263424345, 60.01150092258868, 22.97710833595085, 23.11894640712463, 23.123175623976977, 0.9999900598549724, 0.9999956866958941, 0.9999868531347984, 6462.305806771595, 6465.481304016586, 6481.243262262052, 141.8759396216733, 22.21834112208535, 32.126872104407084, 6461.498031908812, 6473.866295132124, 6479.71918908165, 282.684228780755, 281.3974853497822, 282.1206303445288, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 801.9095, 1.371994, 1099.878, 794.9829, 6.916994, 5499.015, 818.9833, 6.694836, 5483.014, 771.0851, 1.417135, 1091.991, 778.3497, 1.407251, 1095.75, 815.6843, 6.729147, 5488.714, 99.99024, 99.98177, 99.68654, 99.34846, 99.62436, 99.79664
9039.53648, 60.01139801335161, 60.00910093578128, 60.006934971944176, 22.935388945567166, 23.044809899105378, 23.078290730664513, 0.9999885726708845, 0.9999938357690996, 0.999983980047714, 6449.026121741637, 6460.8810517906895, 6469.276714466137, 137.49537378490368, 23.093224306844604, 35.54459390091267, 6455.343925399953, 6467.076204021033, 6469.404757496255, 282.7518212110519, 281.33710569005865, 282.019261354214, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 795.8768, 1.381631, 1100.892, 801.2865, 6.86413, 5500.187, 825.4475, 6.6236, 5467.557, 764.8323, 1.424122, 1089.679, 772.0931, 1.415652, 1093.505, 809.2428, 6.791957, 5496.288, 99.93353, 100.0, 99.40872, 98.99867, 99.40812, 99.9342
9041.92532, 60.005382970333656, 60.00741052398185, 60.0109495996486, 22.98720287712243, 23.13449914898746, 23.09799669906101, 0.9999857030167487, 0.9999942418878385, 0.9999866995227465, 6464.944711527764, 6471.150647413349, 6482.577091160068, 138.24261141391366, 23.01327946317906, 33.50153122614029, 6461.582069051714, 6473.647076518496, 6480.4744440418735, 282.8932119786921, 281.4074475878746, 282.1225216215406, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 801.6926, 1.373957, 1099.453, 795.0024, 6.91681, 5499.011, 818.9639, 6.694652, 5482.84, 770.7938, 1.418054, 1093.056, 778.4641, 1.406886, 1095.92, 815.6446, 6.729331, 5488.893, 100.0, 99.98062, 99.69165, 99.36735, 99.56891, 99.79665
9044.26192, 60.0089474772212, 60.009403212949394, 60.01187841626206, 22.977121599844065, 23.12256335577736, 23.109822743336007, 0.999986677594573, 0.9999951504941285, 0.9999879125164861, 6462.47921919414, 6475.083168751489, 6479.079345862563, 136.4315995202553, 22.84005395573695, 31.865532232447094, 6457.859784635879, 6473.450633336079, 6477.935147423907, 282.7989384597875, 281.29962189662865, 282.0492597076244, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 801.8109, 1.373065, 1101.135, 795.0024, 6.916625, 5498.898, 819.0222, 6.693915, 5482.728, 764.8129, 1.424674, 1089.286, 778.5404, 1.406703, 1095.855, 815.744, 6.728781, 5488.546, 100.0, 99.98167, 99.68456, 99.0744, 99.62179, 99.7945
9046.60268, 60.00533070705814, 60.010120506235374, 60.01282153488029, 22.986592520020498, 23.12438479375218, 23.09571209679524, 0.9999868129933926, 0.9999950668599981, 0.9999871929055081, 6463.306296303916, 6465.467069305725, 6477.866014364321, 136.91255378783472, 20.8205133876495, 33.838372309914575, 6466.438261953792, 6469.529082931036, 6478.202421464903, 282.7697352749169, 281.38286345131075, 282.1116320620908, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 808.2379, 1.361108, 1101.461, 788.7377, 6.965069, 5493.639, 812.7327, 6.757052, 5493.589, 758.2495, 1.431109, 1086.347, 784.5108, 1.399946, 1096.865, 820.3167, 6.683917, 5481.709, 100.0, 99.88604, 99.88204, 98.68399, 99.71362, 99.64525
9049.04276, 60.01737233639012, 60.017318360131924, 60.01880711758918, 22.955880681015895, 23.09314971543387, 23.072502185474562, 0.9999869436850038, 0.9999945403320616, 0.9999859485057645, 6459.090701231347, 6469.480201327408, 6476.283802198575, 132.58262096875183, 15.636812769200105, 32.94742729558129, 6455.942883573643, 6465.741692830079, 6478.457340302096, 282.84787372216766, 281.47648009854595, 282.12654697465643, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 801.7518, 1.371994, 1100.098, 795.0024, 6.916994, 5498.846, 819.0999, 6.693547, 5482.84, 764.6575, 1.424306, 1089.446, 778.5594, 1.407799, 1094.982, 821.7084, 6.665421, 5476.399, 100.0, 99.97761, 99.68463, 99.03917, 99.66401, 99.5695
9051.431400000001, 60.02262815284273, 60.02326638316651, 60.020807458514774, 22.916601826790995, 23.088564680896408, 23.055729331798656, 0.9999821348737538, 0.9999929316126783, 0.9999841117360959, 6448.796944441791, 6462.88612259781, 6468.8538047697075, 135.5491617798084, 24.44381281550409, 34.069696112750535, 6451.485106365989, 6465.879609239252, 6470.765112726331, 282.80728502049385, 281.3598288670481, 282.11321867587975, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 798.7748, 1.377883, 1100.477, 798.8351, 6.880523, 5500.539, 824.4769, 6.63446, 5467.61, 770.8521, 1.417871, 1092.447, 772.1313, 1.415287, 1092.85, 827.0962, 6.604809, 5461.051, 100.0, 100.0, 99.42094, 99.31195, 99.41836, 99.29045
9053.83184, 60.021218059474506, 60.01865789268889, 60.02197280769625, 22.96867404044495, 23.09707320143696, 23.111385746667, 0.9999852128546228, 0.9999956582642403, 0.9999875292224416, 6450.353688555392, 6457.831783215068, 6472.360373039212, 135.83104414850504, 18.1910454966428, 35.40346412062536, 6460.116389090262, 6471.002221578479, 6473.891329018501, 282.69481354116334, 281.4431911835948, 282.1712246633913, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 801.6335, 1.374136, 1101.015, 795.0219, 6.916441, 5499.182, 819.0999, 6.693547, 5482.895, 764.5799, 1.424122, 1089.402, 778.426, 1.408347, 1096.249, 821.9271, 6.662674, 5476.398, 100.0, 99.98372, 99.67948, 99.03517, 99.62221, 99.56747
9056.2702, 60.02267761337778, 60.02107363186958, 60.025440302397016, 22.96813366632317, 23.09467353824392, 23.100516392343707, 0.9999862190025465, 0.9999963356537389, 0.9999873111623663, 6459.042341177745, 6476.2508365204185, 6480.24998282374, 131.70024601598755, 22.201813991392555, 37.240915534151554, 6465.802314585178, 6474.071604465092, 6480.749398976301, 282.81717801097756, 281.3882677220033, 282.14654866135186, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 800.0, 801.8701, 1.373422, 1099.207, 795.0024, 6.91681, 5498.957, 819.0222, 6.693547, 5483.008, 771.0269, 1.4164, 1092.151, 778.5404, 1.407616, 1095.806, 821.9271, 6.662858, 5476.397, 100.0, 99.97761, 99.68658, 99.30224, 99.61732, 99.57054
