TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
9743.32508, 59.991254031064074, 59.99190020860636, 59.991427819785066, 22.96749712971937, 23.124834518388244, 23.095000390618306, 0.9999789311150804, 0.9999908025528892, 0.9999809674959478, 6457.710357446196, 6469.922519701839, 6472.208700784902, 125.87665460616881, 30.142695849579127, 41.41643505040474, 6458.010943256217, 6467.143249822218, 6470.097888427673, 282.7466493478867, 281.35640801717807, 281.8826295238804, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 798.2228, 1.377883, 1101.466, 801.8896, 6.858972, 5500.207, 829.0775, 1.316404, 1091.478, 790.5814, 1.389556, 1098.539, 778.5594, 7.036153, 5478.058, 813.398, 6.750938, 5492.347, 100.0, 100.0, 99.22831, 99.90063, 99.60266, 99.85946
9745.78072, 59.98818713179193, 59.98838137610977, 59.9826931550084, 22.97332942450172, 23.122499880929137, 23.079411904751943, 0.9999774058436932, 0.9999907060293819, 0.9999781909121351, 6455.379097636044, 6465.034039542365, 6464.3672161119175, 131.97288553954604, 28.445855897640314, 38.75152662891969, 6452.350939052608, 6465.853338428354, 6468.1489879975115, 282.74069138085997, 281.3563897898207, 282.05753794810124, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 804.6696, 1.365748, 1101.391, 801.9091, 6.859156, 5500.43, 829.0775, 1.31622, 1091.695, 790.6396, 1.389188, 1099.775, 778.5404, 7.036335, 5478.217, 819.7401, 6.685748, 5480.402, 99.93228, 100.0, 99.24363, 99.84557, 99.59758, 99.64228
9748.209120000001, 59.9883543324849, 59.98977431504479, 59.989681944099345, 22.992495612754368, 23.137445466110226, 23.097258674706858, 0.9999789867284631, 0.9999867916436744, 0.9999816484369112, 6463.177400214604, 6474.824722249698, 6471.751450573968, 131.53629048420453, 31.872375391556943, 42.28104769095489, 6465.2891238770235, 6472.696701219573, 6474.430914944183, 282.8777329889786, 281.32893409602065, 282.0421770594367, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 811.0768, 1.354683, 1099.508, 795.6833, 6.911099, 5499.205, 835.367, 1.30039, 1087.274, 796.1156, 1.381282, 1100.564, 782.5079, 7.013873, 5483.251, 822.5831, 6.659745, 5478.001, 99.95385, 99.98211, 98.85547, 100.0, 99.70841, 99.58508
9750.60988, 59.98327629912016, 59.98876354531691, 59.992523093579, 22.983104731893768, 23.15767332048329, 23.102977022988764, 0.999979186073168, 0.9999879929077381, 0.9999792252252531, 6465.929368420965, 6475.131842876127, 6474.7957263061435, 129.1317796849214, 27.08600569548321, 43.08162513673142, 6464.997394253047, 6480.386001454949, 6475.765041773009, 282.88835302418727, 281.44512581961357, 282.0145852446338, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 804.709, 1.367354, 1098.956, 799.5355, 6.879234, 5499.983, 829.1163, 1.316773, 1091.798, 796.038, 1.381282, 1100.408, 784.6634, 6.993966, 5488.626, 819.7202, 6.686114, 5481.374, 99.90365, 100.0, 99.25297, 99.98882, 99.7918, 99.65875
9752.983, 59.987330440080925, 59.98752407129602, 59.99047784586972, 22.99024241621256, 23.125306508410716, 23.121741463182396, 0.9999822544903676, 0.9999883771440103, 0.9999838059632553, 6461.694576464705, 6469.096930428312, 6482.439049298016, 139.50343665624519, 28.609690250338645, 40.23443220550598, 6467.551751525502, 6471.846305576999, 6483.062747165233, 282.90162716940665, 281.4037876688624, 282.03038291903533, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 800.4309, 1.376277, 1099.255, 790.158, 6.954386, 5494.348, 822.8269, 1.330946, 1095.407, 803.4558, 1.369331, 1100.29, 791.0916, 6.947397, 5495.898, 813.398, 6.797085, 5496.073, 100.0, 99.9041, 99.58109, 100.0, 99.92206, 99.90038
9755.368760000001, 59.990410704047676, 59.98940520544484, 59.99315765436874, 22.993781307714478, 23.152365247163917, 23.111457501644665, 0.999978335323904, 0.9999914572653915, 0.9999820101520221, 6463.74605492865, 6477.600233426625, 6479.981242041601, 129.7999602073118, 31.334086606725123, 43.95324537500255, 6466.191697655173, 6479.687922882381, 6482.993475648121, 282.83603058605814, 281.3205393896989, 282.05242513274374, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 804.2358, 1.366997, 1099.321, 795.6639, 6.911284, 5499.262, 829.0581, 1.316957, 1091.303, 797.0865, 1.381282, 1100.287, 784.7778, 6.993418, 5488.52, 819.7401, 6.686663, 5480.967, 100.0, 99.98518, 99.25949, 100.0, 99.78986, 99.66092
9757.74884, 59.99136738553196, 59.994159708720325, 59.99108581818196, 23.002414200006385, 23.150900652419857, 23.11896139154216, 0.9999819349388783, 0.999987717556296, 0.9999821639238704, 6463.615143115488, 6480.187977150335, 6481.8957660770375, 135.67773446854198, 30.751290155208608, 39.8371469750964, 6467.9077589883345, 6479.583414908534, 6479.371333098386, 282.83313473616016, 281.41098331111664, 282.05030052535574, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 804.6301, 1.367354, 1100.253, 795.6833, 6.911099, 5499.211, 829.1357, 1.316036, 1091.236, 803.0869, 1.369698, 1100.701, 791.0916, 6.947031, 5495.894, 819.7202, 6.686297, 5481.375, 100.0, 99.98318, 99.25417, 100.0, 99.92197, 99.65996
9760.119200000001, 59.996634966858515, 59.99426674445789, 59.992711275772905, 22.995230203400148, 23.147587335393773, 23.108565559100473, 0.9999814283655777, 0.9999861075875072, 0.9999809381207826, 6464.425748675576, 6477.855247458214, 6481.486319392198, 134.30414624817854, 32.47515427635835, 37.92897554920819, 6467.014879627944, 6480.963629552544, 6482.006074636681, 282.7810917437681, 281.3619334577561, 282.0681975110665, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 804.6104, 1.368603, 1099.929, 795.6639, 6.911284, 5499.264, 829.0581, 1.31622, 1091.762, 803.1451, 1.370066, 1100.586, 791.0916, 6.947031, 5495.837, 819.76, 6.68648, 5481.2, 100.0, 99.9832, 99.20713, 100.0, 99.9229, 99.6546
9762.489640000002, 59.98938525219298, 59.99368596174528, 59.99421071659833, 22.85272872223062, 23.046438470844297, 23.07458405474331, 0.9999807835364621, 0.9999885475544401, 0.9999830726129689, 6452.074967368658, 6288.2562259758215, 6251.175180100245, 115.57405719604276, 51.046802693183054, 34.63088537211843, 6649.906963284029, 6458.265021177005, 6491.005691000999, 282.7667459896869, 281.2187421849361, 281.9909882399093, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 586.4663, 1.512091, 801.3781, 795.6833, 6.911468, 5499.381, 829.0193, 1.316773, 1091.646, 803.3588, 1.369882, 1100.561, 791.0153, 6.947579, 5495.841, 819.7004, 6.68648, 5481.197, 72.85153, 99.98318, 99.22255, 100.0, 99.92389, 99.65673
9764.92092, 59.99271343111661, 59.99040747564052, 59.99110749601333, 22.973121190632376, 23.122981681735048, 23.094309820847556, 0.9999803451618531, 0.9999885926788602, 0.9999836359567191, 6468.102357302171, 6474.033424548145, 6486.641481720746, 138.38125201251546, 29.876325276178704, 39.99993244972279, 6475.604727448024, 6476.187652041966, 6487.51692909676, 282.7236641222438, 281.3293874850517, 282.07047713258675, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 799.7803, 1.376099, 1100.55, 322.35, 7.594654, 2950.004, 828.2234, 1.318613, 1092.131, 803.1063, 1.369698, 1100.062, 791.0534, 6.947762, 5494.884, 829.0644, 6.803677, 5494.74, 100.0, 53.63569, 99.28356, 100.0, 99.91578, 99.92418
9767.26388, 59.99243784400442, 59.98911767675589, 59.98951163973876, 23.031488688595957, 23.155051633776342, 23.12897823562849, 0.9999820038238183, 0.9999901548230777, 0.9999815091040694, 6445.223749879059, 6453.980094203775, 6451.338901801819, 136.71182181987524, 30.815790455355454, 36.043069825560565, 6413.895278252651, 6415.649968250147, 6418.86304271158, 282.67018153840075, 281.2410886497164, 281.9247816748153, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 798.972, 1.37717, 1100.715, 795.7222, 6.911652, 5499.212, 689.0598, 1.450778, 1098.387, 794.1349, 1.390843, 1099.283, 792.5603, 6.941553, 5496.124, 818.4876, 6.700947, 5484.276, 100.0, 99.98721, 99.85195, 99.85641, 99.92812, 99.7075
9769.6314, 59.98594918173005, 59.99171701471996, 59.9888099791757, 21.572789302840146, 21.463902282720863, 21.377574703368808, 0.9999847167540326, 0.9999922661148917, 0.9999827289519646, 5816.174115241504, 5776.8523991997245, 5749.7443345458205, 114.26189337154528, 17.976992168582, 25.98431439857874, 5595.051470206566, 5531.64458391532, 5478.598362406909, 282.71097255131735, 281.2464015094704, 281.92271320210165, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 799.1297, 1.37717, 1098.175, 795.0413, 6.916441, 5499.574, 828.4758, 1.32027, 1094.844, 794.6398, 1.384408, 1099.988, 790.9962, 6.947579, 5482.746, 820.436, 6.693805, 5483.533, 100.0, 99.98933, 99.29602, 100.0, 99.68489, 99.69919
9772.11764, 59.98102566363912, 59.98112148096135, 59.97884081182906, 19.080780599855053, 19.083365578204265, 19.33277908307817, 0.9999894319165807, 0.9999992308719038, 0.9999959020256002, 5672.963513143852, 5743.639501466394, 5815.816256037793, 113.34653357600655, 17.96908002962141, 28.617745404601237, 6067.928459580347, 6189.0449914935, 6268.1647089051285, 282.74708338834483, 281.368341166313, 281.94784223850775, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 799.0706, 1.37824, 1101.193, 795.8, 6.910547, 5499.553, 824.1081, 1.328185, 1094.718, 793.8242, 1.386798, 1100.695, 790.8436, 6.948675, 5495.559, 499.0162, 7.584501, 3281.747, 100.0, 99.98534, 99.49898, 99.93622, 99.91784, 62.48726
9774.60972, 59.9852924408179, 59.98438413200711, 59.98340307337651, 23.010559673756806, 23.14536202786667, 23.114110056291132, 0.9999828284712815, 0.9999890696018331, 0.9999810060544073, 6467.913636304453, 6475.079570712103, 6486.322083919659, 134.46849714770906, 32.87605942072082, 38.40377085911314, 6461.968411340304, 6478.636828154871, 6482.349218458225, 282.7079417723322, 281.2040455722509, 281.9977700774313, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 799.6226, 1.376813, 1100.778, 795.8, 6.910363, 5499.329, 824.0305, 1.328185, 1093.807, 793.7854, 1.385327, 1100.041, 790.7864, 6.949406, 5495.608, 811.0918, 6.774195, 5494.661, 100.0, 99.98425, 99.43564, 99.968, 99.91875, 99.91508
9777.07788, 59.985664641345636, 59.988767522960295, 59.98614178155874, 23.018915723406845, 23.162549523481022, 23.13131792038668, 0.9999778516526574, 0.9999895202572591, 0.9999799535831616, 6470.0586559817475, 6483.84725718559, 6480.757853016863, 134.35762708079392, 30.21029444655062, 40.48479511491587, 6470.916453132065, 6481.323640352305, 6485.197365281397, 282.8400774455905, 281.3176739464152, 282.0058708543622, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 800.4309, 1.373957, 1100.445, 798.0958, 6.887707, 5500.574, 826.8063, 1.321743, 1093.427, 798.8925, 1.377053, 1100.274, 796.8331, 6.900827, 5499.668, 817.9508, 6.706624, 5485.304, 100.0, 100.0, 99.33984, 100.0, 99.99363, 99.73139
9779.445440000001, 59.988789776712395, 59.98830774804587, 59.986120975513884, 23.006901251407406, 23.137696990657606, 23.124262097223124, 0.9999828000148132, 0.9999889260170617, 0.9999824548609103, 6465.396157069924, 6472.99834627421, 6481.595551575789, 136.038634403772, 25.46777814529287, 39.03341343055854, 6465.698505345465, 6476.562780354381, 6483.738984052445, 282.7481408753733, 281.29379873654835, 282.0077591853286, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 801.3575, 1.374493, 1100.333, 796.2086, 6.909442, 5499.266, 826.6899, 1.328185, 1094.423, 793.7077, 1.385511, 1099.595, 790.8054, 6.949223, 5495.667, 810.9128, 6.774378, 5495.292, 100.0, 99.98329, 99.49158, 99.98596, 99.92074, 99.913
9781.825840000001, 59.98100569640445, 59.98089397369562, 59.98371896412213, 23.012752548671088, 23.16011539863539, 23.138301201597415, 0.9999806836275179, 0.9999898891644656, 0.9999803518840145, 6468.031047579811, 6482.89659402888, 6484.290517020836, 139.06849142978956, 31.913793154477844, 43.97404709542025, 6462.184309480834, 6475.2034660748, 6481.19950670176, 282.7206756780894, 281.2813403914855, 281.92867390561975, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 805.7341, 1.365212, 1100.226, 801.9869, 6.858235, 5500.265, 830.3781, 1.313091, 1090.43, 800.0187, 1.375031, 1100.485, 796.9857, 6.900462, 5499.559, 817.3941, 6.711202, 5485.697, 100.0, 100.0, 99.1651, 100.0, 99.99066, 99.74381
9784.280840000001, 59.98506127379994, 59.98503398153689, 59.98089507175615, 23.00578934642401, 23.16154503128785, 23.121478519824674, 0.9999784571259986, 0.999987257668406, 0.9999822628128092, 6468.296817244426, 6479.284928993002, 6489.152474841147, 133.79703624526906, 25.146530145896122, 43.969260620709065, 6470.9358855094315, 6481.809674777143, 6487.758294144809, 282.65095890843435, 281.213044370762, 281.96774317517145, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 812.1809, 1.353076, 1099.003, 808.3683, 6.800581, 5497.347, 836.7064, 1.297445, 1085.864, 806.291, 1.36455, 1099.834, 803.2422, 6.846952, 5499.873, 823.6766, 6.64363, 5472.228, 99.92501, 99.95445, 98.71348, 99.98348, 99.99834, 99.48631
9786.706240000001, 59.98510669787826, 59.98439027992259, 59.988931681448406, 23.014015815480835, 23.164610026419627, 23.127941429413216, 0.9999771884159837, 0.9999881821234193, 0.9999784502057979, 6469.32668126647, 6483.504754664325, 6481.471528829222, 137.08301791675785, 31.391166385503766, 38.96680709950692, 6469.52920559531, 6479.957138159797, 6482.710358457442, 282.9319045093075, 281.42333162390474, 282.04267157677435, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 805.7933, 1.365212, 1100.293, 801.9675, 6.858235, 5500.319, 830.3975, 1.313459, 1090.944, 800.3489, 1.374847, 1100.422, 798.1874, 6.885121, 5500.259, 817.3941, 6.710652, 5486.044, 100.0, 100.0, 99.15011, 100.0, 99.99905, 99.73761
9789.101840000001, 59.992924305359296, 59.993398440167354, 59.99369087995788, 22.98094469396539, 23.129442086348373, 23.124972447333803, 0.9999809479440825, 0.9999913074488839, 0.9999821076889079, 6465.198263937887, 6474.124086673115, 6481.881379861365, 143.5787051053253, 27.633182339704945, 38.94160402531975, 6466.261820814432, 6473.369065291748, 6481.185361563379, 282.83100446155487, 281.2885637674889, 282.05979203120967, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 812.1415, 1.353612, 1099.194, 801.3838, 6.868366, 5500.154, 828.1458, 1.318245, 1092.734, 809.8834, 1.356828, 1099.266, 808.4686, 6.799469, 5497.452, 810.0182, 6.782802, 5495.794, 99.92535, 100.0, 99.33803, 99.95045, 99.95226, 99.92101
9791.5292, 59.99621085791863, 59.99887392340746, 59.99488408275273, 23.00849098272184, 23.166550377248296, 23.109095736164527, 0.999983580017837, 0.9999893260112853, 0.9999790036565244, 6475.038339743389, 6482.688014899215, 6481.935462273526, 137.44334085208357, 29.625467306095288, 38.50912458248615, 6469.671611952709, 6481.579516104761, 6480.607881012148, 282.8373577974845, 281.39047318987775, 281.9520600030054, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 814.9213, 1.34915, 1098.606, 800.1192, 6.870576, 5500.573, 829.1163, 1.31438, 1091.228, 806.291, 1.364366, 1099.993, 803.2231, 6.847135, 5500.261, 817.4538, 6.710652, 5485.759, 99.89559, 100.0, 99.15961, 100.0, 100.0, 99.7386
9793.963720000002, 59.99596957944398, 60.000518562662826, 60.00191351269794, 23.011333003960956, 23.17735422365421, 23.121970864319053, 0.9999811175955116, 0.9999896597266301, 0.9999814254558319, 6468.2441240923445, 6482.020011669469, 6481.328082294283, 137.39138993833376, 27.408481340635717, 39.78677997310649, 6469.379352905049, 6476.133102473707, 6478.884420043818, 282.90207193218646, 281.389630332611, 282.0627290398082, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 812.1415, 1.353612, 1099.505, 795.7806, 6.910547, 5499.094, 830.3587, 1.313827, 1090.105, 806.3492, 1.364366, 1100.047, 803.2231, 6.847683, 5499.934, 817.3941, 6.711202, 5485.758, 99.91931, 99.98212, 99.17965, 100.0, 99.99739, 99.74072
9796.396480000001, 60.00611957680268, 60.00900872659144, 60.00848715094383, 22.999793774779057, 23.16556146509558, 23.11812551715399, 0.9999813857736247, 0.9999900750230046, 0.999980153366456, 6470.029130641882, 6483.160239826302, 6481.212790637104, 140.68341244304406, 28.619118319275003, 43.34117245319044, 6468.186260355802, 6480.397950978942, 6483.335792508758, 282.7929014802204, 281.38648836093734, 282.0562250972251, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 805.7933, 1.365391, 1100.346, 789.4381, 6.959543, 5494.346, 836.7258, 1.297813, 1086.028, 799.9605, 1.375398, 1100.437, 796.9475, 6.900644, 5499.784, 823.6766, 6.643264, 5472.054, 100.0, 99.89473, 98.65754, 100.0, 99.98855, 99.48738
9798.76704, 60.00960073800472, 60.01005810136071, 60.00783424436777, 23.02247567080272, 23.17431628054286, 23.133666238229665, 0.9999836468797811, 0.9999904492660504, 0.9999786659037289, 6465.690704618217, 6481.034076109109, 6480.83605165038, 134.39594134697018, 28.281375849552205, 39.35854989021482, 6470.723950582251, 6478.121593078904, 6483.177188778932, 282.6859472562327, 281.35051199017505, 281.9840313975981, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 812.1218, 1.35379, 1099.175, 795.7806, 6.910363, 5499.152, 830.4169, 1.313643, 1090.663, 806.2715, 1.364183, 1099.844, 803.204, 6.849692, 5500.009, 817.414, 6.710835, 5485.702, 99.92363, 99.98318, 99.14977, 100.0, 99.99876, 99.74277
9801.132800000001, 60.01798051205117, 60.014759890803894, 60.01594145559678, 23.007377727671955, 23.126100304562755, 23.129502919648637, 0.999982692990703, 0.9999914225105873, 0.9999814679983444, 6463.0746767348455, 6472.871461971736, 6480.546815826612, 137.75751720280527, 29.43909772923007, 37.780337795823925, 6465.529756038864, 6465.033186005192, 6478.53232737269, 282.74967484240466, 281.3075412634413, 282.02736952798773, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 805.7933, 1.365569, 1100.356, 789.4576, 6.959543, 5494.463, 830.4169, 1.314932, 1091.199, 798.8148, 1.377605, 1100.478, 794.7539, 6.923472, 5497.826, 813.7559, 6.751854, 5498.76, 99.99957, 99.8979, 99.20771, 100.0, 99.9654, 99.85117
9803.506920000002, 60.019902714081745, 60.01832781353028, 60.01564090611367, 23.006860261586326, 23.16513579939268, 23.12837818801187, 0.9999776881562575, 0.9999878816445171, 0.9999817940959841, 6468.370058441691, 6478.551512269419, 6480.0442885252, 134.83331745801797, 26.426154353233528, 39.288514752020546, 6473.131653918699, 6479.85469241394, 6486.622098934991, 282.7281783205687, 281.28027210080444, 281.93521446869465, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 800.9238, 1.373065, 1100.575, 785.4303, 6.986068, 5491.766, 827.0393, 1.322479, 1092.839, 799.0284, 1.376501, 1100.157, 796.9094, 6.90101, 5499.613, 817.752, 6.708821, 5485.413, 100.0, 99.83616, 99.34757, 100.0, 99.99156, 99.73444
9805.82452, 60.01473365438476, 60.018788167613046, 60.018715098427, 22.994030402488093, 23.155575258833828, 23.127074307282967, 0.9999772582686047, 0.9999902856033142, 0.9999794429919718, 6466.836191719207, 6480.904540403381, 6480.254000810771, 135.05604553991543, 31.41191193610007, 41.023941397221506, 6471.121395637805, 6477.9665043022105, 6480.410769672984, 282.77480896649985, 281.29575584785255, 281.9751625993356, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 800.8449, 1.37485, 1100.717, 789.4576, 6.959543, 5494.463, 830.4169, 1.313827, 1090.435, 793.7466, 1.385511, 1099.537, 796.9666, 6.900644, 5499.614, 817.414, 6.711385, 5485.644, 100.0, 99.89792, 99.18541, 99.95649, 99.99063, 99.73757
9808.179880000002, 60.02078349105244, 60.016273992824736, 60.02074441167747, 22.987679322917803, 23.150394281354696, 23.100937257077582, 0.9999815986516238, 0.9999891547226103, 0.9999801977942903, 6460.358340480956, 6470.0006592083355, 6470.611523909763, 138.0007635480374, 30.96496286156298, 33.779267040973835, 6462.072664833862, 6475.358030840783, 6478.455937011257, 282.841763060472, 281.37492537275057, 282.0217009219618, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 793.235, 1.381453, 1100.13, 795.7806, 6.910179, 5499.27, 836.7646, 1.297813, 1085.302, 787.6103, 1.395255, 1097.968, 803.2422, 6.847318, 5500.044, 823.7363, 6.642715, 5471.71, 100.0, 99.98632, 98.69163, 99.81384, 100.0, 99.48424
9810.608600000001, 60.01272254910652, 60.01644389713583, 60.01566990334448, 23.0080214500654, 23.165635899827183, 23.121570866935958, 0.9999834522216988, 0.9999904289598069, 0.9999808086585577, 6462.961260821276, 6480.444252886008, 6480.0805459298535, 137.3856969713977, 30.52671832117676, 37.34247237744921, 6469.2888661412235, 6477.86695679162, 6478.49835389106, 282.8050044336263, 281.29545406522357, 281.85554724853387, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 799.6028, 1.377527, 1100.758, 789.4965, 6.959728, 5494.683, 830.3781, 1.312907, 1091.264, 793.9601, 1.386798, 1099.725, 796.9666, 6.900462, 5499.559, 817.4538, 6.710835, 5485.814, 100.0, 99.90406, 99.20442, 100.0, 99.99256, 99.73967
9813.0082, 60.014513801096605, 60.01339758803429, 60.01378669541986, 23.004000962101763, 23.17198878920764, 23.12206796071815, 0.9999760273352936, 0.9999906214833026, 0.9999816235102614, 6466.690057154062, 6473.9650069294385, 6485.39451137394, 141.91611830999847, 28.579651424686745, 36.83076040797323, 6458.845108104243, 6473.0465004752, 6477.928537282338, 282.79398384810463, 281.3472283976783, 281.9824548117879, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 793.1956, 1.386628, 1100.378, 795.8195, 6.910179, 5499.547, 830.3975, 1.313459, 1090.943, 787.3773, 1.395255, 1098.767, 803.2422, 6.846405, 5499.89, 816.7181, 6.71816, 5488.483, 100.0, 99.99036, 99.16922, 99.9485, 99.99847, 99.78214
9815.41336, 60.01192762808671, 60.00907772283871, 60.00995398875879, 23.00304818411331, 23.16113294728586, 23.116216735368546, 0.9999790413008186, 0.99999147229383, 0.9999820717866393, 6469.9408466871755, 6480.249885441633, 6480.615217375601, 135.03335105129145, 28.991975287085324, 44.7036587357652, 6467.173624983808, 6478.465610118265, 6480.2483870021515, 282.7483618660988, 281.29524543492346, 281.96228599727937, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 787.0446, 1.396087, 1098.674, 802.0842, 6.857867, 5500.482, 825.234, 1.326344, 1092.888, 783.7072, 1.400587, 1098.101, 806.1034, 6.826315, 5499.344, 816.7579, 6.717611, 5479.599, 99.90463, 100.0, 99.5347, 99.87022, 99.97908, 99.68372
9817.875320000001, 60.00824889095522, 60.0078213405151, 60.00380601194423, 22.996834028056284, 23.149458816958173, 23.11866451964621, 0.9999826260551014, 0.9999904001314593, 0.9999825847836735, 6467.277726842123, 6478.87849099247, 6481.306544508121, 135.451663795086, 29.550107632722302, 36.53327899680926, 6465.00401721649, 6477.455267660547, 6480.640297391774, 282.8572834660131, 281.3971700649059, 282.0132356591388, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 790.5341, 1.392161, 1099.058, 795.8, 6.910363, 5499.212, 830.4363, 1.313643, 1090.368, 781.0856, 1.404449, 1097.304, 803.2612, 6.846952, 5500.154, 817.4538, 6.710469, 5485.646, 99.91297, 99.9863, 99.16597, 99.70118, 99.9964, 99.73862
9820.268080000002, 60.00728086293471, 60.0033200313718, 60.002385084370665, 22.97358088877665, 23.11633729176977, 23.07563022279715, 0.9999789311163797, 0.9999926252638757, 0.9999825298634122, 6456.854931760788, 6467.137140053487, 6468.1483162839095, 134.60784840114457, 25.48668305141308, 41.71401958894012, 6455.593643328342, 6467.196332721322, 6469.1637496053445, 282.86347909560936, 281.3186988469653, 281.9165718566332, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 780.5386, 1.404832, 1097.487, 789.477, 6.959728, 5494.627, 836.7452, 1.297445, 1085.458, 774.9688, 1.412722, 1094.678, 797.0048, 6.900462, 5499.508, 823.6965, 6.642715, 5471.768, 99.77018, 99.90096, 98.67665, 99.50206, 99.98965, 99.48731
9822.70628, 60.005454280037306, 60.00151190152233, 60.0038329791383, 23.0090441985334, 23.161050714896653, 23.110450208442526, 0.9999803666743137, 0.9999891959670886, 0.99998475105554, 6468.720126092015, 6474.575044740867, 6479.4948297412775, 138.7168421049946, 29.353048575925527, 41.23845979246062, 6466.340994030588, 6477.297421083113, 6475.918319590354, 282.7657592085095, 281.3178360955645, 281.9696465627763, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 786.946, 1.396087, 1098.841, 795.8, 6.910363, 5499.27, 830.3587, 1.313459, 1090.275, 781.2993, 1.404632, 1097.028, 803.2422, 6.846952, 5500.043, 817.4736, 6.710835, 5485.934, 99.89325, 99.9863, 99.16433, 99.72844, 100.0, 99.73445
9825.07228, 60.00564409456916, 60.005850691513906, 60.00390205993812, 23.003669600549657, 23.15129980031694, 23.115968692559846, 0.9999814332604339, 0.9999904120535889, 0.9999807463958029, 6462.627734271748, 6471.94369963509, 6475.357402104791, 138.6460969980526, 26.832657274649705, 41.109388399091586, 6456.094436776639, 6465.215896008045, 6471.239065338191, 282.6961886529548, 281.25309148996723, 282.01594335806584, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 780.657, 1.405011, 1096.942, 789.477, 6.959175, 5494.516, 830.3781, 1.312723, 1089.926, 774.9688, 1.412722, 1094.716, 796.9857, 6.900462, 5499.563, 817.4339, 6.711202, 5486.33, 99.70447, 99.89584, 99.174, 99.50248, 99.99172, 99.74489
9827.534160000001, 60.003801989655514, 60.004170841978706, 60.00387230371805, 22.98615682447181, 23.127312360959447, 23.100140423974914, 0.9999783726447866, 0.9999924880094877, 0.9999786899394888, 6457.681048622642, 6473.219226556644, 6474.818525296007, 133.55587820356322, 27.288591227682446, 40.160661955256955, 6463.705401105017, 6474.8859307903795, 6475.690694693114, 282.9293216511774, 281.4267251139659, 282.0018852607124, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 774.3482, 1.412863, 1094.668, 783.1929, 7.00504, 5486.296, 824.1469, 1.327081, 1095.372, 769.9783, 1.418606, 1092.93, 793.0563, 6.927125, 5498.696, 815.1078, 6.72695, 5486.886, 99.4466, 99.74943, 99.48296, 99.32824, 99.96442, 99.76016
9829.935080000001, 60.00557454160018, 60.00671190999575, 60.0053106555384, 22.990158347562414, 23.139631803031268, 23.09140232923247, 0.9999817924261942, 0.99999189818822, 0.9999798685340046, 6459.145000783978, 6475.207417447604, 6472.764691230177, 133.91139592711215, 26.54288404052113, 41.9416247699055, 6466.200231492738, 6476.673273783207, 6474.684880243387, 282.87254220077676, 281.38939615007047, 282.0482721660257, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 780.6176, 1.404118, 1097.105, 789.477, 6.959543, 5494.4, 830.3781, 1.313827, 1090.376, 774.8135, 1.412722, 1094.368, 796.9857, 6.900644, 5499.614, 817.4339, 6.710652, 5485.929, 99.7354, 99.89882, 99.12371, 99.5191, 99.99069, 99.74276
9832.33892, 60.0041088763348, 60.005058092169925, 60.00627871494564, 22.97869014592656, 23.122397024987617, 23.089947274817693, 0.9999794820599024, 0.9999902695374706, 0.9999835788839344, 6454.787709227023, 6471.800298017013, 6472.858986274534, 132.0559998019421, 26.088943157666108, 39.46206498804733, 6462.315587785414, 6472.075978440881, 6471.891491925694, 282.7648791691034, 281.3037180399576, 281.82920369373636, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 785.0139, 1.397336, 1098.531, 795.5082, 6.912389, 5499.098, 836.6287, 1.297813, 1085.806, 781.0274, 1.404081, 1096.622, 803.2422, 6.847135, 5499.879, 823.7363, 6.642715, 5472.111, 99.78761, 99.9832, 98.69805, 99.69147, 99.99836, 99.49153
9834.689600000002, 60.00849985947479, 60.00449939133539, 60.008108771213244, 22.989395569959434, 23.146485895599888, 23.11517607387834, 0.9999788377126134, 0.9999889768993614, 0.9999805619113896, 6463.272139522713, 6474.6463873041075, 6478.220170425116, 137.09716053982493, 27.028397299589415, 39.5864761022375, 6464.247639641726, 6472.6776435456195, 6479.49951191331, 282.73537223325934, 281.25872281852963, 282.0177264070015, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 780.6964, 1.40394, 1096.597, 789.4576, 6.959543, 5494.458, 830.3975, 1.312907, 1090.997, 774.6776, 1.411987, 1094.039, 796.9857, 6.900096, 5499.724, 817.4538, 6.710652, 5485.76, 99.64787, 99.89679, 99.11806, 99.53938, 99.98768, 99.74175
9837.10764, 60.006936177815184, 60.00605318467386, 60.00346437611481, 23.02018732270113, 23.177373822227718, 23.13578704601633, 0.999982851332036, 0.9999895649717223, 0.9999828127987743, 6470.834916462571, 6487.062563326137, 6485.075686150071, 142.37793710399774, 27.529098837522724, 37.97119611865901, 6473.154581649188, 6480.573460355274, 6483.645962469937, 282.86763151031096, 281.2879083135886, 281.8965116188265, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 786.9066, 1.395909, 1098.249, 795.8, 6.910179, 5499.212, 830.4363, 1.313091, 1090.944, 781.0662, 1.404816, 1095.89, 803.2422, 6.846952, 5500.261, 817.4538, 6.711019, 5485.701, 99.87325, 99.98632, 99.17531, 99.76981, 100.0, 99.74274
9839.617520000002, 60.00045457728451, 60.00429626594266, 60.00510194251824, 22.999763320237637, 23.137086636724234, 23.108626575518233, 0.9999794550277497, 0.999992019744285, 0.9999811149221969, 6464.571632922384, 6475.269468710085, 6477.2450463714695, 137.70220008944818, 30.436436071498974, 43.625520255940046, 6470.396131246312, 6477.326109841236, 6480.859197821753, 282.6774821997585, 281.34624703559837, 281.9241407658868, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 793.1364, 1.385379, 1100.247, 802.0453, 6.857683, 5500.545, 824.1469, 1.328369, 1094.289, 787.4355, 1.394336, 1099.075, 808.0872, 6.807688, 5498.544, 814.3324, 6.743797, 5490.662, 99.91062, 100.0, 99.59336, 99.91452, 99.96052, 99.79728
9842.024280000001, 60.005393268480056, 60.00482526149817, 60.002322065628526, 23.010929564414226, 23.15883111419969, 23.09891829582165, 0.9999827842101734, 0.9999869066621696, 0.9999841482035597, 6465.844169784328, 6476.076453560885, 6481.388461053286, 138.55211847544803, 29.74797422733991, 40.54498198379679, 6463.604741442657, 6480.718868614173, 6476.891217401112, 282.82294273275653, 281.3316238342531, 281.9663990729824, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 787.5571, 1.395195, 1098.11, 795.8, 6.910179, 5499.041, 830.4169, 1.313091, 1090.769, 781.008, 1.402978, 1095.817, 803.2803, 6.846952, 5500.039, 817.4935, 6.711019, 5485.587, 99.95918, 99.98632, 99.12772, 99.7337, 99.9993, 99.74274
9844.426000000001, 60.00177105686318, 60.00334481142382, 60.00416045297893, 22.971909332489744, 23.130574704645635, 23.08937398632392, 0.9999815608100937, 0.999991510926772, 0.9999810454023205, 6454.926519585808, 6467.354487755842, 6469.894913715441, 138.43564953514283, 31.45642263742093, 40.17933065538364, 6456.003198848017, 6466.3132900953005, 6467.094074197299, 282.75221662892017, 281.29396599764203, 282.0456957850278, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 796.7245, 1.381453, 1099.74, 790.6833, 6.950334, 5494.636, 836.3958, 1.297629, 1085.596, 774.7164, 1.412355, 1093.535, 796.9857, 6.900644, 5499.838, 823.7561, 6.642898, 5471.652, 100.0, 99.91389, 98.68914, 99.49542, 99.99262, 99.48319
9846.8204, 60.00249017368686, 60.00301935359512, 60.00898294968755, 22.99555082443262, 23.1486113344129, 23.10230703963399, 0.9999841171933308, 0.9999865542769439, 0.9999815609233735, 6466.87261983862, 6479.14059552158, 6479.018759994176, 141.6650291510972, 28.716655124863337, 41.29583754703481, 6469.467328299804, 6477.164962884874, 6481.479941657507, 282.7354148219505, 281.3337788097153, 281.95470601159417, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 793.3927, 1.387699, 1099.567, 795.8, 6.910363, 5499.212, 830.4363, 1.313459, 1090.484, 781.0856, 1.402978, 1096.147, 803.2422, 6.8475, 5500.102, 817.4736, 6.710835, 5485.702, 99.95923, 99.98525, 99.13348, 99.66766, 100.0, 99.73967
9849.22184, 60.00342110199252, 60.0081877634543, 60.007836245412314, 23.00861275322308, 23.159694622475087, 23.117355863351914, 0.9999845787472246, 0.9999892086335626, 0.9999788403658385, 6469.233306770316, 6480.409194616391, 6481.523609536942, 143.01980882751855, 28.55026934939565, 39.12648426810847, 6472.160046062572, 6471.936538779265, 6483.297551658092, 282.8915685402496, 281.36300225185715, 282.0365071913606, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 799.7211, 1.377883, 1100.36, 789.477, 6.959543, 5494.458, 830.4363, 1.313827, 1091.055, 774.7746, 1.411803, 1094.136, 796.9857, 6.900279, 5499.616, 817.4736, 6.710652, 5485.647, 100.0, 99.89989, 99.1286, 99.45792, 99.99066, 99.73969
9851.60152, 60.000708748485, 60.002257418835015, 60.002481653307264, 22.958705957607584, 23.105236465853654, 23.094408151400398, 0.9999857461017342, 0.9999920617933716, 0.9999840635518024, 6450.25223964345, 6465.214826994802, 6472.318460369896, 135.9654251735451, 30.247085341082084, 40.12788109546091, 6463.815557122696, 6475.17648458254, 6479.474511458141, 282.8258427586387, 281.30688427733656, 282.0102411703416, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 806.0693, 1.366819, 1100.368, 783.1734, 7.00504, 5486.189, 823.9916, 1.328185, 1094.825, 768.7549, 1.419158, 1091.548, 790.8054, 6.949223, 5495.953, 812.1455, 6.764123, 5492.401, 100.0, 99.75157, 99.52819, 99.15793, 99.92501, 99.88223
9853.969200000001, 59.99903415897509, 60.00051986340229, 59.99815351501193, 22.980403189538855, 23.13393148268658, 23.089981823751835, 0.999984089546788, 0.9999911419651935, 0.9999812874149493, 6463.798505538796, 6473.575859469798, 6477.580964522569, 137.13472775919604, 31.030451602387984, 39.115716006098864, 6465.429194453645, 6475.665766463849, 6477.102306654963, 282.8528107382599, 281.33784652816075, 281.98170175435644, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 799.5043, 1.376634, 1101.013, 789.4965, 6.959543, 5494.517, 830.3975, 1.312907, 1091.224, 772.7939, 1.415848, 1092.333, 796.9857, 6.900279, 5499.73, 817.4339, 6.710652, 5485.586, 100.0, 99.89784, 99.20083, 99.38995, 99.99369, 99.74177
9856.309480000002, 59.995087261461414, 59.996285137957734, 59.99478636845098, 22.9613762619239, 23.111244974250315, 23.0692064877274, 0.9999822808972038, 0.9999908123411521, 0.9999840792387514, 6452.721359655227, 6463.94975682861, 6466.755149981784, 137.6930558299332, 29.63473044447619, 37.96195432519107, 6452.88668161669, 6468.8736014444785, 6470.618810233557, 282.9073126294797, 281.3349386384288, 281.8909512000911, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 798.8537, 1.37949, 1100.912, 790.7805, 6.944992, 5496.693, 833.4452, 1.30536, 1087.186, 764.0944, 1.425593, 1088.08, 802.3838, 6.849692, 5500.145, 823.7164, 6.643081, 5471.88, 100.0, 99.93847, 98.96246, 98.91495, 100.0, 99.48316
9858.64232, 60.000275019233946, 59.999115162572366, 59.994472631278065, 22.977291102921527, 23.132693097638338, 23.10669312816403, 0.9999836859430374, 0.9999901874356341, 0.9999854908046815, 6462.077090871651, 6476.679067035505, 6475.953449584458, 139.8375668217309, 30.382216918251288, 41.384515592661955, 6463.742104692371, 6476.089498538326, 6470.343540173636, 282.8399379929793, 281.38266532045304, 282.0692044954682, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 797.592, 1.380739, 1101.233, 790.7027, 6.953096, 5494.639, 830.6111, 1.313459, 1091.094, 768.5219, 1.419158, 1091.329, 796.9857, 6.900462, 5499.667, 817.4736, 6.710652, 5485.815, 100.0, 99.90112, 99.11598, 99.21033, 99.99066, 99.74069
9861.12852, 60.00403532100633, 60.00139913321132, 60.00415388823945, 22.99323337744575, 23.139464775076206, 23.09034552341138, 0.9999799525423027, 0.9999902795653699, 0.999980202614836, 6462.982256352827, 6470.978860753653, 6477.816836690405, 136.24350592107066, 26.585591111511235, 36.56667904176129, 6466.514201586857, 6477.596471619974, 6479.138262505609, 282.81548617983583, 281.4463098279343, 281.8723685655601, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 800.0, 793.4124, 1.387878, 1100.117, 795.8, 6.910179, 5499.158, 830.4752, 1.314011, 1090.426, 762.1137, 1.426512, 1087.487, 803.2231, 6.847318, 5500.1, 817.4736, 6.710469, 5485.821, 100.0, 99.98632, 99.12827, 98.85609, 99.99733, 99.73653
