TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
10011.4634, 60.01131694915591, 60.01186791507264, 60.011984315191796, 17.884115930929134, 17.999920074340082, 17.972930739043036, 0.9999930045998779, 0.9999999834063176, 0.9999933684511922, 5015.676220848104, 5027.066769565973, 5027.2329638559795, 82.00601968838873, 4.69519151388759, 18.645853394205915, 5018.6308000625295, 5027.831262218794, 5025.854146267192, 282.4694278175889, 281.1106140099236, 281.7613149467829, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 761.8885, 1.427141, 1088.645, 802.0258, 6.857867, 5500.208, 824.1469, 1.328001, 1094.481, 749.7247, 1.439383, 1079.323, 783.4235, 1.401042, 1097.577, 823.7164, 6.642898, 5471.766, 98.83729, 100.0, 99.48115, 98.12195, 99.7818, 99.48943
10013.86232, 60.01832239774932, 60.01494391963212, 60.01561962834712, 17.873563083084438, 17.98943007711664, 17.972750846532595, 0.9999936773040148, 0.9999992812083112, 0.9999951676063796, 5013.912973376329, 5020.564922261366, 5026.03112179233, 91.79934468339252, 2.622745725605, 14.355323794645983, 5013.670138612168, 5021.120431808262, 5027.4430379452215, 282.57383493167924, 281.10171051797556, 281.7915846981381, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 768.0395, 1.421608, 1091.37, 795.839, 6.910179, 5499.385, 824.1663, 1.327633, 1094.767, 743.4525, 1.444899, 1074.936, 777.1098, 1.408712, 1095.346, 823.6965, 6.642348, 5471.764, 99.21411, 99.98427, 99.52287, 97.65985, 99.57555, 99.48735
10016.29324, 60.02321304115558, 60.023322799594695, 60.01638781205154, 17.87723037857318, 17.978634888286045, 17.97251620317901, 0.9999927494378876, 0.9999991102192131, 0.9999964135035496, 5014.382550528673, 5021.213194769207, 5028.052974337672, 85.6783925113607, 3.7202261025663574, 14.798495406065996, 5015.61113801631, 5025.635115606997, 5032.076643787409, 282.58134854740035, 281.27482926442616, 281.89033325342604, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 774.3482, 1.413577, 1094.62, 789.5159, 6.959175, 5494.69, 817.7993, 1.342175, 1097.577, 737.025, 1.450598, 1069.813, 770.9296, 1.416565, 1092.576, 818.746, 6.697284, 5482.396, 99.50952, 99.89895, 99.73692, 97.25434, 99.34242, 99.67854
10018.670160000001, 60.02647258825583, 60.02392649776967, 60.02343920624035, 17.888520292932476, 18.008789964821407, 17.97795992111062, 0.99999345863945, 0.9999992439128054, 0.9999927008916643, 5013.779530189476, 5028.167000888001, 5028.1281156329, 86.20225720457609, 3.4444756013581355, 19.46016160088925, 5018.663059353426, 5027.394473025318, 5029.441079781479, 282.4807368057457, 281.0573932573131, 281.7574857463711, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 768.0001, 1.420716, 1091.486, 795.8195, 6.909995, 5499.553, 824.1275, 1.328185, 1094.089, 743.4525, 1.446186, 1074.941, 777.0717, 1.409991, 1094.417, 818.9051, 6.701313, 5484.561, 99.2175, 99.99046, 99.51721, 97.75972, 99.49109, 99.71788
10021.034160000001, 60.02288357392727, 60.02101386171321, 60.022383532238706, 17.88724204108333, 17.995866325701765, 17.957461247410638, 0.9999936571821167, 0.9999989649019574, 0.9999924836233414, 5008.830293921918, 5022.083430672149, 5029.159034386441, 81.59005684312865, 7.478440819015759, 17.654240649342682, 5011.36979575375, 5021.921853378417, 5023.082163785376, 282.4974007824516, 280.9863876264754, 281.71305617990873, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 766.8961, 1.422857, 1090.49, 798.1153, 6.891391, 5500.626, 827.544, 1.319902, 1091.679, 748.5208, 1.441037, 1079.527, 783.3472, 1.40159, 1097.855, 810.4158, 6.780421, 5495.281, 99.13408, 100.0, 99.24215, 98.0905, 99.8351, 99.91279
10023.380200000001, 60.02405023925926, 60.02154982213119, 60.01973228149664, 17.867289472805208, 18.002677310450313, 17.975092339734452, 0.9999928443694361, 0.9999991511773088, 0.9999940457119408, 5015.607913738226, 5024.985027280211, 5027.104894324011, 82.66545606166437, 6.505463425463461, 18.771821818927265, 5012.591133455398, 5026.818520680309, 5029.669495729847, 282.55939809492617, 281.1158240759939, 281.8440074375972, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 766.7383, 1.421251, 1091.421, 796.267, 6.909073, 5499.381, 824.244, 1.328369, 1094.806, 743.3748, 1.445634, 1074.66, 777.1861, 1.409808, 1095.22, 817.4538, 6.710835, 5485.875, 99.21869, 99.98333, 99.507, 97.70952, 99.59996, 99.74177
10025.754920000001, 60.02646029652077, 60.02437525069591, 60.020380492184565, 17.886519787730045, 18.0104371845341, 17.985897334931092, 0.9999932651912448, 0.9999991824225717, 0.9999934596955641, 5015.071972364517, 5028.831442376309, 5028.107226931424, 79.1229866939002, 4.096916139964378, 16.873685614301053, 5016.953273762385, 5029.166842604425, 5035.07728783269, 282.5499241820547, 281.0987172475104, 281.7329353150603, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 761.8096, 1.427498, 1087.456, 802.0453, 6.857499, 5500.55, 824.0887, 1.327817, 1094.25, 749.7247, 1.439383, 1079.169, 783.4426, 1.40159, 1097.182, 817.4538, 6.710652, 5485.819, 98.87728, 100.0, 99.51765, 98.17921, 99.82207, 99.74076
10028.1182, 60.01831881203839, 60.02282824419462, 60.02258440054996, 17.88394121917603, 17.989931891315667, 17.988828551325884, 0.9999945926526829, 0.9999999542237208, 0.9999953955049153, 5012.344240260775, 5028.0384618318985, 5031.157642204825, 87.55541709181364, 2.17642166212363, 16.796722709492997, 5019.922712608291, 5020.61153776985, 5033.147392239016, 282.32498109939553, 281.00334750248425, 281.61321768768494, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 755.6192, 1.434279, 1084.065, 808.524, 6.799292, 5497.125, 817.741, 1.341807, 1098.104, 755.9581, 1.433315, 1083.686, 789.8517, 1.392093, 1098.219, 823.776, 6.644179, 5471.596, 98.54999, 99.94625, 99.82622, 98.53224, 99.83668, 99.4936
10030.48868, 60.01684844970759, 60.01969069456039, 60.020094171256964, 17.88443756656644, 18.010658042441026, 17.974412635357403, 0.9999931630499194, 0.9999999994305603, 0.999993143706428, 5021.171245984919, 5029.504618548682, 5032.211114442946, 81.99399439954914, 2.3420519934561526, 20.92785337204532, 5021.665920619407, 5024.425902984069, 5030.117390480895, 282.53995390046936, 281.1992867206722, 281.82913041172077, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 761.8293, 1.428211, 1088.598, 802.0453, 6.857683, 5500.497, 824.1663, 1.328185, 1094.708, 749.7053, 1.439199, 1079.459, 783.5189, 1.399764, 1096.792, 817.4736, 6.710469, 5485.76, 98.96204, 100.0, 99.49212, 98.10353, 99.77169, 99.73969
10032.856600000001, 60.01535603074456, 60.010265916489566, 60.01406064319271, 17.87252858452286, 17.982183817794525, 17.953390712738823, 0.9999938088098249, 0.9999992958600085, 0.9999944837784175, 5011.237704260461, 5018.307485638499, 5022.951077390764, 80.33563282118416, 5.539238467390646, 19.510755904215785, 5009.994961740208, 5022.425832980932, 5021.631765927368, 282.4029126018111, 281.0286629573756, 281.7337281471076, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 755.5601, 1.434993, 1083.997, 802.0648, 6.857867, 5500.604, 824.1275, 1.327633, 1094.739, 756.9872, 1.432212, 1085.303, 780.486, 1.404147, 1095.528, 815.0283, 6.739402, 5497.865, 98.57337, 100.0, 99.52033, 98.59355, 99.70507, 99.95977
10035.281400000002, 60.01599778214056, 60.014666616820946, 60.01310008806349, 17.89393751012519, 17.99824405526967, 17.990612543736887, 0.999993301913737, 0.9999998535547402, 0.9999940013059694, 5020.4305456936545, 5031.746954399343, 5028.773380455808, 84.67555692814676, 3.6477935718232857, 19.8735373351376, 5020.958790371248, 5031.025594472157, 5027.160118725135, 282.49097165306813, 281.05196433905274, 281.8492034645052, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 750.3356, 1.438741, 1081.255, 797.6289, 6.890285, 5500.686, 826.6511, 1.323583, 1093.93, 756.9484, 1.432396, 1083.657, 783.5761, 1.401772, 1097.269, 817.4339, 6.711019, 5485.7, 98.24914, 100.0, 99.38064, 98.57002, 99.75035, 99.73857
10037.653760000001, 60.01375528805409, 60.010311123206264, 60.01167884470392, 17.878658679059036, 18.01191354731876, 17.977764944870255, 0.9999939943190368, 0.9999997380339507, 0.9999957762154514, 5017.47170377681, 5028.978744385136, 5030.82186059527, 80.7407236112308, 3.381014774497544, 18.172258638070502, 5019.371356044512, 5027.6934553954925, 5030.507047554005, 282.6109491235777, 280.9201179320867, 281.75857094943325, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 749.7047, 1.440169, 1079.512, 795.8973, 6.909995, 5499.385, 824.1663, 1.328553, 1094.098, 762.2691, 1.42688, 1088.009, 777.2624, 1.409808, 1095.849, 817.4339, 6.710469, 5485.701, 98.13607, 99.9842, 99.46204, 98.88349, 99.60781, 99.73859
10040.144160000002, 60.0171531901753, 60.01011567418235, 60.01314578102329, 17.883233062303457, 17.99562950582921, 17.974143896943122, 0.9999955850276887, 0.999999098775507, 0.9999961965054734, 5016.463107251646, 5023.550381039833, 5027.561811722248, 90.89503529836884, 8.886968478775088, 15.834335291691076, 5011.356802601562, 5023.206462833105, 5026.318405840793, 282.56076206971375, 281.3273664748695, 281.92128025248655, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 742.9031, 1.446594, 1074.186, 789.5159, 6.959359, 5494.514, 817.7604, 1.341622, 1097.698, 768.4442, 1.420077, 1091.474, 770.8533, 1.418026, 1093.17, 823.4579, 6.647842, 5472.97, 97.65194, 99.89893, 99.78929, 99.2517, 99.33114, 99.50715
10042.604440000001, 60.01272491307243, 60.0157563601412, 60.01339953895011, 17.871367724460402, 17.996438571896235, 17.967307372854, 0.999992959604341, 0.9999999627116833, 0.9999951676791335, 5018.754451221612, 5024.374618811009, 5024.151660931723, 87.13859398683644, 4.891331860802438, 16.773240025701853, 5017.106590075425, 5028.839971588311, 5021.018821259881, 282.51469556175505, 281.05591787528886, 281.7813499833795, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 749.1527, 1.440169, 1079.91, 795.7806, 6.910363, 5499.212, 824.1663, 1.328737, 1094.477, 762.2496, 1.427248, 1087.999, 777.3005, 1.409443, 1096.084, 817.4736, 6.707173, 5484.449, 98.05541, 99.98215, 99.54883, 98.90764, 99.57037, 99.71585
10045.0408, 60.01442705240776, 60.01533937786673, 60.013366019639406, 17.830586207732157, 17.97356030201606, 17.92492321082251, 0.9999943486513294, 0.9999988212945795, 0.99999160165347, 5006.044031154442, 5014.437750020699, 5017.578380042774, 83.14042843913512, 4.663557047911581, 21.3004154910559, 5003.5251654711055, 5016.63484862166, 5021.319821180779, 282.5023923198713, 281.08254255224466, 282.01491699687847, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 749.1133, 1.440526, 1078.662, 795.839, 6.910179, 5499.208, 824.1275, 1.327449, 1094.507, 760.7933, 1.428719, 1086.878, 779.6467, 1.406338, 1096.803, 827.2155, 6.597301, 5458.699, 98.05883, 99.98641, 99.49926, 98.76811, 99.69949, 99.24768
10047.40832, 60.01325238710692, 60.01571990186123, 60.01168919613888, 17.879864997861144, 17.987490673896154, 17.966501507848896, 0.9999956481890737, 0.9999996234222749, 0.9999942387900294, 5013.101405540164, 5027.3225558211, 5027.587043518546, 86.42796171497685, 5.364494671137209, 18.559958437396745, 5015.300606586478, 5024.200592407832, 5026.308338632912, 282.501117602813, 281.1717283816113, 281.8304852186278, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 754.6531, 1.435529, 1082.554, 800.2554, 6.878313, 5500.064, 826.9228, 1.320822, 1093.018, 761.1039, 1.427983, 1087.521, 777.3387, 1.40926, 1095.238, 823.776, 6.641616, 5471.304, 98.40817, 99.99976, 99.38895, 98.86413, 99.57707, 99.4905
10049.76992, 60.01658406685564, 60.01698299251118, 60.01413928765309, 17.879540595314786, 17.98948372788641, 17.970678361789194, 0.999991131196827, 0.9999996613589209, 0.9999921138314047, 5016.790541697505, 5029.212033464413, 5027.444279322913, 87.5926434428552, 5.172686600318187, 18.571846214477773, 5013.9703364815205, 5028.310807674881, 5027.033866889806, 282.4108912441257, 281.23562197491185, 281.84980977708244, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 754.0617, 1.435529, 1083.571, 801.7924, 6.859893, 5500.438, 824.1663, 1.327633, 1094.757, 756.2493, 1.433499, 1084.126, 783.4998, 1.399764, 1098.054, 823.7363, 6.642715, 5471.996, 98.50504, 99.99926, 99.522, 98.50544, 99.82165, 99.49046
10052.213160000001, 60.0255270327971, 60.01319606534971, 60.00914363610887, 17.8851357653239, 18.015138625323083, 17.97124077596207, 0.9999945043285144, 0.999999998360304, 0.9999953990782221, 5022.47728692533, 5024.20652180115, 5032.097902956785, 82.86566506308236, -1.4199745592954969, 16.139265405814513, 5016.208516370556, 5024.186711798755, 5036.291245400248, 282.6892862704186, 281.15326781947505, 281.8492268242618, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 761.9673, 1.427854, 1088.215, 808.4462, 6.80095, 5497.915, 817.8963, 1.341807, 1097.296, 749.8995, 1.439199, 1080.078, 789.6801, 1.390998, 1098.283, 817.4736, 6.710835, 5485.7, 98.89637, 99.94727, 99.74214, 98.18757, 99.84255, 99.74284
10054.580240000001, 60.012985391980955, 60.01205751774797, 60.01802173591243, 17.88528257774536, 18.000006367761756, 17.97402290225602, 0.9999942654425434, 0.9999999663005255, 0.9999927416143177, 5017.840914074227, 5026.986421755717, 5028.520907237114, 84.76910754061578, 3.50649054259884, 19.144547390450782, 5014.859722665592, 5028.5698480627425, 5031.264994714228, 282.5561939363568, 281.1612065721991, 281.8288922545556, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 755.4221, 1.434636, 1084.222, 802.0258, 6.857499, 5500.322, 823.3898, 1.329842, 1094.733, 755.8221, 1.433867, 1084.456, 783.4235, 1.399581, 1097.794, 823.7561, 6.643081, 5471.537, 98.52382, 100.0, 99.51901, 98.58551, 99.69634, 99.48109
10056.98164, 60.02117414973063, 60.02114432528413, 60.01885556651754, 17.87227889962129, 17.98506369999644, 17.944496836038255, 0.9999937501594308, 0.9999999014026462, 0.9999937695523632, 5012.152611487805, 5019.094883355667, 5020.471675241173, 81.94003077933974, 4.001833919669934, 15.528236589756943, 5010.553841758209, 5018.393483730473, 5022.135652381001, 282.55682461512305, 281.1985894581565, 281.7611462369281, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 761.7702, 1.428211, 1087.938, 802.0258, 6.857683, 5500.209, 824.1469, 1.327633, 1094.874, 749.7441, 1.439934, 1079.61, 783.538, 1.401225, 1096.938, 816.6188, 6.719076, 5487.521, 98.90821, 100.0, 99.47181, 98.13704, 99.77026, 99.7717
10059.382080000001, 60.01673350806629, 60.012456387287756, 60.01277248478906, 17.89564908376516, 18.009462780542428, 17.972630091198145, 0.9999907665973287, 0.9999994300743469, 0.9999928171522565, 5019.112311993564, 5026.90405874464, 5031.267945768258, 79.96110617941054, 2.600726479836794, 19.579460899557944, 5018.132291309282, 5029.485178828651, 5033.28925295944, 282.76895306252806, 281.1155618047538, 281.7704553109182, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 768.0395, 1.420894, 1091.758, 795.839, 6.906495, 5499.582, 828.9611, 1.316957, 1092.528, 746.5206, 1.442141, 1078.123, 781.5161, 1.403234, 1096.567, 817.2152, 6.713033, 5486.272, 99.24934, 99.991, 99.28886, 98.00977, 99.81351, 99.749
10061.838080000001, 60.01519569989106, 60.013389289421724, 60.012747947491896, 17.887550065807236, 17.997759744813806, 17.96921710775522, 0.9999944353859073, 0.9999998330762828, 0.9999937896335644, 5017.133446212197, 5022.689769238627, 5030.9602949375585, 88.52549774661588, 2.5026852814203266, 16.676672135020908, 5014.561342016229, 5030.48552470741, 5032.100284546477, 282.60605346428537, 281.2252156845081, 281.8725678493344, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 764.9246, 1.42375, 1089.57, 798.1153, 6.89618, 5499.348, 824.2245, 1.327817, 1094.981, 743.4525, 1.446002, 1074.496, 777.2051, 1.409078, 1095.545, 817.4339, 6.711019, 5485.76, 99.11343, 99.99644, 99.5423, 97.68006, 99.54987, 99.73969
10064.26512, 60.01462514894812, 60.01375868474634, 60.01277597252838, 17.866219193466293, 17.987533410894898, 17.947452427125125, 0.9999951963753032, 0.9999997465498219, 0.9999963157311438, 5014.835446328772, 5023.530442182596, 5023.785058942156, 88.23626129440754, 6.662742917847822, 17.251560437522357, 5014.963266583499, 5022.641430273592, 5024.794802521914, 282.50129563110454, 281.10623152684633, 281.8379793913981, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 774.4468, 1.413399, 1094.145, 789.4965, 6.959359, 5494.519, 817.8187, 1.342543, 1097.91, 737.025, 1.450415, 1069.304, 771.025, 1.417478, 1092.545, 823.7164, 6.643081, 5472.224, 99.46631, 99.89885, 99.73335, 97.21651, 99.35286, 99.49044
10066.70464, 60.01200308013057, 60.00920033331464, 60.007887804722685, 17.89892122571603, 18.016355063632563, 17.992172851589665, 0.9999932745435038, 0.999999809309977, 0.999994682043583, 5017.7604495960595, 5027.023635894142, 5030.748030874523, 83.01214586145124, 6.798937407500489, 15.626998808135568, 5017.783328042959, 5029.5471549724525, 5027.629535603883, 282.32768423776616, 280.93927876351717, 281.61932578637436, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 768.0198, 1.420359, 1091.026, 795.8195, 6.909995, 5499.212, 823.8363, 1.328553, 1094.383, 743.4719, 1.445818, 1074.258, 777.1288, 1.409443, 1095.172, 817.4538, 6.710652, 5485.646, 99.18274, 99.98429, 99.52093, 97.65845, 99.57429, 99.73762
10069.15032, 60.005968304302804, 60.00364669462314, 60.00512288877321, 17.872974462511493, 18.00059464957555, 17.933304973388612, 0.9999948750838041, 0.999999816226578, 0.9999936680211345, 5007.752701832701, 5018.453246627553, 5025.375134414488, 80.902731930973, 6.657212606311987, 19.039573631723613, 5013.322512497538, 5020.686827903898, 5021.026536561163, 282.5302348456738, 281.0863554630243, 281.74385221741755, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 768.1578, 1.42018, 1091.911, 795.8195, 6.909995, 5499.212, 824.1663, 1.328185, 1094.767, 743.4136, 1.444899, 1074.83, 777.0907, 1.409443, 1095.547, 817.2152, 6.715413, 5487.294, 99.2632, 99.98427, 99.47062, 97.71045, 99.54397, 99.76759
10071.54196, 60.00685029540615, 60.00870728716061, 60.002884064261686, 17.880280481673154, 17.995038788644823, 17.95988038956451, 0.9999917798771305, 0.9999995981410664, 0.9999945054959151, 5015.452941741623, 5029.169793381141, 5030.580842949375, 81.15816322706723, 4.620055985295949, 18.668850216092096, 5017.848924454304, 5026.338206833891, 5033.558942346882, 282.43075320902847, 281.10162831876045, 281.82540249555103, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 761.8096, 1.427319, 1088.583, 802.0648, 6.857683, 5500.258, 829.8734, 1.315852, 1091.548, 747.7828, 1.441957, 1077.21, 779.8947, 1.405973, 1096.021, 818.1099, 6.694355, 5485.243, 98.82958, 100.0, 99.23143, 97.97192, 99.61927, 99.73029
10074.01, 60.00008380593926, 60.00179008068798, 60.009833447233504, 17.90115275844276, 18.029516687376645, 17.98942772880463, 0.9999940827773033, 0.9999995004797518, 0.9999942217672326, 5017.399460196637, 5031.165858886581, 5034.756420398287, 84.56272152132578, 3.3788750834951315, 18.497799830402755, 5016.763349897763, 5028.835796008008, 5028.411792435811, 282.3764400800076, 280.9942269343121, 281.7814948842513, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 765.2597, 1.423928, 1090.102, 799.3215, 6.87776, 5500.552, 824.1469, 1.328737, 1094.467, 749.7247, 1.439566, 1079.275, 783.3663, 1.401042, 1097.421, 817.4538, 6.710652, 5485.818, 99.09876, 100.0, 99.4956, 98.1145, 99.7073, 99.74074
10076.414120000001, 60.009287220091956, 60.01051305757457, 60.006679036542494, 17.89909615651379, 17.990443506662206, 17.996029849981255, 0.9999959735728396, 0.9999999922270368, 0.9999965723673842, 5014.8768954862, 5030.5034610685025, 5032.2999910163935, 89.01762202828468, 3.4013489473904883, 16.531184903816893, 5016.334845818491, 5021.560957028053, 5034.636386225691, 282.37768493885534, 281.008680688928, 281.7959175738724, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 755.8361, 1.434636, 1083.825, 808.4072, 6.799845, 5497.851, 817.7216, 1.342359, 1097.363, 756.2299, 1.433499, 1084.064, 790.0806, 1.391545, 1098.211, 823.5175, 6.644912, 5472.284, 98.57493, 99.94513, 99.79092, 98.50318, 99.92392, 99.49776
10078.8788, 60.011628662965094, 60.013496181252215, 60.00975908500541, 17.89094718284856, 18.019837822364273, 17.982168911186, 0.9999917954068606, 0.9999999711146859, 0.9999899594908138, 5016.343622076291, 5031.484937079189, 5034.662090212427, 78.08680970155677, 1.03787787437318, 20.87898037840796, 5018.206639525826, 5028.022516339535, 5034.458853609119, 282.5392045060651, 281.055338810954, 281.817439624188, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 761.6519, 1.42839, 1088.225, 802.0648, 6.858051, 5500.719, 823.3316, 1.32929, 1094.269, 749.8024, 1.439383, 1079.779, 783.4808, 1.401042, 1097.722, 817.4538, 6.710469, 5485.813, 98.88682, 100.0, 99.4776, 98.16032, 99.6801, 99.74065
10081.321360000002, 60.01776221406395, 60.01948514587569, 60.01571362329291, 17.880103654167968, 18.00636009267394, 17.972030589997765, 0.9999943768577887, 0.9999998178632984, 0.9999927627840918, 5010.622110888204, 5020.612644347908, 5021.300615963786, 79.09283229522384, 3.037356855253165, 15.499207570703675, 5014.396540976767, 5024.4967843348195, 5020.158511073103, 282.4057629813127, 280.9855266166251, 281.79972795184983, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 761.8293, 1.428033, 1088.043, 802.0453, 6.858235, 5500.662, 824.1469, 1.328001, 1094.429, 756.1134, 1.433683, 1084.32, 783.538, 1.399764, 1098.614, 817.1953, 6.715596, 5487.295, 98.89344, 100.0, 99.49212, 98.53882, 99.87259, 99.75206
10083.70792, 60.01904255325177, 60.01617331872308, 60.01635344033405, 17.904716196951824, 18.02346779308576, 17.992791554750042, 0.9999938191271035, 0.9999992931126996, 0.9999947714404354, 5015.026761460517, 5032.393800890525, 5039.954322086118, 81.26930979076906, 5.665500660062094, 19.125389441076777, 5019.616011464155, 5031.415387779956, 5031.865296360841, 282.46199906742794, 280.9495004927497, 281.8838929044376, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 768.1183, 1.42143, 1091.056, 795.8, 6.910179, 5499.327, 829.8346, 1.314564, 1091.499, 760.8904, 1.430006, 1086.873, 780.7531, 1.404147, 1097.849, 818.4478, 6.700947, 5485.933, 99.1855, 99.98632, 99.24762, 98.78234, 99.80306, 99.70234
10086.10992, 60.02089450751288, 60.022233714740175, 60.02079777452886, 17.904837606934187, 18.018961563342017, 17.99605541109241, 0.9999934568837144, 0.9999998016048618, 0.9999925928618345, 5017.897030619334, 5030.392375028528, 5035.125880438764, 85.87133373800589, 3.8867733712472727, 17.8673713627241, 5023.451483228316, 5034.235614407808, 5035.464454218481, 282.4189793355185, 281.08523654397084, 281.8361259729465, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 763.9191, 1.42482, 1089.489, 799.0881, 6.888443, 5500.001, 824.1857, 1.328001, 1094.927, 762.3079, 1.427064, 1087.931, 777.167, 1.409991, 1095.116, 817.4538, 6.710469, 5485.532, 99.03428, 100.0, 99.49734, 98.92439, 99.60502, 99.74391
10088.530560000001, 60.022676306635155, 60.022142278448555, 60.022771377860934, 17.90027850002004, 17.98602375813137, 18.006530715066067, 0.9999919411215247, 0.9999981600048239, 0.9999936402761259, 5023.745200917799, 5027.614497266051, 5033.103539919727, 91.78685007355102, 2.535880716212887, 17.861268647235875, 5028.272391269232, 5025.796216246898, 5038.983173781388, 282.46286930124745, 280.97399252887334, 281.8009064219174, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 773.5005, 1.413756, 1093.378, 789.7494, 6.958991, 5494.514, 817.8769, 1.342543, 1097.238, 768.4636, 1.420261, 1091.677, 771.0631, 1.416748, 1093.027, 823.776, 6.643447, 5472.28, 99.47596, 99.90303, 99.74747, 99.2082, 99.36466, 99.49358
10090.938600000001, 60.01850898695157, 60.0269487067039, 60.02453675239579, 17.89712003182455, 18.01786317367232, 17.994781419380313, 0.9999944363421445, 0.9999993977276865, 0.9999921476540661, 5017.5666248437265, 5034.000263622683, 5032.892985883638, 81.97854616953691, 3.9376671340107805, 15.584291127128836, 5020.928668401027, 5032.371154802275, 5034.756058436022, 282.49826050113097, 281.0320708463175, 281.88864151790887, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 768.0789, 1.421073, 1091.596, 795.8195, 6.910179, 5499.161, 823.6228, 1.328921, 1094.501, 762.172, 1.427432, 1088.091, 777.2624, 1.409443, 1095.302, 817.4736, 6.709919, 5485.702, 99.17748, 99.98632, 99.54724, 98.84731, 99.53023, 99.73864
10093.349880000002, 60.02618454000705, 60.01669235296557, 60.02716286265293, 17.891838015950093, 18.011781153822085, 17.982787225193242, 0.9999936469650894, 0.9999986678539349, 0.9999933557040588, 5016.438383243734, 5028.2904401355745, 5030.743445206665, 77.35378460704032, 5.445906380400373, 14.66818942755117, 5009.158096924791, 5020.037049808756, 5021.412800692137, 282.4623530334868, 280.9488007009177, 281.80994388997226, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 768.0986, 1.420716, 1091.758, 795.8195, 6.909995, 5499.213, 824.244, 1.327817, 1094.74, 762.1914, 1.427248, 1087.06, 777.0526, 1.408895, 1094.956, 817.4339, 6.710835, 5485.586, 99.24934, 99.98942, 99.52046, 98.93975, 99.52783, 99.73653
10095.7374, 60.01192181232342, 60.01799940454364, 60.01484482393564, 17.918515891858327, 18.029096203078694, 18.00712728644812, 0.9999944514123136, 0.9999999998782636, 0.9999934564099863, 5018.541520204497, 5034.685212506721, 5037.543035148787, 80.52297234510343, 6.097546630679744, 18.45364662736131, 5020.358535574728, 5029.915618698586, 5039.485474951177, 282.27419015246073, 281.013411346956, 281.7481209904685, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 761.8096, 1.42839, 1087.901, 802.0648, 6.858051, 5500.439, 830.3587, 1.313275, 1090.658, 756.7154, 1.432764, 1085.28, 782.012, 1.402138, 1096.245, 814.571, 6.739768, 5489.282, 98.9239, 100.0, 99.14934, 98.61351, 99.78682, 99.80372
10098.13204, 60.019786867643475, 60.02086154570624, 60.01872749650725, 17.890727982995095, 18.013625026088967, 17.999105446163856, 0.9999930424287102, 0.9999999280269828, 0.9999931891855708, 5020.4399844184145, 5030.127897483999, 5036.481343714116, 85.28006527804564, 2.7330864840573668, 17.901928276316653, 5019.823278724135, 5022.686682298325, 5039.259933544768, 282.5486348072095, 281.21495245955157, 281.93953089235225, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 767.9409, 1.42143, 1091.048, 796.7534, 6.897469, 5500.433, 824.0693, 1.328553, 1094.147, 757.9193, 1.432028, 1084.643, 783.3091, 1.401407, 1097.759, 817.4339, 6.710469, 5485.758, 99.18789, 99.9978, 99.46649, 98.60253, 99.80706, 99.73965
10100.569800000001, 60.014371497979944, 60.012438772309494, 60.00800061528286, 17.872849431331822, 17.982373152710657, 17.97552733941018, 0.9999969849467436, 0.9999999672665073, 0.9999953603699641, 5015.665595228831, 5016.886510716998, 5033.633777958991, 84.89008890185664, 5.936839603553381, 15.029516163882363, 5010.750896512632, 5024.126946837732, 5035.605238258007, 282.54351157597887, 281.1985168766221, 282.00717941235524, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 757.8272, 1.432138, 1084.955, 806.9286, 6.81016, 5497.233, 817.9739, 1.341991, 1097.135, 749.8412, 1.440302, 1079.526, 790.0425, 1.390998, 1100.081, 823.7959, 6.642531, 5472.055, 98.67893, 99.95842, 99.73813, 98.14848, 100.0, 99.48207
10102.9336, 60.01556998937195, 60.01684865205784, 60.012586659648456, 17.907632870476764, 18.020177604045035, 18.013164116044756, 0.9999954842165009, 0.9999995995565377, 0.9999955137813471, 5023.063182876487, 5030.915660330954, 5042.958519362203, 84.14335394683678, 7.136635880712674, 13.677881014969444, 5019.812054209545, 5029.699454629436, 5034.8863365971265, 282.331354803301, 281.07494035588036, 281.9139373005191, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 761.8491, 1.42839, 1087.818, 802.0258, 6.858051, 5500.266, 824.011, 1.328001, 1094.29, 756.1328, 1.433867, 1084.155, 783.4998, 1.401042, 1097.79, 817.4538, 6.711019, 5485.646, 98.9182, 100.0, 99.54514, 98.55818, 99.82178, 99.73761
10105.39376, 60.00174145789143, 60.00623013644192, 60.006775443428815, 17.865927781297916, 18.001404628611045, 17.96019904741248, 0.9999949709525411, 0.999999404377597, 0.9999930632262434, 5012.913960398766, 5022.415728932043, 5023.7306964147465, 82.8249069105907, 3.819083497865904, 14.118830294971758, 5005.523355078911, 5022.401079040609, 5022.391638213678, 282.48536358532726, 281.04289271118114, 281.84800085949405, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 755.1854, 1.434101, 1083.463, 802.0842, 6.857683, 5500.438, 824.1663, 1.328185, 1095.19, 749.7247, 1.440118, 1079.294, 783.6334, 1.401042, 1097.893, 817.4538, 6.710286, 5485.701, 98.53797, 100.0, 99.4865, 98.1163, 99.73917, 99.73962
10107.799840000001, 60.00112909994086, 60.00854793894612, 60.00296770959375, 17.892187089897554, 18.021294609038957, 17.987186174889214, 0.9999930773775509, 0.9999991125961587, 0.9999925102085093, 5020.361905701218, 5028.157102441607, 5031.259600750324, 87.93913599123061, 2.051640881483877, 13.992813032898539, 5018.978502457642, 5023.818680287219, 5034.276812312413, 282.5411887102726, 281.1979988725917, 281.8721295314208, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 749.2119, 1.439812, 1079.354, 795.8195, 6.909995, 5499.437, 830.3781, 1.313091, 1090.59, 743.4719, 1.446002, 1074.597, 777.7393, 1.407616, 1096.293, 812.4238, 6.754601, 5490.355, 98.12175, 99.98429, 99.14315, 97.72143, 99.60905, 99.85014
10110.22176, 59.998667928019074, 60.00113140536587, 60.00058830793359, 17.877469782707394, 17.989423345909298, 17.960729669768103, 0.999994341115134, 0.999998659668374, 0.9999927473834931, 5016.303838096487, 5023.299545418091, 5026.539330362737, 83.08821559174817, 3.3048523562472383, 12.81172333710083, 5011.509844039199, 5025.493703696893, 5025.263848789556, 282.49899848406, 281.1033403882091, 281.8952647112207, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 755.4812, 1.434279, 1083.173, 801.4227, 6.868366, 5500.443, 824.1275, 1.328185, 1094.094, 746.307, 1.443244, 1076.439, 778.4641, 1.407799, 1095.813, 817.4339, 6.710652, 5485.879, 98.46889, 100.0, 99.4617, 97.85695, 99.61796, 99.73969
10112.600320000001, 59.99556847825567, 59.99711884490865, 60.00018361343267, 17.863044755347413, 17.94723781866248, 17.965688595996806, 0.9999956161493333, 0.9999996451484914, 0.9999943400144822, 5004.006519998329, 5010.7369168591085, 5023.57447850433, 86.27552371563934, 4.86314886110452, 15.99691923871569, 5011.311184509392, 5013.670567987089, 5023.705456636211, 282.39064050700887, 281.00351627277774, 281.80981171950754, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 747.0038, 1.44231, 1076.65, 792.5704, 6.938913, 5496.572, 819.2939, 1.338861, 1097.683, 737.491, 1.45115, 1069.266, 770.9868, 1.417113, 1092.61, 823.7363, 6.643081, 5471.992, 97.89362, 99.94078, 99.75586, 97.24902, 99.33798, 99.48839
10115.032920000001, 59.998846705874534, 59.99626502500646, 60.000449830858905, 17.90314073555272, 17.987444208905593, 17.968392243140983, 0.9999956444941976, 0.9999996574575469, 0.9999933728851895, 5008.087584971448, 5020.712403790277, 5026.38341228934, 85.09251420975352, 5.080065949952825, 18.344333034915053, 5012.711208158048, 5022.887586477491, 5027.556579947638, 282.3954872688322, 281.04819462044816, 281.94024782272993, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 748.9753, 1.440347, 1078.814, 795.839, 6.909995, 5499.213, 823.5258, 1.32929, 1094.992, 743.5302, 1.44545, 1074.873, 777.2624, 1.409808, 1094.888, 817.4935, 6.710469, 5485.931, 98.13283, 99.9894, 99.50837, 97.71438, 99.62254, 99.7428
10117.42488, 59.997823904262255, 59.99839286798024, 59.996170483557066, 17.854735949018167, 17.988365862768525, 17.96870983264414, 0.9999941938544652, 0.9999997939993869, 0.9999914089484739, 5007.674755471881, 5018.263319169197, 5019.681119396718, 79.88257571978147, 6.15175238478399, 15.788128587340452, 5007.867530270564, 5015.409455765541, 5016.771149146798, 282.3550570260564, 281.03596524779556, 281.8981226214778, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 749.1921, 1.439812, 1078.904, 795.8, 6.910179, 5499.49, 824.1275, 1.328001, 1094.264, 743.4136, 1.445266, 1074.888, 777.167, 1.409443, 1095.169, 823.6766, 6.642898, 5472.222, 98.11311, 99.98933, 99.50668, 97.68492, 99.58453, 99.49154
10119.85008, 59.99415796961789, 59.99498839488296, 59.993130661187706, 17.901987828673022, 18.00321974803894, 17.94878519134411, 0.9999949212199705, 0.9999995055451837, 0.9999957093968669, 5013.337600624265, 5024.447077814112, 5027.99237109828, 80.9642931721587, 11.25563605431634, 18.681806274588325, 5012.168699963661, 5021.31476590038, 5023.999109424203, 282.37238862753986, 281.1196897877869, 281.80562512609094, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 755.5601, 1.434458, 1083.787, 802.0453, 6.858235, 5500.438, 830.4557, 1.312723, 1090.818, 749.783, 1.439566, 1079.725, 783.5189, 1.401225, 1097.286, 829.9789, 6.570199, 5455.091, 98.4652, 100.0, 99.08797, 98.15546, 99.79247, 99.18208
10122.333320000002, 59.986073421037176, 59.99055290316453, 59.98854211069662, 17.891363140146044, 18.002731613919472, 17.98180144088943, 0.9999946179527318, 0.9999997316127485, 0.9999967181873429, 5012.182701870106, 5027.98435892051, 5028.469156414574, 86.89221078789456, 2.6225966873784046, 15.947788904540175, 5014.760937168334, 5026.793119972598, 5028.220776295887, 282.52610630753486, 281.0347088211, 281.7931117141503, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 749.1527, 1.440883, 1078.804, 795.8195, 6.909995, 5499.56, 824.1275, 1.327817, 1094.442, 745.7439, 1.443612, 1077.544, 780.5814, 1.403964, 1097.122, 823.6965, 6.641982, 5472.224, 98.15129, 99.9906, 99.497, 97.90576, 99.73601, 99.47896
10124.79888, 59.985916772275544, 59.987788741939376, 59.9850256605934, 17.895315271775537, 18.021284165742596, 18.01322173509843, 0.9999955710773979, 0.9999999143437811, 0.9999962897979838, 5022.2643251138525, 5024.893626721005, 5037.437387241849, 85.69745094589894, 3.557951850046038, 15.371008249002898, 5021.047919943729, 5025.234810960698, 5037.7093792198075, 282.4616605601435, 281.09022574046986, 281.8971729523488, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 757.5512, 1.431781, 1086.012, 805.3917, 6.823606, 5499.102, 819.3716, 1.338493, 1096.782, 755.6862, 1.433499, 1084.127, 789.8326, 1.391363, 1099.964, 817.4935, 6.711019, 5485.815, 98.72698, 99.98499, 99.744, 98.55559, 99.91242, 99.74069
10127.181320000002, 59.988234797068124, 59.987255145124266, 59.98827745598816, 17.883351952801814, 17.99902831313406, 17.972775710110376, 0.9999942486002894, 0.999999303202709, 0.9999922479298842, 5013.454430643677, 5023.379353846874, 5028.424756743271, 86.68562726246648, 5.227535725073494, 18.372520130001703, 5015.718848224166, 5023.504486971513, 5030.557768833191, 282.51468649810056, 281.01391649402933, 281.8861883146382, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 755.6783, 1.434636, 1083.845, 802.0453, 6.858419, 5500.38, 823.1569, 1.330578, 1094.818, 749.8412, 1.43975, 1079.88, 783.4426, 1.401407, 1097.769, 823.6368, 6.640883, 5471.191, 98.52997, 100.0, 99.57856, 98.16955, 99.79582, 99.47581
10129.61288, 59.98825285151367, 59.991991515946445, 59.988277299624045, 17.91218365412701, 18.003117224366, 17.99893704767685, 0.9999943023777189, 0.9999999789613002, 0.9999934586455294, 5017.638461561996, 5028.3148903909605, 5031.938781851832, 75.53153255666189, 4.219625044358054, 19.14867166285785, 5016.303847613213, 5026.2666921755945, 5028.146052745276, 282.45455212999354, 281.0661286825376, 281.7848703414757, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 800.0, 761.7899, 1.428033, 1088.105, 802.0453, 6.858235, 5500.609, 824.1469, 1.328185, 1094.816, 756.1328, 1.433867, 1083.991, 783.4998, 1.401772, 1098.354, 817.414, 6.710469, 5485.818, 98.89204, 100.0, 99.52732, 98.51948, 99.73213, 99.73754
