TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
10279.72148, 60.014764488065886, 60.02174176954901, 60.016706922793624, 28.051924567063107, 28.28459636243152, 28.204770663637913, 0.9999706892678814, 0.9999854920363875, 0.9999682113155336, 7891.679802749075, 7907.802470083754, 7923.453107376794, 170.14056375926452, 43.08721851956375, 59.30732539759629, 7894.512031931901, 7907.809222086249, 7923.021513571444, 282.6595490043272, 281.1434494238793, 281.923453440056, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 798.3411, 1.378776, 1100.766, 793.3098, 1.38667, 1100.674, 817.0422, 6.714716, 5485.79, 803.8054, 6.842209, 5499.783, 774.7255, 7.061172, 5470.289, 820.3365, 6.679888, 5479.713, 100.0, 100.0, 99.76271, 99.99465, 99.46334, 99.6339
10282.272200000001, 60.01448195163637, 60.017807539491045, 60.019666946201646, 28.07857011321232, 28.256552321541804, 28.23469333424365, 0.9999712036696535, 0.9999879661407022, 0.999969981208048, 7897.234739544583, 7912.640838414279, 7922.657744058204, 167.2461369278658, 38.33649566460468, 62.55745169267266, 7892.840171051056, 7910.120894320573, 7922.415206256541, 282.53941769856453, 281.1011449064839, 281.77351920962536, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.1113, 1.388235, 1099.525, 786.6171, 1.396985, 1098.475, 817.1392, 6.7149, 5486.417, 803.7471, 6.842761, 5499.675, 774.7255, 7.061172, 5470.338, 820.3365, 6.680986, 5479.997, 99.9847, 99.85996, 99.75449, 99.99376, 99.4593, 99.63911
10284.727280000001, 60.017089013888146, 60.01743874826868, 60.01943124009911, 28.071710688552724, 28.23611143843987, 28.195627018925475, 0.9999685340719202, 0.9999855827156913, 0.9999670712202573, 7899.883000427126, 7908.6192479752035, 7927.104365534655, 177.38934949398572, 39.985847836336234, 62.46591323774442, 7890.645241994673, 7907.182479493578, 7917.815821094382, 282.5722984154109, 281.14430579050475, 282.0104318855325, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 785.6645, 1.396623, 1098.491, 780.4886, 1.405274, 1097.146, 823.4675, 6.645136, 5472.603, 797.5137, 6.894794, 5499.968, 780.5814, 7.025195, 5480.083, 816.2012, 6.718893, 5485.006, 99.78209, 99.71398, 99.49943, 99.99386, 99.63647, 99.78019
10287.168000000001, 60.01672779343915, 60.01656346980925, 60.017820762088405, 28.072980427345218, 28.25232050380252, 28.214260222564032, 0.9999699233638432, 0.9999922522837535, 0.9999695362026735, 7896.175631675833, 7912.068388603917, 7917.981055971624, 173.66125116214243, 33.1578854510708, 58.442352185316395, 7893.528554646716, 7906.409517819034, 7921.173942381407, 282.6005768361046, 281.18844860482443, 281.9437525611264, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.4464, 1.388235, 1099.046, 785.6832, 1.398643, 1098.554, 817.1974, 6.713427, 5486.354, 799.5721, 6.878982, 5500.146, 779.7803, 7.023917, 5482.283, 820.2769, 6.68062, 5479.885, 99.98854, 99.82808, 99.74844, 99.9992, 99.66419, 99.6318
10289.506280000001, 60.0235960319433, 60.02027620875567, 60.02250119167415, 28.026614165031177, 28.236243368379004, 28.186084046451533, 0.9999696118019062, 0.9999882246235416, 0.9999716429933615, 7887.4407285013485, 7896.945215497521, 7910.083957576031, 178.24201882669672, 41.705899727030555, 58.704749729249215, 7887.777776465, 7903.005858247654, 7916.0404532631865, 282.7474107143121, 281.26341017224075, 281.9049791688631, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 782.7467, 1.403047, 1096.657, 776.364, 1.409879, 1094.036, 811.2769, 6.778405, 5495.727, 791.2804, 6.945724, 5496.188, 787.4292, 6.974791, 5492.104, 826.6786, 6.609203, 5463.745, 99.69472, 99.55756, 99.92091, 99.92513, 99.85503, 99.34355
10291.8456, 60.03098180578199, 60.02888100597619, 60.02850004732844, 28.0558322427554, 28.20161331436793, 28.200928139520013, 0.9999706154720231, 0.9999848141320943, 0.9999724954325674, 7888.377668041725, 7903.04196560264, 7909.493652918078, 181.63681174940257, 44.02381407286407, 59.980146534437154, 7888.9226915070785, 7899.497899349743, 7910.080065394757, 282.6174125749579, 281.29485599128253, 281.9327473621461, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 786.0588, 1.39805, 1098.692, 780.6637, 1.404538, 1096.586, 817.1392, 6.712875, 5485.006, 797.5526, 6.895897, 5499.793, 781.0773, 7.019351, 5482.572, 820.3763, 6.679155, 5479.831, 99.92411, 99.68825, 99.75755, 99.99484, 99.68476, 99.63188
10294.252760000001, 60.031882670215296, 60.030738079197015, 60.03232059486168, 28.058130688771556, 28.207845480387242, 28.20138087255635, 0.999967306029693, 0.9999805403241093, 0.9999704827933622, 7873.719039827642, 7905.563836449129, 7914.886819772957, 178.5023095894312, 44.305558283817845, 61.72865347075617, 7901.95598490736, 7911.810131023139, 7922.190711562691, 282.63595566400414, 281.04913107420924, 281.8775263755568, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 779.5529, 1.406795, 1096.924, 774.0682, 1.413563, 1093.875, 817.1392, 6.714532, 5487.421, 791.2222, 6.945908, 5496.071, 787.4102, 6.974608, 5491.886, 820.3365, 6.679522, 5479.829, 99.71147, 99.53097, 99.76989, 99.92513, 99.85107, 99.62966
10296.5622, 60.03159879009274, 60.02628789046435, 60.02782049204062, 28.030552869758935, 28.243936644795504, 28.22345606122676, 0.9999719841380159, 0.9999859657836487, 0.999970373573203, 7890.372072455682, 7905.78518354489, 7913.126064105307, 173.0130004082364, 41.6884667839372, 59.542173210270676, 7904.935076283648, 7912.246333078647, 7918.067828040966, 282.58789851778613, 281.11497613346495, 281.98087394309306, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 773.2836, 1.414648, 1093.363, 768.0176, 1.421299, 1091.382, 823.4869, 6.645504, 5472.376, 784.9111, 6.992609, 5488.666, 793.6476, 6.92749, 5497.824, 813.8155, 6.744529, 5491.385, 99.39525, 99.20951, 99.49635, 99.79658, 99.95904, 99.82318
10298.981360000002, 60.026480794906526, 60.029662060036216, 60.03097445431954, 28.089441880624655, 28.27391512407544, 28.213404352694198, 0.9999731751940997, 0.9999903250399653, 0.9999707411993368, 7889.857520709561, 7909.327376245861, 7923.812607287786, 171.98916278475258, 35.60259416375311, 60.171895538101126, 7889.035709270904, 7904.1221617861165, 7914.122905145747, 282.5034739272288, 281.1444931370519, 281.91087388768165, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 779.6121, 1.40626, 1095.927, 774.5157, 1.413011, 1094.022, 817.1974, 6.713427, 5486.191, 791.028, 6.950137, 5494.819, 788.9552, 6.963285, 5494.855, 820.2173, 6.682086, 5480.173, 99.62837, 99.49582, 99.74333, 99.91583, 99.89257, 99.639
10301.506800000001, 60.02516293929309, 60.0257867993808, 60.02943006007109, 28.014577240188057, 28.204934780009392, 28.154515860000657, 0.999974300221863, 0.9999891892877492, 0.9999727425587007, 7884.935567032823, 7889.592131802603, 7910.549899458441, 170.42788222182025, 38.08922877537975, 58.16335792676682, 7880.083301476689, 7897.326373925027, 7891.2858999385435, 282.6366679049392, 281.1992161487545, 281.9051338759802, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 773.0668, 1.415719, 1093.818, 776.0138, 1.409142, 1096.025, 812.461, 6.761838, 5493.744, 780.7361, 7.024785, 5479.675, 799.37, 6.877999, 5500.343, 826.5991, 6.610119, 5463.867, 99.43658, 99.50556, 99.87986, 99.64041, 100.0, 99.33532
10303.87108, 60.0268687514607, 60.0270297602216, 60.024857609666064, 28.055391816290832, 28.21707310478325, 28.20364918182054, 0.999971928499332, 0.9999889678350726, 0.9999693375896763, 7890.130346886696, 7902.825174714055, 7919.595821445423, 176.51073023860818, 41.98176979727714, 60.95177603367108, 7888.922334314089, 7904.492906733876, 7914.039030753473, 282.7639278831634, 281.3810709014951, 281.97063666271305, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 771.3318, 1.417325, 1093.502, 774.5157, 1.411905, 1094.423, 817.178, 6.713979, 5485.843, 784.9305, 6.992977, 5489.111, 793.6476, 6.927125, 5497.769, 820.1974, 6.681353, 5480.057, 99.44887, 99.49164, 99.7412, 99.79668, 99.95802, 99.63702
10306.19088, 60.02243781218472, 60.0249410714433, 60.02744134420845, 28.040931186069297, 28.220596059426736, 28.182885591330013, 0.9999721314973443, 0.9999875539147449, 0.999969740312189, 7885.515837413785, 7901.464974714061, 7918.1910968664915, 170.50497822592982, 38.62395253707837, 62.135262331415106, 7890.5819650556405, 7908.678285943307, 7910.747240263647, 282.8259180331751, 281.3407035416096, 281.91412471914856, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 766.9552, 1.422857, 1090.638, 780.7415, 1.405643, 1097.097, 817.314, 6.713795, 5485.902, 784.9305, 6.992609, 5488.889, 793.6094, 6.927125, 5497.824, 820.3763, 6.679522, 5479.886, 99.17614, 99.73468, 99.7618, 99.79657, 99.95906, 99.6329
10308.61564, 60.03027021472207, 60.03031600032039, 60.03016261196199, 28.03300467352934, 28.21234989143228, 28.183230905318627, 0.9999707197023762, 0.9999857714828594, 0.9999712242658978, 7885.118280127661, 7898.517156862153, 7915.9462530107985, 176.57187915050235, 43.197153854082785, 58.142660271686964, 7884.615748173416, 7916.886270648845, 7917.186553024253, 282.8772297668906, 281.2990948361108, 281.9116522902818, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 760.4296, 1.429818, 1087.253, 786.87, 1.395696, 1098.897, 823.5646, 6.644768, 5472.71, 791.2222, 6.946092, 5496.012, 787.3911, 6.974791, 5492.21, 813.8553, 6.746177, 5490.516, 98.79272, 99.89837, 99.50348, 99.92609, 99.85397, 99.8461
10311.22628, 60.03314285401578, 60.02777405395328, 60.0287095392034, 28.064434760740298, 28.244310801770038, 28.223101531875223, 0.9999708847627202, 0.9999888864238892, 0.9999690728336501, 7893.482276887784, 7915.946912144397, 7913.776664798085, 170.7147094994384, 34.294329781999295, 56.973286981255, 7891.823820963003, 7902.325808503445, 7907.936067987412, 282.72832952878656, 281.33272779026294, 282.044705745704, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 766.8763, 1.421787, 1090.205, 780.722, 1.405274, 1097.025, 817.081, 6.713979, 5486.693, 785.4742, 6.988932, 5490.886, 793.6094, 6.927855, 5497.817, 820.3167, 6.680986, 5479.88, 99.12323, 99.72818, 99.75665, 99.8255, 99.9589, 99.64128
10313.602760000002, 60.025721592721766, 60.0224003516478, 60.02798781765223, 28.020485881671465, 28.2027016856266, 28.17955148302909, 0.9999715076442124, 0.9999872420436233, 0.9999713603262866, 7877.8827550574415, 7900.352229187276, 7904.7205469882265, 177.4115210767568, 39.452773913431884, 61.28882283630401, 7883.923285473459, 7896.556414109664, 7913.803015809237, 282.7690008568699, 281.42038972142956, 282.06640053014644, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 766.6792, 1.4225, 1091.406, 779.7493, 1.405827, 1095.896, 825.4475, 6.6155, 5463.912, 794.9117, 6.917409, 5499.328, 798.3781, 6.885669, 5500.213, 826.4998, 6.611035, 5463.807, 99.182, 99.6255, 99.34245, 99.98333, 100.0, 99.33946
10316.080360000002, 60.01843638351091, 60.022774618709136, 60.02525629805417, 28.05266892270757, 28.23323909179777, 28.20772564036854, 0.9999692686674195, 0.9999872619537906, 0.9999717943260041, 7888.625875486252, 7909.548933729659, 7917.734702122116, 173.50911746092584, 35.165891362631555, 59.80748493620149, 7893.193825437379, 7907.7800728840575, 7918.638712408684, 282.7192874792443, 281.3033384480993, 281.9517324513129, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 769.1632, 1.419645, 1091.181, 779.8271, 1.404538, 1097.15, 823.5452, 6.645689, 5472.712, 791.2027, 6.946276, 5495.788, 793.6094, 6.927308, 5497.768, 820.3167, 6.68117, 5480.108, 99.24227, 99.62833, 99.4983, 99.92202, 99.95801, 99.63484
10318.51792, 60.01812832082753, 60.01958482497374, 60.02195591639492, 28.05518583063882, 28.233255145121085, 28.2223775031504, 0.9999697911983473, 0.9999857778901441, 0.999972628083442, 7895.617870848608, 7906.911549271972, 7918.809888715919, 175.21741013200608, 41.41588067857214, 57.36212779721154, 7898.171090907234, 7901.162650873071, 7920.114838130098, 282.66496863132556, 281.2485458972217, 282.0000403383916, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 773.0865, 1.414469, 1093.863, 774.2239, 1.413379, 1094.471, 823.4092, 6.645689, 5472.545, 791.2027, 6.946092, 5495.958, 793.6094, 6.92749, 5497.768, 820.3962, 6.680986, 5480.0, 99.47975, 99.50161, 99.49943, 99.92725, 99.95801, 99.63803
10321.09548, 60.01987164173038, 60.01880160824559, 60.01538427464769, 28.053691032467142, 28.24167635759818, 28.19629946667431, 0.9999696137258101, 0.9999861103612038, 0.9999725951440109, 7894.386029904872, 7901.940310003467, 7915.520654616471, 176.9890467212549, 39.162404207164855, 56.24375843169719, 7900.352101783417, 7899.863362152964, 7918.662943103833, 282.56739789721075, 281.22729316601885, 281.9497305014875, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 779.3558, 1.407152, 1096.369, 767.9398, 1.420563, 1091.646, 817.2169, 6.713059, 5486.576, 784.9111, 6.992793, 5488.777, 787.4102, 6.974791, 5492.047, 814.2529, 6.743064, 5490.084, 99.66853, 99.20629, 99.75453, 99.7956, 99.85304, 99.81832
10323.4356, 60.0128185733346, 60.01394179768402, 60.01383193377082, 28.07372739748561, 28.263658511693972, 28.240156049202266, 0.9999708437648636, 0.9999850541174535, 0.9999728707362201, 7891.9261453765685, 7909.706762021335, 7921.725860365562, 177.28099411488438, 37.504373809187655, 59.846565877398234, 7897.376041179037, 7910.849431327567, 7910.526823747212, 282.6407457973853, 281.2621421481774, 281.92697801111717, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 773.0273, 1.413934, 1094.063, 774.2239, 1.413379, 1094.223, 823.4869, 6.646057, 5472.88, 791.2027, 6.946092, 5495.964, 793.6285, 6.927673, 5497.933, 820.2769, 6.680071, 5480.231, 99.39837, 99.48804, 99.50552, 99.92618, 99.95997, 99.63916
10325.83612, 60.01569021090297, 60.01313023857398, 60.014397417587375, 28.0521573469031, 28.238487555293354, 28.202437974957387, 0.9999700623258352, 0.9999891025998976, 0.9999681362840434, 7890.376781134915, 7903.520409397846, 7912.026769694663, 180.38651046825203, 38.07283743562721, 60.85155616649217, 7892.282207201388, 7902.759934440828, 7915.485163755132, 282.5501660981886, 281.2978956766273, 282.07144996530997, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 772.9288, 1.414826, 1093.312, 775.5274, 1.410432, 1095.672, 812.461, 6.761654, 5493.14, 794.9311, 6.912261, 5499.224, 798.8168, 6.885487, 5500.11, 826.5395, 6.610119, 5463.459, 99.39061, 99.55133, 99.87387, 99.98547, 100.0, 99.33422
10328.3204, 60.00995959899809, 60.01053575485675, 60.00999493445666, 28.065719681706355, 28.23748622046346, 28.221461696489715, 0.9999752015620632, 0.9999878964657863, 0.9999729259552398, 7891.715013425523, 7902.542257002501, 7915.912383526833, 182.8096662835792, 44.767796376308524, 56.933447379390145, 7881.330683623203, 7907.310369971295, 7916.715582487354, 282.7298648302684, 281.28997975069956, 281.9091398917507, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 771.9233, 1.416254, 1092.965, 774.3406, 1.413563, 1094.326, 817.2363, 6.714163, 5485.566, 791.2416, 6.946092, 5496.071, 793.6476, 6.927308, 5497.824, 820.3365, 6.68062, 5479.942, 99.4526, 99.48281, 99.75874, 99.92618, 99.96103, 99.63391
10330.668800000001, 60.01372853943197, 60.01182678440666, 60.01194509576877, 28.059863781375974, 28.256814751980496, 28.196095862014232, 0.9999677917581744, 0.999984302909749, 0.9999716175551732, 7895.420019036718, 7907.0430749834995, 7916.549039206921, 178.52808896356373, 42.81861814587228, 58.60558983941792, 7892.276144801167, 7905.713056996893, 7912.000498626205, 282.7274593783983, 281.2554855447508, 281.90958745088966, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 773.1851, 1.414112, 1094.67, 780.5275, 1.405274, 1096.219, 817.081, 6.713427, 5486.583, 791.2416, 6.946092, 5495.959, 793.6476, 6.927308, 5497.824, 820.3962, 6.680437, 5479.943, 99.39159, 99.65483, 99.75465, 99.92716, 99.95904, 99.63391
10333.06976, 60.009340092382764, 60.014558832158954, 60.01503305270327, 28.047697858109352, 28.248751035917156, 28.20339839213682, 0.9999749728455256, 0.9999857523815469, 0.9999737781899197, 7884.781865952777, 7900.735949009087, 7916.296437096322, 180.63290022014053, 43.8284103031923, 57.34203889559558, 7893.7878568062115, 7902.471928882963, 7916.584530698126, 282.7657295880733, 281.2472741567126, 282.0043774300557, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 779.4938, 1.406617, 1096.899, 786.9867, 1.396249, 1098.921, 823.5646, 6.645689, 5472.829, 784.9305, 6.992609, 5488.83, 787.3911, 6.974973, 5491.942, 813.895, 6.745994, 5491.785, 99.71672, 99.79484, 99.50459, 99.7987, 99.85209, 99.83881
10335.470440000001, 60.011420935265605, 60.01406271879818, 60.01363012846749, 28.060398527969195, 28.28144969132037, 28.236291578609187, 0.9999708705160995, 0.9999897707313751, 0.9999700061637171, 7893.7831942314115, 7909.773316365626, 7914.499606394148, 173.69003042028135, 39.440323732377465, 60.26818112997489, 7896.439806864139, 7908.980775152377, 7924.268682182391, 282.6198360843627, 281.2848159857273, 281.98306079980375, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 773.3428, 1.414648, 1094.2, 780.9166, 1.404538, 1096.64, 817.1004, 6.714716, 5486.635, 791.2027, 6.946092, 5496.128, 793.6094, 6.92749, 5497.709, 820.1974, 6.681353, 5479.768, 99.45819, 99.69317, 99.75046, 99.9282, 99.95798, 99.64116
10337.923560000001, 60.01532755625192, 60.01491043152362, 60.01058439596568, 28.051197936842797, 28.223720216990287, 28.190324330589753, 0.9999762031185917, 0.9999894872249537, 0.9999766058710121, 7891.468932260488, 7901.742850777893, 7915.228716180834, 177.94582282460487, 31.9441775764285, 57.00283570092893, 7889.772521494329, 7905.630595162857, 7900.638905303119, 282.4880635811812, 281.16053515072366, 281.90928517094596, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 772.9288, 1.414469, 1094.13, 780.8193, 1.404353, 1095.8, 816.4792, 6.72079, 5494.965, 793.4747, 6.925315, 5498.751, 797.4053, 6.893887, 5500.009, 825.6051, 6.621289, 5463.747, 99.46498, 99.75293, 99.94011, 99.97589, 99.99621, 99.35614
10340.38212, 60.01292618994816, 60.0144005729145, 60.01309829081751, 28.066759165016354, 28.2305160579863, 28.215127155153944, 0.999971836762187, 0.9999862983857523, 0.9999727490562996, 7899.250286787121, 7905.429819167383, 7909.02887844408, 174.79413206216168, 41.405553416708244, 57.014615602585565, 7897.000927588864, 7904.485082202431, 7917.215718712251, 282.7394235059567, 281.19679634411347, 281.94219336876887, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 770.149, 1.418396, 1093.139, 779.3407, 1.406195, 1096.335, 816.9063, 6.713611, 5487.42, 791.2416, 6.946092, 5496.128, 793.6285, 6.92749, 5497.824, 820.2371, 6.680803, 5479.828, 99.34109, 99.75265, 99.76987, 99.92725, 99.95707, 99.63496
10342.78548, 60.01375261519707, 60.0115730968261, 60.01407518489635, 28.06241613547574, 28.233957120255, 28.186145617374745, 0.9999739885408875, 0.9999862697239188, 0.9999741396528057, 7884.991859172137, 7903.920788155647, 7910.985202791736, 178.7751944142915, 43.0948412417074, 61.89681451406818, 7893.605234478815, 7902.288001586165, 7915.355607901144, 282.7383234360235, 281.29097889227666, 281.946641335335, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 767.0735, 1.422322, 1091.238, 774.4379, 1.413747, 1094.538, 817.1392, 6.713611, 5486.972, 791.2222, 6.946092, 5496.011, 793.6476, 6.92749, 5497.826, 820.3167, 6.680071, 5479.944, 99.20202, 99.49496, 99.76172, 99.92618, 99.96101, 99.63394
10345.15984, 60.01641011990055, 60.018588925225046, 60.017507244204204, 28.02567588482323, 28.192316699988606, 28.20141954628292, 0.9999689899234147, 0.9999846189906826, 0.9999712079869771, 7875.668208522219, 7892.344050763356, 7904.527570275144, 175.07630876597327, 43.08303984048325, 61.79662082365803, 7889.284092305281, 7893.520421302958, 7910.995613634492, 282.52728035535404, 281.20377064010944, 281.8887986698661, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 760.5084, 1.429639, 1086.918, 768.1149, 1.421299, 1091.148, 823.5063, 6.645504, 5472.485, 784.9111, 6.992793, 5488.836, 787.3911, 6.974608, 5492.045, 813.9149, 6.74691, 5491.44, 98.80934, 99.26117, 99.49833, 99.79454, 99.85509, 99.83879
10347.56084, 60.02044703609099, 60.022594629416254, 60.018118808353435, 28.062196567175697, 28.22264830579283, 28.241392668544275, 0.9999714881907348, 0.9999886815475937, 0.9999719271228735, 7895.127176615426, 7908.184079537893, 7913.458317101362, 172.67983372716253, 33.210124796196396, 61.90265499193083, 7899.54579855508, 7906.986775102037, 7923.4903775528355, 282.7633265661003, 281.213570142786, 282.0462467338129, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 766.7975, 1.423036, 1090.353, 774.2433, 1.413379, 1094.506, 817.2946, 6.712507, 5486.467, 791.1833, 6.946276, 5495.963, 793.6094, 6.927308, 5498.204, 820.3167, 6.680437, 5479.996, 99.16459, 99.49538, 99.75255, 99.92617, 99.96594, 99.63808
10349.926720000001, 60.02742187969188, 60.023060281917466, 60.02359328969286, 28.028588336465727, 28.205522840808477, 28.17999112703565, 0.9999763522171504, 0.9999878825347976, 0.999972038993113, 7885.773437703796, 7898.918523318499, 7907.273376900693, 175.1265393650774, 37.209613636060794, 56.771462351481205, 7890.381614158396, 7898.975315096137, 7913.371661367011, 282.8340222383658, 281.3493884651964, 282.0297119690441, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 760.5281, 1.428747, 1086.772, 774.3601, 1.413379, 1094.223, 817.2363, 6.713795, 5486.858, 791.4746, 6.941311, 5497.102, 795.3834, 6.910324, 5499.59, 823.2193, 6.648391, 5469.873, 98.80658, 99.47341, 99.74848, 99.94591, 99.98168, 99.4769
10352.363080000001, 60.02455291464798, 60.02916901967407, 60.02680955989193, 28.053208734424118, 28.23109756274552, 28.205940769101414, 0.9999736235242521, 0.9999884045093187, 0.9999722206467233, 7889.031623860379, 7900.389435638395, 7910.504282480416, 178.01878249076208, 42.11063517486264, 57.44711188963413, 7892.5503773653945, 7894.457936032954, 7911.685868857258, 282.73727784006616, 281.2080873540211, 281.95786351814513, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 755.6389, 1.434815, 1085.222, 778.3679, 1.409879, 1094.462, 814.8875, 6.737173, 5488.471, 792.7173, 6.939289, 5496.53, 793.762, 6.926212, 5497.659, 820.3167, 6.68062, 5479.544, 98.57526, 99.6523, 99.81735, 99.93653, 99.96103, 99.63393
10354.78108, 60.02623992189103, 60.02884693665668, 60.02392889436169, 28.043202761491877, 28.24789894095336, 28.216584521355568, 0.9999724761150875, 0.9999855508101388, 0.999969894003443, 7881.430066344496, 7898.042037029304, 7912.964085513571, 172.7306406276027, 41.44132960229217, 59.46752259413415, 7895.383923855899, 7896.394910962267, 7910.455820348093, 282.5622778665724, 281.1000510713415, 281.9489404077672, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 760.5873, 1.429639, 1086.98, 780.7999, 1.403985, 1096.207, 817.1586, 6.715452, 5486.466, 791.2222, 6.946643, 5496.298, 793.6285, 6.92749, 5497.716, 820.2371, 6.68062, 5479.939, 98.81502, 99.73702, 99.75252, 99.92831, 99.95801, 99.63706
10357.196320000001, 60.02587462091243, 60.024766679703376, 60.02587901981018, 28.039000518142544, 28.214913265021696, 28.17975628595653, 0.9999693805488757, 0.9999859650365643, 0.9999692602662122, 7884.884398249153, 7901.8281015698985, 7909.3026119612405, 175.85351332102573, 36.38786164741498, 60.47222014496174, 7883.606790644548, 7902.658467469337, 7913.490910689795, 282.7835173535471, 281.50072995204704, 282.0869611669294, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 767.1918, 1.421965, 1090.733, 786.8505, 1.396617, 1098.967, 823.4481, 6.646057, 5472.88, 784.9111, 6.992609, 5488.999, 787.3911, 6.974791, 5491.879, 813.9547, 6.746727, 5491.388, 99.19477, 99.91557, 99.50148, 99.79858, 99.85094, 99.8346
10359.560920000002, 60.02540544271828, 60.026805328204624, 60.02440723578616, 28.073920792935454, 28.276878872040772, 28.236449568899534, 0.9999712613725569, 0.9999899829089709, 0.9999691732577272, 7898.347309747016, 7900.061159349616, 7920.5870320949225, 175.18559452499267, 38.755999027644975, 54.4999473773687, 7903.252731671264, 7912.365097010389, 7915.913764310074, 282.8367828608551, 281.3023793464341, 281.83149141544055, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 760.6464, 1.428925, 1087.375, 780.7026, 1.405827, 1096.554, 817.1392, 6.714163, 5486.526, 791.1833, 6.946276, 5496.074, 793.6285, 6.92749, 5497.88, 820.2173, 6.68117, 5480.111, 98.8509, 99.68536, 99.74751, 99.92722, 99.95806, 99.63698
10361.97868, 60.02388089200589, 60.0227174550697, 60.02134173559163, 28.052797558192836, 28.235198448161018, 28.188456403340847, 0.9999732868133239, 0.9999877161534815, 0.9999752944896352, 7888.494295127209, 7904.9319285112515, 7916.107861388848, 179.88164248944668, 36.067860720201224, 54.20632895935523, 7890.785233427416, 7908.706535579523, 7905.6966176321575, 282.7508929514255, 281.27686180266187, 282.02724017306974, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 766.8172, 1.422143, 1090.652, 780.8193, 1.404722, 1096.744, 817.1004, 6.713795, 5486.241, 791.2027, 6.946276, 5496.415, 793.8193, 6.921646, 5498.804, 821.8077, 6.664323, 5474.286, 99.11461, 99.71098, 99.7547, 99.92713, 99.97163, 99.55804
10364.3714, 60.02143447261516, 60.026126669365865, 60.02529531150703, 28.06982551763292, 28.253478416833232, 28.194241435619396, 0.9999776281890922, 0.9999877900318284, 0.9999769710391581, 7890.331757178857, 7902.964601536335, 7909.89224135272, 173.1543386446433, 39.88424420558795, 53.550630169414944, 7890.932197420255, 7902.2409535462575, 7912.998958536434, 282.6930509305223, 281.29550029187976, 282.0560026893376, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 773.3231, 1.413934, 1094.38, 775.2161, 1.412458, 1095.325, 812.7715, 6.753187, 5491.468, 794.1155, 6.927338, 5497.446, 794.9828, 6.916533, 5498.11, 820.9926, 6.674943, 5479.483, 99.38498, 99.46438, 99.84348, 99.96458, 99.96985, 99.62556
10366.73184, 60.0243675670759, 60.02428635457087, 60.02162185456897, 28.05023406947552, 28.24822648368537, 28.19198875346091, 0.9999709108662221, 0.9999830676019215, 0.9999727711657157, 7891.889704101179, 7904.386565191611, 7920.80527966726, 180.32000976706013, 42.96170464169569, 60.16367267465057, 7892.019329221159, 7903.023504806551, 7916.130877761299, 282.8402070483274, 281.304960882514, 281.99512598208497, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 766.6989, 1.4225, 1090.77, 776.0333, 1.411353, 1094.035, 817.1586, 6.7149, 5486.3, 791.2222, 6.946092, 5496.017, 793.6285, 6.927308, 5497.82, 820.3167, 6.680986, 5480.167, 99.20111, 99.49028, 99.76274, 99.92617, 99.95697, 99.63801
10369.190400000001, 60.01948254317112, 60.02147441358479, 60.01760243915734, 28.011240922908385, 28.21133384291481, 28.199323753323135, 0.9999740563456617, 0.9999854285318358, 0.9999752196678123, 7882.978411074788, 7895.784506669577, 7908.7822061711995, 178.06635503817643, 39.06482798104253, 61.249990430362004, 7888.567762061407, 7889.578757611572, 7900.861881985305, 282.8042947664271, 281.3095007200266, 282.02747815006, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 760.7844, 1.429461, 1087.313, 768.0954, 1.419826, 1090.554, 823.4675, 6.645873, 5472.768, 784.9305, 6.992977, 5489.005, 787.3911, 6.974791, 5491.936, 814.074, 6.745994, 5490.924, 98.8452, 99.22517, 99.50348, 99.79452, 99.85197, 99.83359
10371.58868, 60.018222822786036, 60.016809204985705, 60.019381686395676, 28.07125505401202, 28.26791033513029, 28.24128003660878, 0.999971164143109, 0.9999901687666107, 0.9999706159388048, 7900.691604826069, 7900.767427777647, 7913.928824074509, 176.4160162149101, 38.186374889009585, 56.88197122549286, 7898.499701805671, 7908.073812962658, 7923.892989779013, 282.69879601980887, 281.2930248284969, 281.9736092372918, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 767.0143, 1.423036, 1091.215, 774.4379, 1.413563, 1094.56, 817.1198, 6.713611, 5486.467, 791.1833, 6.946459, 5496.074, 793.6094, 6.927673, 5497.874, 820.2968, 6.680254, 5480.054, 99.13753, 99.50407, 99.74745, 99.92615, 99.95901, 99.63594
10373.987920000001, 60.01640041116354, 60.01919140671457, 60.01674610416349, 28.028986055991158, 28.229671730280547, 28.17097600519642, 0.9999728194351607, 0.9999860695045112, 0.9999740495815764, 7882.613475505538, 7895.000075948436, 7900.927295754682, 178.34004116746883, 41.40459805591627, 60.44462353348899, 7879.781358981084, 7894.04785858824, 7901.557119228883, 282.6737979483811, 281.2459289383297, 281.9305451342266, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 760.5084, 1.429639, 1087.168, 774.1266, 1.413011, 1094.451, 823.5063, 6.645136, 5472.659, 791.2027, 6.946276, 5495.963, 793.5903, 6.927673, 5497.768, 820.1775, 6.679705, 5478.629, 98.80043, 99.49436, 99.50145, 99.92307, 99.96098, 99.63707
10376.40552, 60.0239364548952, 60.02032665540779, 60.02120583688638, 28.072222320070985, 28.236597859380026, 28.23083623327848, 0.9999723276854432, 0.9999850704218632, 0.9999751633300903, 7888.108721984751, 7904.546615428023, 7918.879083100966, 175.2395638004591, 40.883334910701706, 60.80350711001711, 7894.522069263591, 7910.414220636613, 7920.788843636888, 282.7935701136344, 281.2593777936894, 281.96272777716104, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 754.1997, 1.43535, 1082.832, 780.7415, 1.405643, 1096.5, 829.2134, 6.579054, 5458.689, 796.0962, 6.911158, 5498.928, 796.9475, 6.904114, 5499.136, 822.3445, 6.658097, 5476.4, 98.4388, 99.68045, 99.21984, 99.98129, 99.98822, 99.56952
10378.78496, 60.01893344694906, 60.02172063494651, 60.0204717872559, 28.052814987620287, 28.22740879434598, 28.206382299849807, 0.9999723001729609, 0.9999893743656582, 0.9999704504620184, 7894.595593183825, 7907.55843172462, 7916.922709765266, 174.07721642697334, 39.28320462198235, 60.95027947697599, 7893.403965133736, 7910.635585039934, 7910.45687034298, 282.71979950825687, 281.2053505869382, 282.0029588706439, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 760.8633, 1.428747, 1087.437, 777.3562, 1.408037, 1096.362, 823.4287, 6.646241, 5472.937, 791.2027, 6.946276, 5495.905, 793.6094, 6.927673, 5498.044, 820.2371, 6.680986, 5480.115, 98.85656, 99.59109, 99.50357, 99.92415, 99.95795, 99.63706
10381.219280000001, 60.023186697707416, 60.02522885913629, 60.02398291374266, 28.066854519141188, 28.235966836264858, 28.218967276509776, 0.999970891587195, 0.9999890599538809, 0.9999741725831205, 7890.62307544838, 7909.777605378315, 7919.0159636606395, 172.51505442177995, 33.126604746424164, 60.40704193087602, 7889.974453698548, 7901.476736102217, 7921.680215207829, 282.7411822859042, 281.21265399937295, 282.03625283915903, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 765.7328, 1.423928, 1091.0, 786.7727, 1.396433, 1099.185, 817.3528, 6.712507, 5486.018, 784.9111, 6.992793, 5488.946, 787.372, 6.974791, 5491.991, 813.6564, 6.747276, 5491.33, 99.14351, 99.8607, 99.7465, 99.79348, 99.85298, 99.84819
10383.637760000001, 60.02629084705504, 60.025745831902846, 60.02703438896632, 28.06517572233957, 28.231994502957317, 28.227917875035523, 0.9999702025819389, 0.9999869304871294, 0.9999725929515261, 7889.913277172285, 7909.1434938620705, 7913.264459202987, 172.67492564662484, 40.570575004040165, 53.42311385338098, 7896.608152406293, 7907.5671305394235, 7913.096448996232, 282.58784075827947, 281.1372576382414, 281.9876765947082, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 760.5281, 1.429104, 1087.198, 780.722, 1.404722, 1096.148, 823.4481, 6.645689, 5472.99, 791.1833, 6.946459, 5496.016, 793.6094, 6.927855, 5497.823, 820.257, 6.681536, 5479.996, 98.8395, 99.64844, 99.50043, 99.92615, 99.9619, 99.63187
10386.155320000002, 60.02287940345094, 60.02800875941211, 60.030138574207356, 28.059696343133954, 28.240660932841376, 28.20800135584185, 0.9999753372594482, 0.9999902787020607, 0.9999711866666249, 7886.336939869976, 7898.547810257724, 7912.810657169453, 172.19921979641003, 37.680479237699274, 58.185693765251926, 7894.21329619546, 7905.026197624323, 7907.636028404917, 282.76539823610807, 281.331076825013, 282.0008017295236, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 766.9552, 1.422143, 1090.718, 780.4886, 1.404169, 1097.487, 817.1004, 6.714532, 5486.244, 791.2027, 6.946276, 5496.075, 793.5903, 6.927673, 5497.823, 820.257, 6.680071, 5479.771, 99.16801, 99.77013, 99.75249, 99.92414, 99.95798, 99.63079
10388.62116, 60.028814894066265, 60.03072730679548, 60.03050893350842, 28.046354407868986, 28.21472662698476, 28.17291011074972, 0.9999773522921735, 0.9999880472632049, 0.9999737511364013, 7890.885266028755, 7908.103248510993, 7905.141617826298, 173.63856887432758, 43.51363360071173, 60.156856538617376, 7897.42262906936, 7911.685364699301, 7915.640253054949, 282.7232140949407, 281.2206993226223, 281.924469503993, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 773.2836, 1.415183, 1093.105, 774.3212, 1.413563, 1094.651, 811.1992, 6.773803, 5493.351, 795.669, 6.911158, 5498.362, 796.9094, 6.904297, 5499.184, 822.3644, 6.657731, 5477.601, 99.37176, 99.5126, 99.89908, 99.97512, 99.98375, 99.5726
10391.051200000002, 60.030054364659286, 60.03180684893887, 60.02849615193402, 28.063131903939166, 28.23247212577367, 28.19375479129868, 0.9999707629368183, 0.9999851403993997, 0.9999728471348449, 7890.559852149748, 7900.61490658366, 7905.713837983573, 178.4662457571426, 46.39201965673101, 62.57575281328127, 7892.418225660391, 7906.720465920841, 7917.768025704492, 282.68205350950456, 281.3980011056656, 282.12279539214524, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 766.9158, 1.422857, 1089.848, 776.6753, 1.410063, 1095.317, 817.1586, 6.715636, 5486.686, 791.2222, 6.946643, 5496.076, 793.6094, 6.927308, 5497.768, 820.2968, 6.680986, 5479.94, 99.16415, 99.57289, 99.75653, 99.93128, 99.95901, 99.63387
10393.45448, 60.023086293528856, 60.0267595899519, 60.02697801415949, 28.04112734250588, 28.220488047224077, 28.18699407982539, 0.999974684827887, 0.999989597281385, 0.9999696138943993, 7883.054616599125, 7895.47930830637, 7907.038867891206, 174.92939106893232, 39.71743904931736, 60.89532131770329, 7882.134028559929, 7898.621599863775, 7905.264606522738, 282.83500362246593, 281.2726608683956, 281.9751397573302, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 761.8688, 1.428747, 1087.448, 768.0759, 1.421299, 1091.043, 823.3704, 6.646977, 5472.885, 784.8917, 6.993161, 5488.888, 787.372, 6.974791, 5492.101, 813.8354, 6.746543, 5490.982, 98.84446, 99.18431, 99.49937, 99.79452, 99.85102, 99.83463
10395.8044, 60.02649567846215, 60.022689275691796, 60.030175709289274, 28.081054667600693, 28.277935094614104, 28.23990533242487, 0.9999754670746076, 0.9999859882834611, 0.9999740853354184, 7901.16706629128, 7911.460809426136, 7922.73790392528, 174.8065405249913, 40.13641260505074, 54.68057101386967, 7900.904967433989, 7910.854690959877, 7924.103613943792, 282.7343032132701, 281.3068682207081, 281.94544656624515, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 766.7975, 1.422322, 1090.95, 774.5157, 1.413011, 1093.673, 816.9839, 6.71582, 5486.3, 791.1833, 6.946459, 5496.016, 793.5713, 6.92749, 5497.712, 820.2371, 6.68062, 5479.769, 99.15909, 99.42345, 99.75053, 99.92615, 99.95798, 99.63804
10398.232440000002, 60.02551941732891, 60.02489614769466, 60.0215968520481, 28.053462962225396, 28.266649137118538, 28.220486823522993, 0.9999729369036626, 0.9999882652214169, 0.999971771011069, 7887.2019607962275, 7904.186814602036, 7916.78108195422, 175.96305694860757, 41.658192207739376, 57.92773821199822, 7892.486302866367, 7898.036610225191, 7908.264669831413, 282.68609844908667, 281.15231066084493, 281.9868205698925, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 800.0, 760.6859, 1.429104, 1087.233, 774.2433, 1.412826, 1093.928, 817.2169, 6.713427, 5486.187, 791.1833, 6.946276, 5496.011, 793.6094, 6.927673, 5497.765, 820.257, 6.680803, 5480.114, 98.80503, 99.5268, 99.74745, 99.92414, 99.95795, 99.63704
