TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
10414.46032, 60.022523161345426, 60.02254461919337, 60.01947428657875, 22.998138072811006, 23.16739715532891, 23.141524044669588, 0.999983646513704, 0.9999965127042328, 0.9999862774728161, 6456.8561976716865, 6466.531252211464, 6477.348252017696, 130.2270503291602, 17.303874608286492, 35.25008146692926, 6457.394657867128, 6470.54630971191, 6474.13890557044, 282.50354155286965, 281.0444483288271, 281.7964874637182, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 767.0341, 1.42143, 1090.395, 780.508, 1.404906, 1097.621, 817.1004, 6.715084, 5486.301, 791.1833, 6.946459, 5496.016, 793.5713, 6.927673, 5497.877, 819.9191, 1.337542, 1096.601, 99.14953, 99.78231, 99.74953, 99.92923, 99.96, 99.62027
10416.91644, 60.02728010433891, 60.023458519835714, 60.02862506058227, 22.965899838021432, 23.129162067492647, 23.083031677222138, 0.999982991873557, 0.9999951040294154, 0.9999858868167217, 6445.813319110159, 6458.586407792104, 6462.121776117348, 121.56130093955562, 15.337700563831277, 37.24377564511008, 6450.494289037983, 6457.818028891362, 6464.512616688707, 282.4705656761158, 281.1355503039602, 281.5797202108128, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 766.9355, 1.422679, 1090.252, 774.3212, 1.413195, 1094.393, 817.178, 6.714163, 5486.408, 791.1639, 6.947379, 5495.274, 800.8387, 6.864302, 5500.205, 828.8258, 1.316483, 1090.515, 99.19002, 99.48888, 99.75252, 99.91268, 100.0, 99.22839
10419.26764, 60.02938423920518, 60.030490718705735, 60.03091461394613, 23.00908403574653, 23.16283020984224, 23.15833208051902, 0.9999821275243607, 0.9999971424705598, 0.9999869207449326, 6456.83059193057, 6467.910852728028, 6484.5823771952155, 131.38277189249465, 17.89098510441181, 32.741418886335396, 6452.638383898529, 6467.704699975106, 6476.946635643527, 282.4694292229337, 281.0432847817462, 281.7274733095723, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 760.6661, 1.429104, 1087.836, 769.4573, 1.418721, 1092.503, 821.2934, 6.67422, 5480.104, 788.5035, 6.966684, 5494.529, 801.5446, 6.866858, 5500.15, 826.4401, 1.322893, 1092.645, 98.87922, 99.31708, 99.61649, 99.88573, 100.0, 99.39558
10421.684560000002, 60.03480339583792, 60.039996215965544, 60.03671591365154, 23.003087323595445, 23.13921913558526, 23.140796946808223, 0.9999854635209477, 0.9999962216774299, 0.9999843496695741, 6447.484143404224, 6468.776714551673, 6474.623369372637, 130.28463622369281, 13.087707435525317, 38.59004803990365, 6458.791391133168, 6468.504730875695, 6470.744246689778, 282.399340073217, 281.0765620601739, 281.81846164125943, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 763.3474, 1.427319, 1088.28, 774.3406, 1.412642, 1093.812, 817.1198, 6.713795, 5486.412, 784.8528, 6.993161, 5488.78, 799.8087, 6.876903, 5499.957, 826.2015, 1.32271, 1093.465, 98.95828, 99.42302, 99.75155, 99.79345, 99.99781, 99.40451
10424.00144, 60.03562049752561, 60.03315288322497, 60.03617001337457, 22.975614334577266, 23.10993921769204, 23.092755204152933, 0.9999800547183104, 0.9999974081823961, 0.9999846914116336, 6449.028069203973, 6462.180331249941, 6473.507661980588, 128.324963130362, 16.412570984464764, 40.54184767514562, 6455.032015866515, 6461.381725873477, 6470.233306172283, 282.5583799981951, 281.2251320080952, 281.9063102308538, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 754.5349, 1.43535, 1083.16, 780.4886, 1.404538, 1097.328, 810.4227, 6.781718, 5495.447, 778.5807, 7.036185, 5478.428, 793.6094, 6.927673, 5497.821, 819.8992, 1.336993, 1095.94, 98.43496, 99.75571, 99.91582, 99.60329, 99.95898, 99.69948
10426.458400000001, 60.037254360955544, 60.040549199108845, 60.03860939076307, 22.99397721455693, 23.14545375337545, 23.107255218462036, 0.9999848388824263, 0.9999966124452627, 0.9999852471373439, 6453.274481122337, 6466.30073128331, 6472.765688903843, 130.3113522797183, 14.155652805318823, 37.50132575605403, 6449.597450011457, 6469.5610357963105, 6465.316165022039, 282.5275812399235, 281.0949133339474, 281.76342428106653, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 760.6464, 1.429282, 1087.165, 774.1266, 1.413195, 1094.554, 817.2169, 6.713979, 5486.688, 784.8528, 6.993161, 5488.722, 799.8278, 6.877086, 5500.122, 825.9033, 1.323442, 1093.932, 98.7664, 99.50351, 99.75051, 99.79548, 100.0, 99.37743
10428.80268, 60.0376571202337, 60.033915563944724, 60.03713295270558, 22.973444242443346, 23.1098913658323, 23.081364488550154, 0.9999818003865244, 0.9999964307659314, 0.9999853706098341, 6444.958578147632, 6460.542857334756, 6460.253942272457, 128.01018143177498, 19.8602098140243, 35.225213033070304, 6442.947700095236, 6452.718933354978, 6459.184354551684, 282.4817861618469, 281.1310562645016, 281.88399081048516, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 754.318, 1.436242, 1083.077, 774.3406, 1.413379, 1094.036, 817.1392, 6.714347, 5486.466, 784.8528, 6.993528, 5488.774, 793.5713, 6.927855, 5497.655, 826.2413, 1.323259, 1093.068, 98.4602, 99.49263, 99.74944, 99.79652, 99.96095, 99.33095
10431.257880000001, 60.037064737628626, 60.03637830760098, 60.03312706648775, 22.989193248402895, 23.156356694964117, 23.123871397173232, 0.9999815142583973, 0.9999949762311379, 0.9999832175194041, 6458.151746033457, 6473.133387990636, 6473.949758850138, 127.17539396959319, 17.338155885833658, 35.816910533797795, 6457.108694820633, 6470.642482345132, 6472.089074470834, 282.5507264041693, 281.15455080989943, 281.696053249186, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 748.0487, 1.441775, 1078.587, 768.0565, 1.420931, 1090.791, 823.2346, 6.648818, 5475.85, 790.1347, 6.959146, 5493.959, 789.8708, 6.952145, 5495.892, 828.3288, 1.318498, 1092.757, 98.0424, 99.21676, 99.52689, 99.88877, 99.9239, 99.25766
10433.62844, 60.0301032112933, 60.03314616380753, 60.0292035169234, 22.984084061363795, 23.160480814992034, 23.11088740881961, 0.9999812934057636, 0.9999952668473916, 0.9999838420089148, 6455.5373810016745, 6468.661555834204, 6479.787976142323, 130.2692233814846, 20.681540470895015, 33.80038471086846, 6456.611280753758, 6472.399960972057, 6475.286576325153, 282.47930714262174, 281.1283264565494, 281.6709942828519, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 753.0366, 1.436956, 1081.552, 774.3212, 1.413563, 1094.694, 817.1198, 6.714163, 5486.691, 789.9794, 6.950504, 5495.955, 793.5522, 6.928038, 5497.875, 826.2612, 1.322526, 1093.629, 98.32152, 99.50726, 99.75662, 99.91678, 99.95997, 99.34531
10436.00172, 60.03237774060511, 60.03553159882244, 60.03742419742597, 22.98843924906453, 23.13960889067111, 23.110453153475998, 0.9999868261884891, 0.9999978546881254, 0.9999850043021585, 6451.374745579988, 6464.817879839645, 6473.215206159322, 131.97685304336028, 20.16290115472941, 32.74282153991771, 6454.197718929452, 6471.580961213277, 6472.061776741434, 282.4777044047459, 280.97821870058766, 281.6492391636637, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 743.4946, 1.444987, 1073.924, 780.0216, 1.405274, 1097.154, 810.1509, 6.784296, 5496.234, 797.4943, 6.896265, 5499.74, 799.8469, 6.876355, 5500.451, 819.9787, 1.337725, 1096.823, 97.73661, 99.73991, 99.924, 99.99386, 100.0, 99.61376
10438.40184, 60.03577525387085, 60.03334287710013, 60.03551205614887, 22.992210694883664, 23.142197877623897, 23.09927718834138, 0.9999819318693455, 0.9999969003084863, 0.9999864879036676, 6449.958685254466, 6459.193235376246, 6464.60747118984, 132.30333681664797, 15.74735222165691, 34.47491762899904, 6464.008181692689, 6470.920548138733, 6475.867616210387, 282.57668770025646, 281.0316553451209, 281.72617761909294, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 748.0093, 1.441953, 1078.674, 774.3601, 1.413563, 1094.676, 817.178, 6.713795, 5486.522, 791.1445, 6.946827, 5496.015, 793.5713, 6.928038, 5497.712, 826.0226, 1.323808, 1093.437, 98.06101, 99.46991, 99.75053, 99.92614, 99.96197, 99.35391
10440.773360000001, 60.025402127163865, 60.02814406378867, 60.02826136263652, 22.981057504312517, 23.137386177627725, 23.100855030531697, 0.9999843975272042, 0.9999962846820144, 0.9999861964218222, 6443.793803229823, 6458.4569760161885, 6464.9820050109465, 131.04032516995926, 22.380056578832864, 34.35621819918333, 6449.083703768549, 6457.908772711261, 6459.835396312539, 282.49560868386396, 281.1349385456634, 281.7159349170761, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 748.1078, 1.442489, 1079.137, 774.3406, 1.412826, 1093.764, 817.1198, 6.714163, 5486.633, 791.1639, 6.946827, 5495.957, 793.5713, 6.927673, 5497.769, 826.2214, 1.32271, 1093.456, 98.02765, 99.43168, 99.74836, 99.92198, 99.95803, 99.3519
10443.171, 60.02521544596796, 60.02518142164735, 60.02901154253562, 22.998501752497603, 23.152238446223535, 23.12132584938222, 0.9999799331666974, 0.9999927315114159, 0.9999819741978304, 6452.610374973683, 6470.009990412399, 6472.335246446291, 132.00350535475764, 20.98746841009044, 34.37540055539148, 6455.590525862175, 6470.957103793975, 6467.947304143805, 282.6970316629187, 281.03637062598824, 281.4744078612916, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 754.3377, 1.435529, 1082.967, 768.1343, 1.421115, 1091.065, 823.4092, 6.646241, 5472.656, 784.8528, 6.993161, 5488.722, 787.3339, 6.97406, 5492.559, 831.1519, 1.312638, 1090.235, 98.4502, 99.18633, 99.50658, 99.79151, 99.8633, 99.14192
10445.59624, 60.02467367242697, 60.024073723612865, 60.02513707888458, 22.98404984678562, 23.142089466264395, 23.116503411136897, 0.9999842501709151, 0.9999976901187565, 0.9999838918395887, 6455.1722732241815, 6464.994332011006, 6472.731829682509, 125.43443904084552, 19.33730199348247, 40.01239619068269, 6448.146565961249, 6469.785738197655, 6466.938940261571, 282.3745268707567, 281.11766440767695, 281.77873306106426, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 748.0684, 1.442132, 1078.597, 774.3212, 1.412826, 1094.77, 817.1392, 6.714532, 5486.467, 788.4064, 6.970362, 5491.912, 793.5713, 6.928038, 5497.93, 826.3804, 1.323076, 1093.224, 98.02719, 99.52316, 99.75453, 99.86494, 99.95699, 99.38258
10447.9976, 60.02683589143285, 60.02363753901505, 60.028577103635264, 22.97563714294785, 23.104122297567866, 23.09499563863469, 0.9999826726813782, 0.9999970383577588, 0.9999839617138008, 6450.013955173478, 6453.186868320898, 6468.07494837617, 127.15595692465422, 14.29869471236043, 36.727112659948034, 6448.985411707034, 6457.871060290116, 6471.10402426424, 282.4877617683246, 281.05723443166306, 281.7487100928768, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 756.3881, 1.432495, 1085.179, 777.7648, 1.407669, 1096.251, 808.6563, 6.787241, 5496.005, 779.0079, 7.035081, 5478.26, 799.8087, 6.87672, 5500.176, 819.9986, 1.337725, 1095.903, 98.65124, 99.65412, 99.92301, 99.60332, 100.0, 99.62611
10450.370120000001, 60.02181158079693, 60.02317401288669, 60.01915661234551, 22.991974343566838, 23.13049023043862, 23.12554061747444, 0.9999801289964053, 0.9999963705071536, 0.9999807484372801, 6453.798724775426, 6466.408831045406, 6470.55978783866, 132.03850993027652, 16.642483206238467, 40.77189222859079, 6460.617100894468, 6471.728426760908, 6470.856727977784, 282.5232631422366, 281.0151723010161, 281.6070837145561, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 754.6729, 1.435885, 1082.47, 774.3795, 1.413011, 1094.057, 817.6051, 6.711402, 5485.964, 784.8723, 6.992977, 5488.774, 793.5903, 6.927673, 5497.655, 825.784, 1.323442, 1093.004, 98.47019, 99.49411, 99.74655, 99.79249, 99.95699, 99.42739
10452.80232, 60.01779902354288, 60.02063870724451, 60.02887210147673, 23.1058241638683, 23.254540609066133, 23.225711534099016, 0.9999837095346252, 0.9999953326368619, 0.9999818973856315, 6453.424290024692, 6461.972996868192, 6468.0480425188525, 128.23063540833937, 14.638025648304456, 35.027015945927815, 6455.758507307195, 6464.025341474054, 6461.7547947035555, 281.3077879474829, 279.901952253343, 280.51771364532465, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 760.5479, 1.429639, 1087.018, 774.399, 1.413011, 1093.804, 817.1392, 6.713979, 5486.354, 784.8334, 6.993345, 5488.78, 793.5713, 6.927855, 5498.036, 826.281, 1.322893, 1093.105, 98.8184, 99.46295, 99.75461, 99.79556, 99.95801, 99.38834
10455.20304, 60.0213071515369, 60.018853737233464, 60.017491536149464, 23.103148664752354, 23.259824786205876, 23.22351565908346, 0.9999797672698203, 0.9999914113940654, 0.9999826785524485, 6458.03361696351, 6469.657891098107, 6480.658525093207, 128.03980038782265, 27.04035424597737, 39.12017201339199, 6457.6288651603645, 6465.646840148995, 6474.825178188266, 281.2405903068655, 279.8234701939391, 280.60951968869625, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 766.8369, 1.422322, 1090.838, 768.1343, 1.420747, 1091.445, 823.4092, 6.645873, 5472.658, 791.1445, 6.946643, 5495.962, 787.3339, 6.975338, 5491.83, 832.5635, 1.307328, 1089.074, 99.1657, 99.11223, 99.50452, 99.92305, 99.85389, 99.0271
10457.6018, 60.01792966203194, 60.0194454617233, 60.02024811653861, 23.113820812386763, 23.26009006948239, 23.216320045300364, 0.9999835899806703, 0.9999941638252321, 0.9999803768942821, 6457.0028822112445, 6470.976951292422, 6475.118778205262, 129.36190774359738, 18.749997422559773, 40.26749387289124, 6459.848300480272, 6465.311342872132, 6474.675958108317, 281.2317607306065, 279.90388908382874, 280.5766426298365, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 760.7056, 1.429639, 1087.705, 774.4185, 1.412826, 1094.869, 817.1392, 6.714163, 5486.635, 785.9791, 6.985071, 5491.736, 793.5522, 6.928038, 5497.763, 826.2413, 1.323442, 1093.511, 98.79841, 99.53214, 99.75559, 99.83393, 99.95793, 99.34606
10460.0576, 60.017348714223395, 60.01842833081424, 60.01738640453986, 23.098479502061124, 23.252180529351175, 23.240165985574883, 0.9999816312890842, 0.9999957073276139, 0.9999810647229767, 6457.733363581295, 6469.080386742973, 6478.1599758556995, 132.7997473915001, 21.54184093341655, 32.74440491992482, 6461.869915800069, 6468.352741893861, 6479.096054163018, 281.4530094150515, 279.9113309398437, 280.5255316293532, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 767.6058, 1.420716, 1091.95, 776.6948, 1.409511, 1096.281, 813.9363, 6.750242, 5492.696, 795.4554, 6.907664, 5499.738, 799.4272, 6.877451, 5500.232, 819.9588, 1.33681, 1096.122, 99.25694, 99.59485, 99.85466, 99.99073, 100.0, 99.64805
10462.517160000001, 60.019603509365346, 60.01995805005687, 60.0141011834201, 23.107529602302662, 23.25340894157392, 23.224524963401308, 0.9999875784750943, 0.9999937806791661, 0.9999862218440094, 6457.980035312388, 6468.364625980045, 6475.3932366007875, 126.4331373071202, 21.582472054706386, 39.88819145513571, 6461.968754731446, 6467.898104067023, 6470.899873734722, 281.3752249094447, 279.9635149780016, 280.5010409539843, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 767.3495, 1.4225, 1089.709, 773.757, 1.413931, 1094.125, 817.4498, 6.711955, 5485.96, 791.1639, 6.946459, 5496.015, 793.5522, 6.927855, 5497.768, 826.2413, 1.32271, 1092.882, 99.19295, 99.48409, 99.74333, 99.92508, 99.95793, 99.42444
10464.943840000002, 60.009836013330116, 60.01184359248533, 60.011825371630046, 23.09779312242262, 23.24941361556926, 23.218830934142172, 0.9999857295803262, 0.9999959173164605, 0.9999807763845476, 6456.414637577265, 6466.053435753886, 6471.491710448723, 129.50660659074083, 21.613134324147552, 39.017139455565484, 6451.897353248746, 6462.8157382556965, 6462.239976218291, 281.3953103878507, 279.8926188037436, 280.53552356977815, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 766.9749, 1.421965, 1090.75, 774.2433, 1.412642, 1093.767, 817.1004, 6.714347, 5486.406, 791.1833, 6.946643, 5496.074, 793.5713, 6.927855, 5497.878, 826.2612, 1.323259, 1092.773, 99.15771, 99.54185, 99.75144, 99.92518, 99.95793, 99.34157
10467.471280000002, 60.00882848958977, 60.01032631957573, 60.00894285440807, 23.093709421702908, 23.25535694443627, 23.2012244298696, 0.9999832292904456, 0.9999936409303596, 0.9999843079126005, 6455.607406669857, 6468.437299419074, 6473.110955830362, 132.38428460423484, 22.65534069775913, 38.250723926970295, 6462.414175859872, 6472.367052417292, 6474.914557788632, 281.3466727369676, 279.77665695941903, 280.5171665915715, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 760.7253, 1.428568, 1087.595, 768.0176, 1.420378, 1090.96, 823.4287, 6.646057, 5472.938, 784.8528, 6.993345, 5488.833, 787.3339, 6.975156, 5491.88, 832.5237, 1.308792, 1089.772, 98.79088, 99.22743, 99.50656, 99.79459, 99.84898, 99.04389
10469.928960000001, 60.00955020044872, 60.005526959399205, 60.010209624475, 23.06758639944787, 23.2308584194687, 23.192165286194797, 0.9999847849282357, 0.9999945846178991, 0.9999827817343351, 6452.939598727597, 6464.881907618056, 6467.740159132867, 131.56546278151745, 21.861206683349565, 37.617319407455625, 6456.052768307146, 6466.2138336296775, 6471.793409347118, 281.39034449537775, 279.96024377033547, 280.57325829630935, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 766.9749, 1.423036, 1090.578, 774.3017, 1.412642, 1093.599, 817.1004, 6.714532, 5486.523, 789.358, 6.963559, 5492.763, 793.5713, 6.927673, 5497.82, 826.2413, 1.322526, 1093.397, 99.21817, 99.48857, 99.75157, 99.87633, 99.95795, 99.34573
10472.32992, 60.004168281956034, 60.00981402410813, 60.01041051051552, 23.06151631048457, 23.212685236264935, 23.154433720223313, 0.9999844195843778, 0.9999975927521454, 0.9999843987687094, 6451.281878116651, 6452.678795985279, 6471.707051127141, 134.07365460120172, 16.122563744676427, 37.80267491319249, 6448.470031882695, 6457.160182595771, 6461.9439868903455, 281.34354445879916, 279.97101944996643, 280.64814424548564, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 759.8184, 1.430531, 1085.896, 765.9164, 1.424247, 1088.746, 813.548, 6.75061, 5493.249, 779.9399, 7.029749, 5478.485, 799.7897, 6.876538, 5500.235, 819.8793, 1.337359, 1096.541, 98.71642, 99.05956, 99.86982, 99.61767, 100.0, 99.67872
10474.669720000002, 60.0102354560464, 60.00746698560608, 60.012924942011914, 23.076152015319106, 23.238837985700446, 23.19038347125684, 0.9999842332077798, 0.9999944591157687, 0.9999836162431242, 6455.0087661091075, 6463.2805069926235, 6470.498178946256, 127.0263705334637, 15.950467890437267, 35.074081312176645, 6458.393533786573, 6471.502946395492, 6472.79959494769, 281.4111760336859, 279.9396174453606, 280.6507318122208, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 759.6607, 1.430531, 1086.967, 767.7258, 1.420747, 1090.468, 817.314, 6.711955, 5486.357, 784.8334, 6.993345, 5488.78, 793.5713, 6.927855, 5497.708, 826.3208, 1.323442, 1093.392, 98.81375, 99.17436, 99.75054, 99.79459, 99.95691, 99.40535
10477.033640000001, 60.01451485703553, 60.01473758192785, 60.013117975898716, 23.05646272224709, 23.20619164296294, 23.17481554630786, 0.9999830430124578, 0.9999933883616738, 0.9999838909453643, 6445.286765050024, 6460.21810112636, 6460.253907618403, 132.47278437539262, 25.062839357852226, 37.37152123178521, 6449.515960758842, 6461.770172976116, 6463.21146103327, 281.45698625019617, 280.039139055733, 280.7009076679328, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 760.5873, 1.429639, 1087.008, 768.0565, 1.420378, 1090.616, 810.811, 6.777853, 5495.791, 784.8528, 6.993161, 5488.717, 793.5713, 6.927673, 5497.82, 826.2214, 1.323442, 1092.772, 98.87613, 99.18142, 99.92207, 99.79451, 99.95896, 99.40784
10479.465320000001, 60.01095679909103, 60.01183154133162, 60.01318095101392, 23.09895493114207, 23.241800248101526, 23.206466128402102, 0.9999807400396128, 0.9999927045955287, 0.9999815507282995, 6456.459739837716, 6469.300236723737, 6468.799349964083, 135.38263716599118, 27.717408979356605, 38.40866473605183, 6454.059211004146, 6473.60265297403, 6471.849228841298, 281.5237826952215, 279.9964444879877, 280.6101200772098, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 767.1523, 1.422679, 1091.29, 774.3406, 1.413563, 1093.571, 804.5021, 6.836388, 5499.693, 791.1639, 6.946643, 5496.015, 787.3529, 6.975156, 5491.99, 832.5834, 1.307328, 1089.053, 99.16002, 99.41419, 99.99706, 99.92614, 99.85192, 98.94287
10481.811800000001, 60.00972187375418, 60.0110002666265, 60.01485917765517, 23.06742091858269, 23.22437853317893, 23.19457570711312, 0.99998543082097, 0.9999926637730701, 0.9999802079375455, 6455.390329424429, 6472.374377995189, 6469.586314529613, 133.1997805716153, 25.743769364175705, 36.22569999503639, 6456.022266015683, 6467.879844928643, 6469.520409928612, 281.4485305210366, 280.07168159255576, 280.6759025353993, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 760.5479, 1.429461, 1087.243, 768.0759, 1.42001, 1091.579, 810.7916, 6.778221, 5494.782, 784.8723, 6.993161, 5489.176, 793.5713, 6.928038, 5497.875, 826.2015, 1.323076, 1093.238, 98.87429, 99.23308, 99.91807, 99.79462, 99.96093, 99.35606
10484.177360000001, 60.0147084435629, 60.00741904965972, 60.01326755994622, 23.118199640531166, 23.27500233090642, 23.232213513665442, 0.9999842457561571, 0.9999947012230433, 0.9999835156791576, 6457.168491932945, 6481.156023194526, 6477.9253766732745, 131.6769722490094, 17.828413951441064, 33.372266768669306, 6464.752992267819, 6475.696120006508, 6482.478250431557, 281.4610971422876, 280.08702466543633, 280.65523481721664, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 766.9946, 1.422322, 1091.012, 774.4768, 1.413379, 1094.751, 811.3933, 6.76644, 5493.64, 793.0475, 6.931934, 5498.244, 796.4706, 6.900827, 5499.747, 823.3386, 1.329119, 1094.289, 99.16523, 99.54806, 99.88295, 99.96146, 99.99399, 99.54734
10486.611560000001, 60.00924836945496, 60.01173261848263, 60.016836292664486, 23.092176499594185, 23.2408280696322, 23.191834925293794, 0.9999810005061429, 0.9999965015110017, 0.9999839185408703, 6459.056664042551, 6470.585571803843, 6472.203245373611, 135.93588178842037, 21.667912976147363, 37.445417862647446, 6457.6717455065755, 6468.599513944659, 6473.138887686294, 281.4749616181256, 280.0673863734463, 280.72468462015956, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 771.2136, 1.418039, 1092.322, 776.8698, 1.411721, 1095.164, 812.9075, 6.756868, 5494.412, 791.4357, 6.945908, 5496.015, 793.5522, 6.928038, 5497.877, 826.1816, 1.323625, 1093.52, 99.30057, 99.61995, 99.89198, 99.92319, 99.96093, 99.38258
10489.002040000001, 60.01135036103589, 60.01216416509024, 60.016365759949615, 23.10628843103091, 23.243766316716897, 23.209100363272295, 0.9999840167056302, 0.9999930802916768, 0.9999838855481515, 6457.561957466125, 6474.813382413395, 6473.52047861804, 133.32902276113282, 24.336342321268603, 38.44118123278702, 6455.890390392807, 6472.075881975381, 6473.263678078335, 281.1401879637894, 279.83551475893194, 280.52030116579783, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 766.9749, 1.421251, 1091.415, 774.3017, 1.413563, 1094.21, 817.6828, 6.707905, 5485.854, 791.1639, 6.946643, 5495.962, 793.5522, 6.928038, 5497.871, 826.281, 1.322893, 1093.625, 99.21817, 99.51666, 99.74335, 99.92508, 99.95691, 99.35681
10491.3814, 60.023373171571, 60.019649295209874, 60.02170941778629, 23.05435303581493, 23.20660299186273, 23.17431313866791, 0.9999829937106516, 0.9999935611788995, 0.9999796654352241, 6446.643848297683, 6464.318692014202, 6468.030489052045, 127.15557888450189, 24.561426809014392, 35.09289665094798, 6459.986368106514, 6466.463861476968, 6469.385908459922, 281.5128779023473, 280.07340773436556, 280.65319641358394, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 760.7253, 1.428568, 1087.05, 768.037, 1.420747, 1091.252, 823.4092, 6.646425, 5472.936, 784.8334, 6.993345, 5488.944, 787.3148, 6.975338, 5491.771, 832.5038, 1.307328, 1089.125, 98.82135, 99.2033, 99.50145, 99.79556, 99.85097, 98.94245
10493.8742, 60.024922083376104, 60.02453588034923, 60.025258019902125, 23.092413652299804, 23.248425802940247, 23.204543137802858, 0.9999840738471629, 0.9999953052161085, 0.9999793251096804, 6453.727817826967, 6465.510960053223, 6466.649230212004, 135.02633093724864, 20.366341478465074, 35.881712687451454, 6451.012978713075, 6468.875015764709, 6475.058780923386, 281.43812971406817, 280.0471757715738, 280.68586528406524, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 767.0341, 1.421608, 1090.352, 774.2239, 1.412826, 1094.802, 817.1004, 6.714716, 5486.522, 791.1639, 6.946643, 5495.958, 793.5713, 6.927855, 5497.66, 826.2413, 1.323442, 1092.708, 99.17954, 99.52606, 99.75355, 99.92614, 99.95604, 99.40909
10496.2412, 60.02865401890833, 60.0309608165733, 60.031500861795834, 23.09321305559901, 23.23861783207592, 23.170294493452726, 0.9999856577179843, 0.9999973324719449, 0.9999819272698681, 6446.706007833186, 6461.207908328225, 6459.392730170917, 126.32400811210664, 14.544758218267049, 38.479719156505325, 6451.739296380877, 6459.568137632504, 6459.784534837881, 281.55761567598995, 280.08324164022366, 280.63498227773846, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 760.6661, 1.429639, 1087.59, 774.4185, 1.41209, 1094.143, 817.081, 6.714716, 5487.187, 784.5616, 6.999228, 5486.67, 795.4025, 6.913246, 5499.383, 823.597, 1.329668, 1094.365, 98.81796, 99.46617, 99.7495, 99.75623, 99.98397, 99.48632
10498.72292, 60.03117881216111, 60.03005164663843, 60.03247711551754, 23.08195179212073, 23.24020326142473, 23.20033120906629, 0.9999837794862264, 0.999997284412347, 0.999980421700608, 6459.410210497996, 6470.024105810204, 6469.994873476251, 127.71189872223249, 19.702976321972983, 40.71863881443778, 6457.268938609984, 6463.81477620586, 6468.565887666803, 281.6910682064577, 280.3083883385853, 280.82747840202006, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 755.284, 1.434815, 1084.823, 778.6403, 1.408958, 1095.395, 816.7122, 6.720606, 5486.968, 783.4935, 6.99978, 5488.266, 793.5903, 6.927855, 5497.877, 826.1021, 1.323808, 1093.629, 98.59328, 99.57993, 99.7415, 99.78526, 99.95489, 99.33231
10501.101200000001, 60.029181627510866, 60.0301262139658, 60.02772697520609, 23.0797017215194, 23.243201171183763, 23.198906637868017, 0.9999800223842067, 0.9999945151461207, 0.9999847784849432, 6455.931315181251, 6468.289815958167, 6461.204067029549, 129.99134774605852, 18.971155169953818, 34.65639467695746, 6456.537401148234, 6471.526266207316, 6476.361421552302, 281.7155455472106, 280.21769652387167, 280.8662967555816, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 760.5676, 1.428925, 1086.71, 774.3601, 1.413931, 1093.817, 817.1198, 6.714347, 5486.295, 784.8334, 6.993161, 5488.774, 793.5713, 6.928038, 5497.769, 826.281, 1.323076, 1093.574, 98.85456, 99.43648, 99.75662, 99.7945, 99.95997, 99.41443
10503.522, 60.030075681608515, 60.02946794928323, 60.02872034397168, 23.046996871173427, 23.204843760901777, 23.1537061541117, 0.9999808492807138, 0.9999934636995039, 0.99998606543405, 6453.976153444172, 6460.847081757027, 6464.88427546805, 131.43664157269086, 26.213065677239854, 39.93356498395224, 6456.9303555209935, 6462.839686484022, 6470.1104813784505, 281.677513709837, 280.2527668184266, 280.8191188819257, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 766.7975, 1.421965, 1090.225, 768.037, 1.420563, 1091.247, 823.4287, 6.646609, 5472.656, 791.1639, 6.946827, 5495.957, 787.3339, 6.975156, 5492.101, 832.4442, 1.307694, 1088.766, 99.11001, 99.17682, 99.50143, 99.92817, 99.85498, 98.96938
10505.92324, 60.02582211208422, 60.02662378559319, 60.023774748901474, 23.08555959498734, 23.24133405000044, 23.20161157305867, 0.9999868846151214, 0.999995719837776, 0.9999834543468781, 6457.698718569767, 6475.688335504952, 6475.22951622885, 125.23590632248761, 20.1254777143472, 38.00601138395166, 6464.290295641217, 6470.2526351546, 6479.381168566877, 281.4846424924165, 280.0246052191504, 280.77373879245965, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 760.7056, 1.429104, 1087.538, 774.3795, 1.413563, 1093.642, 817.1198, 6.714532, 5486.295, 784.8528, 6.993528, 5488.722, 793.5522, 6.927673, 5497.877, 826.3009, 1.323259, 1093.343, 98.81271, 99.42058, 99.75257, 99.79354, 99.95604, 99.37758
10508.36, 60.02535514732273, 60.02479410796454, 60.02056681882461, 23.120173732764957, 23.27179202037702, 23.196439890221995, 0.999985499860322, 0.9999980763287182, 0.9999886111697183, 6467.386798071797, 6472.744849942406, 6481.864077097522, 132.04495070359656, 15.87055654454025, 36.47312458258284, 6466.185602956996, 6474.362583648212, 6469.826087790021, 281.58980861839655, 280.1253417879851, 280.8537520863107, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 767.0143, 1.422322, 1090.865, 774.2239, 1.412274, 1093.32, 817.1004, 6.714532, 5486.3, 791.1639, 6.946276, 5496.244, 794.5823, 6.915985, 5499.069, 824.0941, 1.327837, 1094.497, 99.16819, 99.50651, 99.75453, 99.93031, 99.97515, 99.45868
10510.78072, 60.01969587104603, 60.025055276598046, 60.02634049988869, 23.08578350770973, 23.235527776219016, 23.18371134007495, 0.999983566803597, 0.9999939850892404, 0.999984051813115, 6459.188764288727, 6468.556754880909, 6470.423541336031, 127.01602150376971, 18.62805237793441, 36.34505195152451, 6465.38522606391, 6478.338008925957, 6475.0340073009675, 281.6858978919967, 280.21155312447894, 280.67285760466376, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 773.2048, 1.414826, 1094.231, 779.5158, 1.406195, 1095.931, 813.451, 6.751162, 5491.304, 794.0184, 6.929176, 5497.56, 794.6586, 6.91909, 5497.829, 824.2532, 1.327654, 1093.548, 99.47418, 99.71288, 99.84048, 99.95428, 99.96452, 99.52621
10513.188040000001, 60.02178886154996, 60.02227217639968, 60.02173996227994, 23.091439828287815, 23.23657511739931, 23.20367408112399, 0.9999849536820716, 0.9999963349791334, 0.9999828676952054, 6463.358771359494, 6468.867470026308, 6474.395459678688, 128.84665574492965, 18.661284034008304, 36.28738391559136, 6463.964494417125, 6470.659205452583, 6471.696068335686, 281.55050612888357, 280.03895096970206, 280.77147350581265, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 766.9355, 1.42143, 1090.928, 774.4573, 1.413011, 1094.126, 817.1004, 6.714347, 5486.635, 791.1445, 6.946827, 5495.845, 793.5713, 6.927673, 5497.873, 826.2612, 1.323076, 1093.621, 99.17386, 99.49338, 99.75559, 99.92614, 99.95992, 99.383
10515.698880000002, 60.02188693252444, 60.02169928137344, 60.02119590275235, 23.10029154355905, 23.245050925490638, 23.203240033066866, 0.9999845495270554, 0.9999963193562376, 0.9999850847890471, 6455.913130964027, 6469.524377672547, 6474.693469038313, 129.29811630782024, 21.483667110402166, 37.87170296682507, 6462.9434471653285, 6472.306070042619, 6479.578705648184, 281.69984653162, 280.12942721993323, 280.90682968315787, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 766.9158, 1.421787, 1090.593, 774.399, 1.412642, 1094.699, 817.1004, 6.714532, 5486.411, 791.1445, 6.946643, 5495.956, 793.5522, 6.927673, 5497.603, 826.2413, 1.322526, 1092.768, 99.14341, 99.44225, 99.75153, 99.92507, 99.95793, 99.40909
10518.07516, 60.012971970515736, 60.01667851709774, 60.01653183286159, 22.667410840865404, 22.79236108710274, 22.72993185189696, 0.9999860910209394, 0.9999950328499015, 0.9999842348200646, 6315.696738704018, 6323.391828771524, 6313.26851940863, 132.45218750217873, 23.141688793410594, 33.34583455894381, 6245.831037276712, 6248.971730001045, 6240.599392400416, 281.55062625248337, 280.0801315682649, 280.79997361663953, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 766.9749, 1.422857, 1090.363, 774.3212, 1.413563, 1093.982, 817.1198, 6.714716, 5486.523, 791.1639, 6.946643, 5496.015, 793.5522, 6.927855, 5497.77, 826.281, 1.323442, 1092.873, 99.20386, 99.45154, 99.75353, 99.92826, 99.95801, 99.39577
10520.547680000001, 60.01464759604112, 60.009973910739134, 60.00996944713783, 22.211424030761005, 22.370299931185798, 22.449711224039735, 0.9999857582428114, 0.9999965591933241, 0.9999830835747017, 6296.769199115516, 6312.913705932038, 6319.846238060401, 127.78847748961107, 21.957180501395214, 38.55480884724375, 6341.619512804845, 6376.238168781437, 6409.570816490471, 281.54981645558814, 280.1896969540825, 280.753002369793, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 753.1746, 1.435707, 1083.709, 713.6005, 1.479874, 979.1567, 817.4304, 6.711218, 5486.35, 791.028, 6.94793, 5495.899, 793.5903, 6.927673, 5497.765, 825.7244, 1.323808, 1093.666, 98.43725, 92.79044, 99.75042, 99.92403, 99.95506, 99.42281
10522.983160000002, 60.0094468450843, 60.01063816684604, 60.00939106507565, 22.952269129834857, 22.235156243244766, 22.242591488448415, 0.9998798878119817, 0.9999984155115944, 0.9999877161212827, 6736.5465591753145, 6546.985334579483, 6540.143985155098, 143.12841921625557, 22.934031223296188, 31.980124603184322, 6456.823439093312, 6466.041687857003, 6475.346745948953, 281.5635773006241, 280.2893836910099, 280.71605854088216, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 753.9434, 1.436599, 1082.776, 770.2355, 1.417063, 1092.069, 451.8274, 7.585013, 2949.885, 791.1445, 6.946827, 5495.956, 793.5331, 6.92749, 5497.931, 825.1478, 1.325823, 1094.058, 98.43277, 99.23863, 58.63411, 99.92506, 99.95901, 99.47046
10525.42184, 60.01151227825934, 60.0122052557087, 60.01399127433915, 23.06089165989481, 23.17788245353994, 23.181861292889327, 0.9999829387116245, 0.9999944926400436, 0.9999814147015578, 6451.567491378248, 6463.252670388303, 6474.505778494633, 135.48467879420673, 23.13161497053261, 39.76624607527219, 6437.349836695955, 6430.076679547026, 6419.699693991142, 281.6059810372738, 280.19108979773773, 280.79549646933367, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 753.9237, 1.436778, 1082.723, 770.0215, 1.4178, 1091.836, 815.1981, 6.73386, 5489.753, 632.5143, 7.497498, 5444.757, 793.7048, 6.931143, 5497.525, 823.2193, 1.330767, 1093.359, 98.47801, 99.25644, 99.8082, 95.61179, 99.95459, 99.39671
10527.804520000002, 60.01804540881835, 60.01461462480253, 60.01640691656936, 23.007464151222653, 23.154964249162582, 23.09150449804375, 0.9999838202145964, 0.9999935135653544, 0.999984754397749, 6395.087465795198, 6411.722343242836, 6394.421966001192, 136.8973387968199, 23.587488393163497, 35.09174837858336, 6355.075183542519, 6362.864805411711, 6355.557261118485, 281.6196202502099, 280.4147124574273, 280.85444280673397, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 754.2194, 1.435707, 1083.272, 770.6052, 1.418352, 1082.45, 822.7881, 6.60961, 5498.223, 788.5229, 6.968891, 5492.879, 794.2198, 6.935891, 5496.54, 823.5573, 1.328753, 1094.558, 98.46974, 98.68092, 99.96628, 99.86708, 99.94411, 99.5039
10530.195520000001, 60.02078815978867, 60.01496037029687, 60.017706183211985, 23.036922913330763, 23.207051416968465, 23.184709210383655, 0.9999843310735803, 0.9999944196724085, 0.9999823842568586, 6454.805809722087, 6460.7925967035335, 6462.502014078992, 136.97772278399407, 23.857184641537287, 35.80311489370183, 6452.769887103339, 6468.516138018874, 6463.335761707199, 281.45417369523693, 280.17962293680245, 280.87037916418717, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 736.2001, 1.420537, 1086.548, 773.4457, 1.414668, 1092.998, 814.5574, 6.739934, 5490.967, 788.0958, 6.969626, 5492.876, 793.8574, 6.926029, 5497.992, 824.1935, 1.328569, 1094.189, 98.77575, 99.38405, 99.83437, 99.87109, 99.96211, 99.47037
10532.567400000002, 60.023045237135115, 60.021966547868374, 60.020400185980066, 23.02057296519744, 23.138337465440728, 23.101376161381758, 0.9999799183742314, 0.9999921598401688, 0.9999838542314362, 6437.95490130466, 6458.452260261255, 6452.898926517525, 130.70317448116566, 21.566954642620658, 37.15627866569116, 6438.693204163797, 6457.352040810136, 6453.48499868948, 281.6450964542297, 280.193275192174, 280.81563721820413, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 800.0, 756.3092, 1.434101, 1084.252, 772.1422, 1.415774, 1093.985, 810.6169, 6.78043, 5495.342, 788.1346, 6.969258, 5493.046, 793.8383, 6.926029, 5497.932, 823.5772, 1.328753, 1094.471, 98.522, 99.45177, 99.92722, 99.86609, 99.961, 99.52106
