TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
10952.624360000002, 60.00787705400741, 60.007961072482935, 60.007474254471475, 17.986147319080867, 18.105628623997266, 18.073028164340094, 0.9999949548328069, 0.9999957529432841, 0.9999930902173721, 5028.819899139072, 5036.885968941465, 5037.9130056065005, 94.5211881723194, 11.817103071514907, 14.137940894171152, 5026.596205728964, 5038.95022007764, 5035.078058093243, 281.51197356935415, 280.1578616358138, 280.90100353661956, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 796.5471, 1.380382, 1100.862, 763.8541, 1.425904, 1089.137, 817.6439, 6.70901, 5485.519, 798.7954, 1.377237, 1100.387, 793.9337, 6.925481, 5498.221, 822.5235, 1.331866, 1095.549, 100.0, 99.04568, 99.73528, 100.0, 99.9632, 99.56708
10955.0838, 60.004925528810226, 60.002230922935034, 60.00441002969413, 17.982721724609632, 18.08411913787665, 18.068598933802352, 0.9999949138859403, 0.9999967564695035, 0.9999958760490097, 5021.000464901423, 5036.397928739609, 5036.21866087647, 92.70730780353597, 12.742991958165476, 10.403614621615361, 5019.584422237023, 5040.691141721009, 5043.587444286323, 281.43616345245147, 280.05770671908056, 280.8325067521183, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 802.4615, 1.372172, 1099.071, 770.4106, 1.418168, 1093.085, 811.2769, 6.773251, 5494.508, 805.1259, 1.366389, 1100.075, 787.6581, 6.972964, 5492.172, 828.965, 1.317033, 1091.711, 100.0, 99.30566, 99.91104, 99.97849, 99.85628, 99.25177
10957.520400000001, 59.99965876060006, 59.99827265866909, 60.00183772134782, 17.985530052660213, 18.110072849872033, 18.068810433920383, 0.9999967060780829, 0.9999966397420087, 0.9999956900804232, 5029.023858293259, 5038.288398783612, 5040.392042146397, 96.75013687587716, 12.903217201393772, 12.60068583933537, 5025.1557143772925, 5039.2172449642685, 5037.937146565478, 281.4055071518586, 280.1468261861343, 280.9074623590148, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 796.4682, 1.383237, 1101.883, 764.0486, 1.42572, 1089.786, 817.6439, 6.708826, 5485.576, 798.8148, 1.376869, 1100.386, 793.9146, 6.925299, 5498.22, 822.5632, 1.331499, 1095.317, 99.90724, 99.07003, 99.73626, 100.0, 99.96228, 99.58818
10959.888480000001, 59.99444974715291, 60.002105820482356, 59.99789328465934, 17.996551463965943, 18.08462938949983, 18.069689214226162, 0.9999935706421609, 0.9999962692218276, 0.9999949210618886, 5026.487833437604, 5037.486866689868, 5042.949909499343, 95.53323227626515, 14.419979281610495, 11.541556177056691, 5027.319218578213, 5035.072823942545, 5042.973811694964, 281.4053288878384, 280.1145664273859, 280.8512885063622, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 802.8361, 1.369496, 1102.116, 770.2355, 1.418168, 1092.969, 817.9157, 6.699806, 5483.011, 807.6503, 1.360689, 1099.831, 797.7868, 6.894435, 5500.678, 820.1378, 1.337359, 1097.29, 99.90458, 99.4065, 99.68971, 99.98321, 99.99851, 99.75219
10962.2656, 59.99601493228453, 59.99139624606208, 59.99129641046746, 17.992209800767682, 18.109853985025076, 18.075384302154458, 0.9999951139840442, 0.9999965004599989, 0.999989002372156, 5029.188286970502, 5035.511654137005, 5041.460347551962, 89.11035608618795, 5.678616676058482, 18.905206524900223, 5031.2144609475, 5038.764803765631, 5041.30133450932, 281.51052081976326, 280.1446347230259, 280.89288422621905, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 806.8776, 1.364141, 1100.634, 772.5896, 1.415405, 1092.899, 821.6234, 6.666121, 5482.944, 804.6986, 1.367308, 1100.274, 793.8002, 6.925847, 5497.885, 822.5036, 1.332049, 1095.43, 99.97837, 99.42729, 99.5798, 99.96452, 99.96015, 99.59468
10964.664680000002, 59.990666824109994, 59.9921831745889, 59.99038695061834, 17.98713411096727, 18.099565308956546, 18.06946598536646, 0.9999942799249312, 0.9999952676108714, 0.9999937170942425, 5026.600187766465, 5036.502238507532, 5042.6750982735275, 90.6172954582039, 12.419129298359508, 17.885741906433168, 5021.528283076967, 5033.266398868492, 5038.556358762627, 281.4082870113138, 280.085623004736, 280.96084623322315, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 802.6389, 1.371459, 1100.113, 776.7336, 1.410432, 1096.106, 823.8946, 6.641639, 5471.93, 805.0482, 1.366573, 1099.741, 793.8574, 6.925664, 5497.995, 822.5235, 1.331499, 1095.203, 100.0, 99.56479, 99.48823, 100.0, 99.96517, 99.60468
10967.045320000001, 59.99037590351743, 59.98992369265892, 59.98884404421271, 17.951418189819172, 18.070750695666064, 18.03676743898402, 0.9999939367950014, 0.9999972088815756, 0.999991836234601, 5019.115165378946, 5032.4364694862215, 5032.656378527596, 92.98368716656933, 9.194753336898316, 13.203471148083963, 5022.78869333631, 5032.789730872259, 5033.336258167978, 281.4260936181747, 280.0876216156277, 280.93470773805024, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 796.2513, 1.381631, 1100.1, 782.9984, 1.402143, 1097.717, 830.1452, 6.568193, 5452.281, 798.7371, 1.377605, 1100.456, 787.639, 6.97333, 5492.387, 828.8457, 1.316483, 1092.075, 100.0, 99.79659, 99.13099, 100.0, 99.86017, 99.20949
10969.462200000002, 59.9842093833041, 59.98958542776059, 59.98429640281194, 17.984398994504364, 18.098704395410948, 18.091186649458955, 0.999993423151461, 0.9999982304446159, 0.9999927246360719, 5027.6994465720045, 5038.933891866262, 5041.316092337291, 91.9043231331716, 8.022309820867974, 20.867312310994294, 5024.60907415311, 5039.541860858316, 5040.497228643936, 281.4263692862002, 280.09051851440523, 280.7830142059689, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 802.5206, 1.370745, 1100.266, 776.6753, 1.411169, 1094.97, 823.914, 6.641455, 5472.097, 805.0676, 1.366205, 1100.42, 793.8383, 6.925847, 5498.109, 822.5831, 1.331133, 1095.084, 100.0, 99.62542, 99.47699, 99.99623, 99.9662, 99.57325
10971.819360000001, 59.987933219710875, 59.98607390218918, 59.98997884718128, 18.00746344767987, 18.10242724565457, 18.09802806759655, 0.9999950275500663, 0.9999984393965349, 0.9999945305593189, 5031.169229682677, 5035.224735664767, 5048.556836591486, 96.2978205247025, 9.13241250023816, 16.28648042304212, 5027.786956790494, 5039.863388234743, 5049.596913340921, 281.45704370810756, 280.208288411606, 280.8987459603575, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 796.2513, 1.381988, 1100.431, 782.9594, 1.400854, 1096.978, 823.8169, 6.640903, 5471.365, 798.7759, 1.377421, 1100.331, 794.6586, 6.916533, 5499.07, 820.4956, 1.335528, 1096.505, 100.0, 99.8378, 99.48616, 100.0, 99.98112, 99.68087
10974.321000000002, 59.98777142503575, 59.997380039002124, 59.99343971024733, 17.982557168838806, 18.122380752852298, 18.071983018984692, 0.9999960737555057, 0.9999982642367466, 0.9999942146835594, 5026.724320291066, 5035.521656091231, 5039.491801376241, 90.39276160145755, 8.684539299879816, 19.585419926613213, 5023.609594210055, 5032.908485588941, 5041.270904834194, 281.45303763615516, 280.158695357076, 280.85424710448433, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 790.1595, 1.390733, 1099.499, 787.4147, 1.394959, 1098.7, 820.381, 6.674036, 5478.199, 796.8535, 1.379995, 1100.347, 794.258, 6.922377, 5497.995, 821.5692, 1.333147, 1095.027, 99.9709, 99.77561, 99.60222, 100.0, 99.96628, 99.61188
10976.71968, 59.99782185917661, 59.99547734121826, 59.999072021186024, 17.999640615173675, 18.11612977953621, 18.092943281635687, 0.9999927242180895, 0.9999980942134856, 0.9999963175905568, 5031.5139969682305, 5041.258188702513, 5045.827877844179, 91.91041952041019, 7.049108013507066, 16.97682291908859, 5026.004414743852, 5041.542297371759, 5045.3432036285085, 281.48731149480557, 280.21282248227664, 280.998797258844, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 796.2711, 1.381631, 1100.315, 782.8816, 1.401406, 1097.435, 817.6633, 6.708826, 5485.518, 798.7759, 1.377605, 1100.388, 793.8574, 6.925664, 5498.001, 822.5235, 1.331866, 1095.207, 100.0, 99.76543, 99.73637, 100.0, 99.96225, 99.59893
10979.16392, 60.00065574015078, 59.99972864654932, 59.99974082983737, 17.957319132654987, 18.075146638307075, 18.05447243876444, 0.9999961092212908, 0.9999980654983349, 0.9999962685048593, 5019.538450545085, 5030.882386978862, 5039.874660347131, 91.82051952764687, 9.434065815693657, 15.888378108272263, 5023.682091472031, 5033.811388827756, 5035.995223990957, 281.5860192767339, 280.2544925850252, 281.02230389240646, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 802.5403, 1.371102, 1100.553, 776.6364, 1.409695, 1094.987, 810.9662, 6.773251, 5494.738, 805.087, 1.366757, 1100.012, 787.639, 6.972964, 5492.227, 828.8457, 1.317216, 1091.273, 100.0, 99.53277, 99.90294, 100.0, 99.85821, 99.20524
10981.612720000001, 60.00201959533831, 60.005979704970855, 60.00510926931906, 17.990096590845752, 18.10272415431988, 18.080532972992092, 0.9999956963853658, 0.9999987853776428, 0.9999967259229441, 5030.2467749216485, 5039.939626251381, 5041.448520569503, 92.37969442942858, 10.47544722484281, 16.710042766341758, 5029.513302765182, 5039.0523484515925, 5042.391882130735, 281.5147108109845, 280.12129363961856, 280.9561358965628, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 796.2908, 1.381988, 1100.373, 782.9399, 1.401406, 1097.211, 817.6245, 6.70901, 5485.576, 798.7177, 1.377605, 1100.402, 793.8574, 6.925481, 5497.944, 822.5433, 1.330767, 1094.801, 100.0, 99.74504, 99.73633, 100.0, 99.96121, 99.59893
10984.0468, 60.005326277092784, 60.004709001263976, 60.00673893508576, 18.003561603204613, 18.096347637813956, 18.09358184988327, 0.999993513966107, 0.9999995762173123, 0.9999967675659948, 5031.022441863094, 5041.466419700108, 5037.472742808826, 97.46424426342969, 5.652273021124756, 13.531126368439345, 5022.060720343523, 5037.8069972700305, 5037.043921156888, 281.54355504255744, 280.14338452424033, 280.85223180523514, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 802.5601, 1.37128, 1100.559, 776.6753, 1.409511, 1095.206, 817.6245, 6.709378, 5485.688, 798.6789, 1.377605, 1100.437, 794.6586, 6.916716, 5499.121, 820.5751, 1.337176, 1095.923, 100.0, 99.56277, 99.73624, 100.0, 99.98214, 99.68505
10986.44556, 60.00854889133904, 60.01093849062475, 60.00833306982261, 17.99444604910708, 18.116315675734675, 18.074236724495016, 0.999996412288257, 0.9999989203877354, 0.999992209352086, 5026.677783935257, 5040.734596683871, 5040.040937331945, 89.79703397804133, 6.373742930027639, 16.324062054792194, 5030.503391342915, 5039.372455564031, 5044.2511512421925, 281.51050801424185, 280.14252911916907, 280.97210202335265, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 808.8885, 1.35968, 1099.863, 772.3561, 1.415958, 1093.053, 822.031, 6.660598, 5475.569, 796.8341, 1.38073, 1100.159, 794.9065, 6.922377, 5498.278, 820.754, 1.335528, 1095.517, 100.0, 99.36707, 99.56766, 100.0, 99.96547, 99.59108
10988.87072, 60.00607728457719, 60.0118985224487, 60.01116396861336, 17.980096986794674, 18.113541297246975, 18.080492124734825, 0.999997367146175, 0.9999984552676925, 0.999993755971881, 5023.412020436641, 5032.484244267252, 5034.939877539452, 95.54683130367266, 8.182540518832184, 15.995262444126183, 5028.743935030335, 5037.428236645015, 5036.134777693215, 281.52815533746355, 280.0918116078437, 280.85164148456437, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 802.5995, 1.371102, 1100.266, 770.4495, 1.4178, 1092.776, 823.9334, 6.640718, 5472.264, 798.7177, 1.377788, 1100.175, 793.8383, 6.925847, 5498.165, 822.5433, 1.331682, 1095.083, 100.0, 99.29884, 99.49431, 100.0, 99.96522, 99.57316
10991.293080000001, 60.01218580231035, 60.0111464932108, 60.013446086904274, 17.938511170112935, 18.05693543535436, 18.024003330024925, 0.9999966080758668, 0.9999986400817923, 0.9999955274456075, 5012.398487317833, 5022.211919375673, 5027.392878631925, 95.15771544165227, 8.017491745870757, 15.567868568733786, 5012.763192187834, 5025.749253272043, 5028.125237440397, 281.4343687006559, 280.08968715664145, 280.99816305775107, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 796.2908, 1.38181, 1100.253, 764.0098, 1.426089, 1089.294, 830.2034, 6.568193, 5453.236, 805.0676, 1.366389, 1100.255, 787.6009, 6.97333, 5492.276, 828.9053, 1.317582, 1091.374, 100.0, 99.0253, 99.13617, 100.0, 99.85819, 99.2144
10993.635040000001, 60.014262353386954, 60.01234259711649, 60.01060440439047, 17.976037847753346, 18.0933655064254, 18.059916038795247, 0.9999955116790477, 0.9999976397218221, 0.9999938992714938, 5023.707517265597, 5034.384352480199, 5036.866238164388, 91.70854957078768, 11.262139436518282, 14.891379204104396, 5030.518544865733, 5032.457642795634, 5036.866159960572, 281.569184396468, 280.252388304233, 281.0647080851948, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 802.5403, 1.37128, 1100.119, 770.3522, 1.419273, 1093.483, 823.8557, 6.640534, 5472.715, 798.7565, 1.377605, 1099.889, 793.8383, 6.925664, 5498.217, 822.4837, 1.331866, 1095.498, 100.0, 99.30117, 99.50251, 100.0, 99.96617, 99.58351
10996.07092, 60.00691004416752, 60.00642197899425, 60.007269765439105, 17.97880397733229, 18.104979233775282, 18.09460076125667, 0.9999955122360613, 0.99999905929018, 0.9999966921273813, 5021.572902613588, 5032.131376562422, 5046.784835339484, 93.43893046997027, 8.952867114001492, 13.150399088166523, 5029.252056194008, 5034.955267184257, 5045.1720735681, 281.4296948051404, 280.17156414635735, 280.9361093251197, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 796.2513, 1.382345, 1100.813, 764.0098, 1.425168, 1089.526, 823.8946, 6.641639, 5471.48, 798.7565, 1.377421, 1100.276, 793.8383, 6.925481, 5498.003, 821.7879, 1.333697, 1096.521, 100.0, 98.97159, 99.4852, 100.0, 99.96229, 99.60225
10998.46152, 60.0041746232244, 60.006130123738295, 60.006947286206035, 17.98286488156069, 18.107995381642688, 18.07807117295886, 0.9999919235855403, 0.9999954852016503, 0.9999949656203116, 5025.060741006177, 5034.89056720637, 5036.335885787627, 90.5270829638012, 7.357791587753127, 19.152145260545694, 5025.143147653738, 5035.855072977415, 5035.38893420064, 281.51784209069496, 280.18746323322546, 280.87935232704393, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 790.0215, 1.391982, 1099.822, 757.4727, 1.431799, 1085.584, 818.1098, 6.697413, 5482.505, 794.8729, 1.383488, 1100.007, 796.8331, 6.905941, 5499.13, 820.1179, 1.337359, 1096.18, 99.93561, 98.63712, 99.70086, 99.99919, 99.98613, 99.65137
11000.81444, 60.00631904267215, 60.007510616709475, 60.00732997392592, 17.98840201831251, 18.10205915129458, 18.067118410044188, 0.999994513597358, 0.9999970885240781, 0.9999945291930474, 5029.514476864404, 5039.347474432275, 5037.550795074751, 92.44280538136877, 9.870638505074794, 15.177572039944607, 5026.391023711161, 5037.061561350405, 5040.4017366195185, 281.4376853571211, 280.1998388546229, 280.9080785593585, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 796.2513, 1.382167, 1100.541, 763.8541, 1.425904, 1088.926, 819.6628, 6.687841, 5483.627, 798.7371, 1.377605, 1100.111, 793.8574, 6.925664, 5498.052, 822.5433, 1.331133, 1094.806, 100.0, 98.99187, 99.67639, 100.0, 99.96315, 99.58851
11003.30312, 60.00839865175856, 60.009923272994925, 60.009185842950274, 17.971078136176782, 18.090844964385127, 18.057807725785427, 0.9999935803691972, 0.9999989929003662, 0.9999968412023161, 5019.4085833254085, 5031.026089184209, 5032.467900620935, 95.75001435318518, 8.78335857420575, 13.07196734415129, 5021.096865081481, 5027.991982729732, 5034.2066001820995, 281.4997062986478, 280.0968596892192, 280.8191812715073, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 801.4758, 1.373243, 1100.736, 770.041, 1.418168, 1092.464, 810.6169, 6.778773, 5495.514, 805.087, 1.366757, 1100.012, 787.639, 6.972964, 5492.277, 828.8656, 1.31685, 1091.552, 100.0, 99.31347, 99.91491, 100.0, 99.8562, 99.23058
11005.695000000002, 60.01026877971016, 60.00951619511871, 60.0065954430752, 17.995926630168654, 18.123910563917175, 18.076047427028804, 0.9999950850241728, 0.9999991073300376, 0.9999965248096582, 5027.941612942785, 5036.414438397523, 5039.247039192362, 93.14037206001399, 9.249325043520116, 20.880115026509884, 5030.620713625063, 5040.58433372759, 5041.486123711168, 281.4720602525922, 280.08618134599203, 281.0387954767909, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 796.3105, 1.38181, 1100.305, 763.9903, 1.425352, 1089.289, 817.6051, 6.709194, 5485.458, 798.7759, 1.377237, 1100.218, 793.8383, 6.925847, 5498.107, 822.5036, 1.331682, 1094.978, 100.0, 99.02487, 99.73633, 100.0, 99.96419, 99.54207
11008.093400000002, 60.01425801369644, 60.01203459596962, 60.00740296092023, 18.011934466488032, 18.109686971212096, 18.083888634043973, 0.9999970938941125, 0.9999987916171175, 0.9999961000456781, 5029.39138843311, 5033.716802044828, 5047.759087876409, 97.0438994914507, 6.5543368120321475, 11.519552666159598, 5029.641750990532, 5041.828399371643, 5048.326411287264, 281.38153222634776, 280.1804028560338, 280.9282585168592, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 802.5798, 1.371459, 1100.486, 770.3134, 1.417984, 1092.655, 817.6051, 6.70901, 5485.686, 798.7954, 1.377605, 1100.499, 793.8383, 6.925664, 5498.053, 822.5235, 1.331866, 1094.919, 100.0, 99.33086, 99.73324, 100.0, 99.96315, 99.53673
11010.5274, 60.01472081174048, 60.01067482741635, 60.01085566964043, 18.007948195345463, 18.08873154786483, 18.059874339435844, 0.9999934430986329, 0.999998836331416, 0.9999948755526944, 5027.898580547468, 5036.010891667584, 5040.312197861263, 90.23099430126877, 11.660033517501915, 12.797415109471785, 5027.474438947733, 5036.6109708074, 5039.688818983902, 281.54084276236205, 280.1008425641011, 280.89873625891005, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 808.9477, 1.359501, 1099.933, 776.4807, 1.411169, 1094.329, 823.9528, 6.640166, 5471.87, 792.9504, 1.38643, 1100.0, 798.2828, 6.891878, 5499.902, 819.6407, 1.33681, 1096.339, 99.99253, 99.63524, 99.48823, 100.0, 99.99681, 99.67853
11012.89804, 60.01513381085489, 60.015980100964455, 60.011668996831894, 17.988313522682688, 18.104953832618836, 18.07639185556755, 0.9999939445815332, 0.9999987780799295, 0.9999925145221198, 5023.416359871695, 5035.171573497875, 5034.037986862302, 93.78510657233392, 10.829214000394586, 15.003793688820764, 5025.115002367923, 5038.695022995275, 5031.404028493548, 281.53203441651596, 280.1698131054603, 280.8681671549077, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 802.5403, 1.371102, 1100.669, 770.1771, 1.418168, 1091.38, 820.7887, 6.669434, 5476.745, 798.7759, 1.377421, 1100.727, 793.8574, 6.925847, 5497.887, 822.5036, 1.331316, 1095.443, 100.0, 99.30609, 99.59619, 100.0, 99.96626, 99.58434
11015.271120000001, 60.01751286147057, 60.01632287232067, 60.018357707140254, 17.947708815614444, 18.063672404287896, 18.0386267985696, 0.9999942343815517, 0.9999947581246866, 0.9999964492551233, 5017.48213921538, 5024.320842400415, 5026.790289831914, 94.02572218523119, 6.42738208726405, 19.563026663412643, 5014.931135031975, 5021.905248132972, 5030.045255072922, 281.5586014963561, 280.03752012994715, 280.8298303166804, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 798.8537, 1.37824, 1100.509, 764.9047, 1.424431, 1088.81, 829.6211, 6.568562, 5452.45, 805.0482, 1.366573, 1100.302, 787.6009, 6.973147, 5492.492, 828.7861, 1.317948, 1092.198, 100.0, 98.97911, 99.13406, 100.0, 99.86209, 99.20407
11017.711000000001, 60.022059268416214, 60.017613606493555, 60.021959164996915, 17.97787117515313, 18.101221916730342, 18.066222202291453, 0.9999927379579443, 0.9999977311566967, 0.9999943092646303, 5028.668315207584, 5034.690413729336, 5036.330743462719, 94.49050306428245, 10.631426663781895, 15.605719015865816, 5025.93575888884, 5036.6712846274895, 5036.506581404447, 281.4715613276339, 280.1841828462395, 280.85432132848456, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 802.5798, 1.371102, 1100.553, 770.2744, 1.417063, 1092.444, 823.9334, 6.641823, 5471.868, 798.7177, 1.377788, 1100.402, 793.8574, 6.925664, 5498.16, 822.5831, 1.331866, 1095.539, 100.0, 99.31174, 99.49121, 100.0, 99.96514, 99.55282
11020.17172, 60.02129560348444, 60.02155843301524, 60.0221321083543, 17.982657267874718, 18.11609550753096, 18.076037942770412, 0.9999945615946417, 0.9999975465785252, 0.9999954061400448, 5026.759189826345, 5038.797999049247, 5040.322286906448, 96.21729545950438, 8.968502154475573, 13.708313431737679, 5028.781818294721, 5035.603638424134, 5036.080087456038, 281.42668383944226, 280.2004504081733, 280.92353489062526, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 796.2316, 1.381631, 1100.488, 763.9319, 1.42572, 1089.042, 823.8557, 6.641087, 5471.306, 798.7954, 1.377421, 1100.446, 793.8383, 6.925847, 5498.05, 822.5036, 1.331316, 1095.093, 100.0, 99.03628, 99.4769, 100.0, 99.96315, 99.6146
11022.587080000001, 60.018153723506835, 60.02141374117925, 60.02371888449118, 17.996283959720156, 18.08943635843849, 18.088065406367605, 0.9999956518299461, 0.9999995128711068, 0.9999948278382169, 5030.335733828801, 5035.630977312603, 5035.072222555669, 89.85516381165598, 10.960456844312375, 17.786844954253183, 5028.165157558792, 5031.579463350432, 5033.223180259063, 281.4987419330678, 280.0598421521904, 280.75414602559135, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 789.9623, 1.391626, 1099.13, 757.7645, 1.431799, 1085.937, 817.6051, 6.70901, 5485.294, 792.5232, 1.387717, 1099.821, 799.9041, 6.881104, 5500.002, 818.1695, 1.341388, 1095.737, 99.91946, 98.64973, 99.73528, 99.94406, 99.99901, 99.81996
11024.95816, 60.01971332836108, 60.023332546239615, 60.022834843129246, 17.993411590654112, 18.0939356974723, 18.070662393039793, 0.9999952677776496, 0.9999984136845617, 0.9999931483482708, 5026.689022605044, 5042.09514736517, 5040.2063755589015, 91.7265751109012, 10.092158833169833, 18.349138425644952, 5027.49364570659, 5040.7023641692995, 5041.490235496586, 281.52714911086804, 280.21351960687537, 281.0176898158225, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 796.2513, 1.381453, 1099.985, 763.8735, 1.425536, 1088.805, 822.0504, 6.661519, 5478.31, 798.7565, 1.377053, 1100.498, 793.8383, 6.925664, 5498.05, 822.4837, 1.331499, 1095.194, 100.0, 98.98088, 99.58391, 100.0, 99.96118, 99.56166
11027.394880000002, 60.02176248005561, 60.02031666083686, 60.019305117564855, 17.962402236320028, 18.079426764526108, 18.052959466117183, 0.9999963548883604, 0.9999982643160988, 0.999996782170143, 5019.282891051151, 5026.466296225049, 5035.295727794534, 93.47984664681917, 9.485502230516886, 13.510335824368667, 5019.902803500853, 5030.571995378723, 5031.554819538732, 281.4779527933668, 280.1268078619288, 280.9356323112213, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 799.0508, 1.377527, 1100.824, 768.2122, 1.420563, 1091.229, 810.4615, 6.781166, 5495.789, 804.9899, 1.366757, 1100.308, 787.62, 6.973147, 5492.06, 828.9053, 1.317399, 1090.809, 100.0, 99.20123, 99.92306, 100.0, 99.85811, 99.16305
11029.853000000001, 60.01816063629625, 60.018374064352415, 60.021312133651755, 17.979527067362266, 18.10448515791221, 18.07113359926067, 0.9999956135327808, 0.9999984678945029, 0.9999937609295567, 5026.36657952683, 5036.881129980312, 5041.008672332384, 90.72514086110255, 8.281771403390849, 11.979620652013637, 5028.098966211696, 5038.9570973872105, 5037.351167091699, 281.52006921914085, 280.0683588855099, 280.88272153887755, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 796.3105, 1.381988, 1100.363, 763.7762, 1.424431, 1088.716, 817.5857, 6.709378, 5485.634, 798.7177, 1.377972, 1100.121, 793.8574, 6.925664, 5498.162, 822.5632, 1.331866, 1095.148, 100.0, 98.93873, 99.73939, 100.0, 99.96116, 99.5575
11032.191040000002, 60.0210999747052, 60.0212852143952, 60.021574118828674, 17.9957848626504, 18.10690376927975, 18.07675849729323, 0.9999961151531808, 0.999998518776109, 0.9999952089633959, 5030.537925640186, 5042.637472603913, 5042.926545272344, 89.91755705670539, 8.944845200324608, 16.115576125752796, 5030.7683811475845, 5041.1468753947265, 5043.022187109609, 281.4086256927743, 280.2256540090549, 280.99896780092575, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 802.5798, 1.37128, 1100.339, 770.4106, 1.416879, 1092.853, 817.5857, 6.709562, 5485.629, 798.7371, 1.377421, 1100.169, 793.8383, 6.925664, 5498.377, 822.5235, 1.331316, 1095.265, 100.0, 99.20563, 99.73731, 100.0, 99.96909, 99.55165
11034.540120000001, 60.02186909019527, 60.023131942016235, 60.01983763379607, 17.994345143036927, 18.10563347874242, 18.102153777062885, 0.9999947464490366, 0.9999991257069414, 0.9999953726331237, 5029.100274702047, 5036.837807547576, 5043.10153139129, 94.80056885213298, 9.890508323407175, 13.075278193903273, 5029.783125677599, 5038.956418442855, 5048.642620398385, 281.5727046510256, 280.1280005701572, 280.9594168298218, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 808.9083, 1.35968, 1099.828, 776.578, 1.410063, 1094.844, 823.9722, 6.64035, 5471.654, 792.4455, 1.387717, 1099.681, 800.1521, 6.873981, 5500.295, 816.2211, 1.345416, 1097.447, 99.98299, 99.6487, 99.47493, 99.97538, 100.0, 99.76647
11037.007800000001, 60.02402176762387, 60.023439148546885, 60.0225910346, 17.987404739819866, 18.099760948996288, 18.062067235601614, 0.9999933742662441, 0.9999962524849504, 0.9999915821937894, 5024.536525554367, 5037.706936374023, 5039.138489753837, 93.00863707774806, 9.429073355036962, 19.140362432668667, 5027.467530598398, 5037.4705028128865, 5045.265961531075, 281.5164695312516, 280.1497382637488, 280.8873880096602, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 802.5601, 1.370923, 1100.443, 770.3328, 1.418168, 1092.473, 817.6051, 6.707537, 5484.681, 798.6983, 1.377421, 1100.291, 793.8574, 6.926212, 5498.16, 822.5433, 1.331682, 1095.653, 100.0, 99.28697, 99.72007, 100.0, 99.96514, 99.56816
11039.393520000001, 60.012108775234026, 60.01777773409905, 60.017923301417085, 17.95632621172709, 18.08256217179573, 18.026880985738845, 0.9999949055651418, 0.9999979910620836, 0.9999935995832872, 5015.841551024573, 5027.700684257767, 5026.040947760961, 91.10841416427168, 8.476949286602576, 17.122510240748397, 5016.798958783288, 5022.35964033965, 5032.416124987474, 281.41772343927863, 280.1719306178594, 280.97226653573006, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 802.0278, 1.373243, 1100.275, 778.4652, 1.407116, 1096.733, 827.1752, 6.603168, 5458.799, 803.048, 1.369331, 1099.706, 787.9252, 6.972416, 5492.227, 828.7463, 1.316667, 1092.017, 100.0, 99.62649, 99.29545, 99.97183, 99.86028, 99.27286
11041.742520000002, 60.016664716462934, 60.01601916980816, 60.0158864107107, 17.992078917660624, 18.105929563269058, 18.071634523789477, 0.9999939634081431, 0.9999980314006223, 0.9999955626382461, 5026.6074433141985, 5037.0496314239535, 5038.358032685654, 93.87848434572265, 9.252891928093504, 16.606928102198253, 5028.978462967504, 5035.888767317098, 5038.891562437875, 281.5822833919303, 280.14507647144706, 280.86546530029375, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 801.1801, 1.373779, 1100.687, 777.4535, 1.410248, 1094.598, 823.9528, 6.641087, 5471.192, 798.7759, 1.377237, 1101.002, 793.8574, 6.925664, 5497.887, 822.5433, 1.331133, 1095.385, 100.0, 99.50747, 99.48206, 100.0, 99.96317, 99.57901
11044.164760000001, 60.016513310195236, 60.014258217526496, 60.01174103573592, 17.979366507175637, 18.08626408827935, 18.07355571220735, 0.9999933764936989, 0.9999974285544082, 0.9999962590080325, 5027.491274198837, 5036.99276912422, 5037.846809926946, 90.72771158546766, 12.083351244808492, 14.81959179721116, 5030.9928758509395, 5041.717711604885, 5047.129029990177, 281.5784262027974, 280.2134766604154, 280.9335001489965, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 796.2513, 1.382345, 1100.268, 782.8232, 1.402327, 1097.788, 823.8946, 6.640534, 5471.755, 798.7759, 1.377788, 1100.402, 793.8574, 6.925664, 5497.944, 822.5632, 1.331866, 1095.139, 100.0, 99.70394, 99.48506, 100.0, 99.96121, 99.58977
11046.53172, 60.01441268290984, 60.01647089222643, 60.01326726785896, 18.009870487086157, 18.10422834141037, 18.105706534321104, 0.9999938292393, 0.9999996916736579, 0.9999959293602136, 5031.60899398857, 5035.699501412347, 5046.18513225472, 95.4421853081135, 7.4898321893026605, 13.449233319896393, 5028.751408858214, 5040.836344842906, 5050.830359952297, 281.66493343256394, 280.24154704104416, 280.9868513811792, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 790.0018, 1.391626, 1099.832, 789.3798, 1.39146, 1098.774, 817.6245, 6.709194, 5485.576, 792.4649, 1.387901, 1099.681, 800.1521, 6.874346, 5500.687, 816.2808, 1.345416, 1097.867, 99.94376, 99.88716, 99.7374, 99.9696, 100.0, 99.80467
11048.924400000002, 60.01347493367452, 60.01499565801536, 60.01228751625904, 17.99765374990516, 18.109493672407485, 18.073013725327037, 0.9999950257736933, 0.9999977649671714, 0.9999956260931226, 5026.558262961741, 5042.657454924278, 5041.740213445633, 89.10363776215945, 11.502928564068043, 16.24658152661803, 5027.697859212252, 5040.15712632904, 5042.37010530628, 281.6601655823984, 280.3345158201816, 280.9654899334211, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 796.3105, 1.382167, 1100.473, 782.8427, 1.401038, 1097.381, 823.8752, 6.64035, 5471.084, 798.7371, 1.377421, 1100.451, 793.8574, 6.926029, 5498.217, 822.4837, 1.331133, 1094.815, 100.0, 99.72391, 99.48615, 100.0, 99.96512, 99.59935
11051.300280000001, 60.01313262543203, 60.01090966204934, 60.0104627845793, 17.966621187820966, 18.088893315160917, 18.053191364624286, 0.9999950496572493, 0.9999981066525125, 0.999995638383826, 5020.6199124191635, 5031.7144080275175, 5035.530596304607, 92.94918577571025, 13.214694007160233, 12.882879400095476, 5022.9329861468605, 5032.458567207273, 5035.105629993504, 281.55875452664424, 280.2731128055406, 280.98605370530515, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 796.2513, 1.38181, 1100.368, 782.9205, 1.401038, 1097.837, 817.5275, 6.712507, 5486.857, 800.5042, 1.374663, 1100.278, 790.9771, 6.951415, 5494.91, 826.8178, 1.321611, 1092.544, 100.0, 99.80193, 99.74437, 100.0, 99.91554, 99.3208
11053.701480000002, 60.01227191719355, 60.01292619962032, 60.01237272600813, 18.00473256469247, 18.11162403868297, 18.06466656118604, 0.9999960038889025, 0.9999983482725242, 0.9999963071278769, 5030.50921174181, 5039.582735280147, 5044.477240912968, 91.99838207732103, 12.316548082054396, 13.372089542629737, 5034.207299879103, 5041.341203849552, 5043.41538630981, 281.54609029033793, 280.32194989201076, 281.05322682184686, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 801.2589, 1.374314, 1100.521, 779.9049, 1.406932, 1097.447, 815.5863, 6.696677, 5484.236, 799.5916, 1.377053, 1100.213, 793.8574, 6.925847, 5498.274, 822.4837, 1.332049, 1095.03, 100.0, 99.68228, 99.71198, 100.0, 99.9622, 99.54674
11056.15732, 60.01052572624461, 60.008343717850046, 60.01382218898708, 17.98510188792995, 18.12180785831756, 18.08515050588796, 0.9999965397312766, 0.9999983706954949, 0.9999968461339311, 5030.106958763941, 5041.2644802705645, 5042.829316814117, 89.33365132858205, 9.016379458124675, 18.129536711637684, 5032.91113728125, 5042.272736281854, 5041.909755142874, 281.66505109494835, 280.21202294757927, 280.9585901815783, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 802.5403, 1.371459, 1100.721, 776.6558, 1.410616, 1095.707, 817.6051, 6.70901, 5485.744, 798.7759, 1.377421, 1100.058, 793.8193, 6.925847, 5498.05, 822.5433, 1.331499, 1095.68, 100.0, 99.60835, 99.73422, 100.0, 99.96419, 99.60586
11058.588720000002, 60.01290117411107, 60.01307121065149, 60.01272848993427, 17.983022657409848, 18.108537756422965, 18.083680588811237, 0.9999946718839643, 0.9999981120973167, 0.9999952653148904, 5029.151231827042, 5043.905481167877, 5046.562540218398, 92.59024856134783, 8.711432173060075, 14.626160427989817, 5033.454212281981, 5036.74082380798, 5050.477762428031, 281.6315179799469, 280.2407521313754, 281.0065485209906, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 808.8885, 1.359323, 1100.048, 770.2939, 1.418168, 1093.12, 823.4869, 6.643479, 5471.926, 792.4649, 1.387349, 1099.851, 800.0948, 6.873981, 5500.305, 816.2012, 1.344684, 1097.698, 99.95727, 99.37312, 99.49536, 99.94938, 100.0, 99.77816
11061.087360000001, 60.012592984568094, 60.010331886877196, 60.012226092473966, 17.97235490566634, 18.10257147782858, 18.051662649121027, 0.9999956132817924, 0.9999980807436614, 0.9999939926186706, 5028.152797968212, 5036.192765375434, 5039.030319514541, 94.94124729649275, 8.298395223926349, 16.484128269041776, 5025.060795533987, 5037.568863021175, 5038.024801799001, 281.55069442454055, 280.30352185776013, 280.990497321527, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 802.5403, 1.371102, 1100.218, 776.5585, 1.410248, 1095.708, 817.5857, 6.709378, 5485.517, 798.7759, 1.377421, 1100.17, 793.8193, 6.925664, 5497.942, 822.5036, 1.331316, 1095.726, 100.0, 99.60846, 99.73526, 100.0, 99.96118, 99.61002
11063.536800000002, 60.006428862351115, 60.00550760944379, 60.00545105045806, 17.939940033245495, 18.04323661652436, 18.024000087137704, 0.9999956500568282, 0.9999975872574097, 0.9999972370848275, 5013.577875664631, 5023.971256860664, 5028.98353440754, 91.53580364805885, 7.4696856676346215, 17.197286898770244, 5015.499886316379, 5022.710545248264, 5026.353271471996, 281.63023708619596, 280.24011384114317, 281.01739036890024, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 802.5995, 1.370566, 1100.103, 770.3328, 1.418536, 1092.508, 824.7681, 6.631146, 5466.318, 800.5236, 1.373376, 1100.387, 790.5002, 6.951597, 5494.232, 826.8774, 1.320878, 1091.9, 100.0, 99.31867, 99.4127, 100.0, 99.9031, 99.3585
11065.916720000001, 60.009542475838664, 60.009097259136624, 60.00652422944124, 17.968546970920446, 18.10275276886442, 18.065457675878545, 0.9999956654989471, 0.9999969387062584, 0.9999950375188417, 5020.7386033510265, 5035.600343252225, 5038.459705818303, 90.26636982602895, 12.757486539535876, 14.392110295903194, 5026.594051962647, 5038.874616208795, 5041.2112144546945, 281.5561991207794, 280.2271657058403, 281.03606047151135, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 798.3806, 1.376813, 1100.736, 768.1927, 1.420747, 1092.054, 825.7581, 6.626361, 5469.406, 799.1255, 1.377237, 1100.669, 793.8383, 6.925847, 5497.993, 822.5235, 1.33095, 1095.038, 100.0, 99.21442, 99.44235, 100.0, 99.96211, 99.58434
11068.21844, 60.004654379468896, 60.005669288623764, 60.004184695653095, 17.96910577608423, 18.08786432927293, 18.050389709304223, 0.9999960086232714, 0.9999982383987824, 0.9999944996490431, 5023.95750699368, 5035.902714213177, 5039.315003734743, 92.06583548199887, 10.394897642972637, 17.441231308087822, 5025.747359202602, 5037.847367114943, 5037.904041744957, 281.67557956534023, 280.32697044455017, 281.0625049853181, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 797.4343, 1.380739, 1100.521, 764.107, 1.42572, 1089.402, 823.8557, 6.640903, 5471.76, 798.7371, 1.377972, 1100.673, 793.8383, 6.926029, 5498.165, 822.4837, 1.331682, 1095.325, 100.0, 98.9971, 99.4749, 100.0, 99.96312, 99.56367
11070.618400000001, 59.999230677923194, 60.0082583756355, 60.00547661002177, 17.9728105134651, 18.070557116424947, 18.078871798936852, 0.9999948276876575, 0.9999991758241312, 0.9999953748562469, 5026.444420059509, 5032.147177474113, 5045.585132429573, 94.46314533640953, 8.575653292023162, 10.36490090144892, 5027.638576688999, 5027.5435020045925, 5042.174029598247, 281.6161793420821, 280.30829416902594, 281.0277125007517, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 800.0, 790.0806, 1.391982, 1099.512, 757.8812, 1.431799, 1085.081, 817.6051, 6.708826, 5485.517, 792.5232, 1.388085, 1099.565, 800.0567, 6.874164, 5500.629, 816.3206, 1.34505, 1098.036, 99.96515, 98.6461, 99.73631, 99.95909, 100.0, 99.83077
