TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
11087.296520000002, 60.000978083096804, 60.0055774799661, 60.00537573225947, 17.98280293920735, 18.09299685709391, 18.06247246469557, 0.9999963566059424, 0.9999976314407976, 0.9999955515761743, 5022.603798079172, 5036.221717360437, 5035.877528596484, 89.3623435519437, 9.660406535655056, 17.981761266745934, 5018.15104556162, 5027.268775199426, 5028.940545167634, 281.6471006963736, 280.2217704760758, 280.9696100913609, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 802.4615, 1.37128, 1100.674, 776.6558, 1.410063, 1095.008, 823.8946, 6.640166, 5471.537, 798.7954, 1.377972, 1100.324, 792.9227, 1.387893, 1100.329, 816.6188, 6.719991, 5487.415, 100.0, 99.58765, 99.48109, 100.0, 99.84708, 99.76977
11089.764920000001, 60.011957928518584, 60.012483273217505, 60.01280075200579, 18.005768334096196, 18.127917369412344, 18.08001003291707, 0.9999945247790739, 0.9999985837510782, 0.9999962262953869, 5029.129139472092, 5044.861981971668, 5046.745457894165, 91.0806626400298, 7.359724562399151, 19.16930692513688, 5031.515981625164, 5041.906875074374, 5045.325610828857, 281.5700441677095, 280.1619859609278, 280.996333321477, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 796.2908, 1.381988, 1100.531, 782.9984, 1.40159, 1097.816, 830.184, 6.567457, 5452.729, 804.7957, 1.367124, 1100.403, 788.4783, 1.393372, 1097.81, 813.6564, 6.719442, 5485.697, 100.0, 99.80002, 99.12997, 100.0, 99.79952, 99.77288
11092.22652, 60.017358756545164, 60.01736798078536, 60.014648313918016, 17.994728787423192, 18.105362293090923, 18.078382975098513, 0.999992801250833, 0.9999998144351046, 0.9999945653406591, 5029.1809482353565, 5046.278949274116, 5046.682956265851, 89.31476119488713, 11.142030252243785, 15.273307292897243, 5029.792171944701, 5041.511552090915, 5042.141457426413, 281.6393468100316, 280.2197205599137, 280.98384977235503, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 801.6335, 1.372708, 1100.34, 779.3796, 1.4073, 1095.437, 823.8946, 6.64035, 5471.814, 803.7859, 1.368044, 1100.124, 786.5327, 1.395746, 1098.009, 816.579, 6.719808, 5487.468, 100.0, 99.58375, 99.48613, 100.0, 99.76594, 99.76967
11094.71528, 60.02496484231778, 60.02478263820771, 60.023991192574655, 18.008739455852755, 18.124069004976864, 18.079516894252865, 0.9999931603003969, 0.9999973431452476, 0.9999948001094111, 5030.692796264544, 5041.382827057538, 5045.731173926988, 89.95653018231815, 11.209851606925213, 16.14049293947528, 5032.212072576263, 5036.79218383695, 5045.287676993017, 281.5457848891334, 280.22127506806896, 280.95028667608443, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 791.5592, 1.389662, 1099.688, 789.0295, 1.39146, 1098.807, 817.6245, 6.70901, 5485.634, 811.3592, 1.354805, 1099.288, 780.3143, 1.404329, 1095.97, 822.8217, 6.652786, 5474.0, 99.97026, 99.84747, 99.73843, 99.92677, 99.71544, 99.53417
11097.13764, 60.02481804760382, 60.02474696989258, 60.02792484439519, 18.008251040036168, 18.132270530414722, 18.083962339846583, 0.9999955446290515, 0.9999982289635934, 0.999994064504364, 5032.10499461714, 5044.093268468678, 5046.619957986015, 87.14996622991794, 2.887310899000113, 15.685312992416243, 5035.50531227454, 5043.8562536454565, 5044.147561638074, 281.5119586042486, 280.1462224430588, 280.87764068757673, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 796.2711, 1.38181, 1100.473, 782.9594, 1.402327, 1097.112, 823.4869, 6.645873, 5472.041, 804.9899, 1.366389, 1100.037, 786.4946, 1.396111, 1098.0, 816.5989, 6.719808, 5487.641, 100.0, 99.82607, 99.4902, 100.0, 99.93515, 99.76975
11099.44684, 60.02524241537835, 60.02433543262763, 60.02356611918217, 17.97409982859554, 18.105150926757133, 18.059323618532414, 0.9999971138421008, 0.9999993292661111, 0.9999945994996124, 5023.404546799063, 5031.456368454341, 5035.012008450668, 89.54257059466977, 8.818566876223485, 12.419023494317344, 5024.818564850559, 5034.924368493009, 5034.837966160862, 281.557891405771, 280.2335713877241, 281.0296515494935, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 796.2316, 1.38181, 1100.09, 782.9205, 1.401222, 1098.285, 823.9334, 6.64035, 5471.254, 805.0287, 1.366757, 1099.809, 780.3334, 1.405425, 1096.694, 816.579, 6.719991, 5487.468, 100.0, 99.71525, 99.48622, 99.98127, 99.7028, 99.77074
11101.85452, 60.02289840542482, 60.02053095087208, 60.02174205221562, 18.002988515684823, 18.13934775163594, 18.106575873391677, 0.9999942319047294, 0.9999986283236116, 0.9999945413177284, 5027.843678503587, 5040.581024617047, 5043.9346572022305, 91.14076728013703, 8.536490072517381, 14.925031777841923, 5031.3963672826185, 5044.572534408981, 5043.869075768851, 281.64894615293116, 280.26285591805566, 280.96050809393523, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 802.6192, 1.370745, 1100.711, 776.5391, 1.410063, 1095.274, 830.2422, 6.567273, 5452.617, 798.7565, 1.377237, 1100.441, 774.8781, 1.412182, 1094.882, 811.9069, 6.759545, 5493.379, 100.0, 99.54814, 99.12897, 100.0, 99.54295, 99.87822
11104.285880000001, 60.0172607543517, 60.018902708069774, 60.02305689146034, 17.995162238010145, 18.115109910563092, 18.07830145114256, 0.9999945892948411, 0.999997905903079, 0.9999957609051044, 5028.044646732364, 5042.215681491439, 5041.934034715798, 90.53341371466149, 11.053176256015206, 16.66217043051165, 5032.692722309776, 5043.727375540746, 5042.340213178885, 281.52035995035584, 280.21930865286015, 280.89863477563915, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 796.2513, 1.381988, 1100.534, 781.831, 1.403064, 1096.793, 823.914, 6.640903, 5471.369, 801.3975, 1.373927, 1100.576, 774.8589, 1.412182, 1093.923, 816.5591, 6.720174, 5487.299, 100.0, 99.74305, 99.47804, 100.0, 99.41608, 99.76767
11106.6864, 60.01492181074987, 60.019045793468116, 60.01118838984751, 17.974982256857373, 18.101246890937492, 18.076772036860127, 0.9999955842708705, 0.9999977169934972, 0.9999933734426496, 5027.273676794519, 5037.7396924138175, 5039.159905132341, 93.90069876708185, 13.360078845027601, 13.583980414813595, 5024.0864227598695, 5036.167848509027, 5039.947443508069, 281.50146968620516, 280.1742567497573, 280.93438852218685, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 805.2216, 1.365569, 1100.449, 772.3173, 1.415037, 1092.043, 818.3234, 6.701462, 5485.183, 792.4649, 1.387533, 1100.079, 767.4579, 1.421314, 1089.937, 822.4042, 6.655716, 5474.745, 100.0, 99.38157, 99.7292, 100.0, 99.16589, 99.53942
11108.999360000002, 60.01697254650728, 60.0138959683189, 60.011529627939495, 17.996070532869698, 18.109648157335613, 18.085240480409, 0.9999944847566514, 0.9999987943454863, 0.9999923483892329, 5029.475539960436, 5038.795840420789, 5039.519878491571, 88.24601117061547, 8.899777307755357, 19.36688162669185, 5030.158444309698, 5036.495708695149, 5043.576867582078, 281.49850544016107, 280.09609169254065, 280.97228472436535, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 802.7572, 1.370923, 1100.533, 776.9088, 1.410063, 1094.504, 822.4581, 6.657101, 5473.835, 798.6206, 1.377605, 1100.518, 773.9052, 1.414556, 1093.377, 816.579, 6.719808, 5487.586, 100.0, 99.49892, 99.54123, 100.0, 99.53934, 99.77289
11111.41796, 60.011812060355446, 60.01193535298533, 60.01078207858082, 17.986678816282073, 18.087585536854053, 18.08501929739208, 0.9999926670697474, 0.9999994192097723, 0.9999942972985916, 5028.231038355399, 5041.068298377111, 5050.20184404033, 94.52841575490629, 4.961758900859422, 14.853413202256036, 5034.380910839533, 5039.632678857146, 5049.889334715315, 281.4941953777118, 280.15037005796813, 280.92826341799406, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 802.5601, 1.37128, 1100.559, 770.3134, 1.417616, 1092.455, 817.5857, 6.709378, 5485.634, 798.7565, 1.377421, 1100.281, 774.0769, 1.413278, 1094.085, 816.579, 6.719808, 5487.468, 100.0, 99.31273, 99.73528, 100.0, 99.50468, 99.76867
11113.818640000001, 60.011677261290316, 60.01249534415307, 60.01214434399255, 18.012521943033317, 18.10885047811256, 18.11858756502291, 0.99999557899079, 0.9999997616042293, 0.999996078495911, 5037.360580821642, 5037.761299460604, 5051.462514314906, 92.5821630227581, 3.8633461516592433, 16.880022351636626, 5036.325160620986, 5037.3703901642475, 5046.38337248533, 281.6007125657519, 280.1964103393235, 280.8853093892199, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 796.3302, 1.381631, 1100.578, 764.2238, 1.424615, 1089.298, 811.2769, 6.772699, 5494.624, 805.0093, 1.366573, 1100.245, 780.238, 1.405425, 1097.093, 810.2767, 6.782619, 5495.797, 100.0, 99.02572, 99.908, 100.0, 99.70238, 99.91997
11116.25048, 60.01407750695242, 60.012317061705126, 60.01432921369041, 17.988552218828644, 18.113935796252914, 18.085013500899187, 0.9999940280492173, 0.9999976093466103, 0.9999952195869177, 5031.293825632883, 5039.945111561425, 5047.876557535713, 90.37201828067089, 11.900549112503995, 15.391674840066571, 5032.875588102214, 5041.927278972978, 5049.438087578144, 281.5641663445923, 280.2387259756801, 280.97710683497576, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 802.5601, 1.371102, 1100.496, 770.2549, 1.4178, 1092.87, 817.6245, 6.70901, 5485.458, 798.7759, 1.377421, 1100.339, 776.7474, 1.409808, 1096.138, 816.579, 6.719991, 5487.582, 100.0, 99.27598, 99.73537, 100.0, 99.64747, 99.77281
11118.67912, 60.016172966035484, 60.01868800142114, 60.01768001914795, 17.972780218320747, 18.116358213703577, 18.06816246054068, 0.9999938459355993, 0.9999986175249076, 0.9999940334901688, 5030.069689941555, 5037.283750712528, 5037.402955641151, 91.73632361891146, 11.161202719272978, 17.659983434568403, 5027.643148921186, 5037.841730549188, 5040.750492704628, 281.6104490455135, 280.2131286598386, 280.85492176669084, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 795.6008, 1.383059, 1100.252, 772.4924, 1.415589, 1094.067, 821.3128, 6.669434, 5477.195, 794.0184, 1.385695, 1099.912, 786.7426, 1.396294, 1098.56, 821.4698, 6.668168, 5477.887, 99.99474, 99.46635, 99.58396, 99.97112, 99.86768, 99.59338
11121.116720000002, 60.01731038437799, 60.01691132001777, 60.01598194235873, 18.0108418192241, 18.09499198599085, 18.10737425150126, 0.9999955478149065, 0.9999997325592227, 0.9999951054093077, 5033.994972784595, 5037.102861728078, 5040.709886874376, 93.98466637372667, 6.696456903093917, 11.113321366668515, 5035.358716998673, 5035.772559622374, 5047.475811504133, 281.5195200353646, 280.0965319470538, 280.86193493351567, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 794.7531, 1.383416, 1100.129, 770.3328, 1.418536, 1092.368, 817.6051, 6.708826, 5485.405, 798.6983, 1.377237, 1100.233, 780.5242, 1.405608, 1096.75, 816.579, 6.719808, 5487.469, 100.0, 99.31206, 99.73327, 100.0, 99.70319, 99.76867
11123.57076, 60.01808259912464, 60.018544418182174, 60.018139803406115, 18.003957236431525, 18.130702304580932, 18.09803775028729, 0.9999963338946999, 0.9999992359359541, 0.9999960952898612, 5033.586624762696, 5036.110473528137, 5048.695538206797, 95.1424466426788, 5.858997500826717, 17.104075499455575, 5034.969914989541, 5040.6688249959325, 5055.547920377575, 281.5263558748991, 280.13002451382664, 280.9397776153878, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 796.3105, 1.381631, 1100.593, 776.6948, 1.410063, 1095.247, 817.6245, 6.70901, 5485.401, 798.8148, 1.377053, 1100.005, 786.5709, 1.397207, 1097.602, 816.579, 6.720174, 5487.527, 100.0, 99.61688, 99.73431, 100.0, 99.91538, 99.77283
11125.997200000002, 60.02017584713622, 60.01966782893279, 60.01642465951964, 18.01346286824904, 18.142113301735943, 18.122866783517622, 0.9999981053384557, 0.9999997750000774, 0.9999970675147912, 5042.507882965304, 5050.336251031846, 5047.125342888085, 92.19164933622847, 0.8226904049465702, 15.062409499173555, 5037.400622091473, 5044.483176198888, 5052.16845907722, 281.55732117271117, 280.2139339983971, 280.9146367105993, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 802.7178, 1.371459, 1100.701, 782.9399, 1.401959, 1097.389, 811.3157, 6.772883, 5494.735, 805.1259, 1.366573, 1100.376, 792.7701, 1.386615, 1099.049, 810.2965, 6.783351, 5495.681, 100.0, 99.77557, 99.91008, 100.0, 99.91215, 99.9263
11128.468680000002, 60.01970456512782, 60.01975203538979, 60.01992998983657, 18.015472351082593, 18.121113394364574, 18.129035022699913, 0.9999965187660359, 0.9999997829660581, 0.9999937990864449, 5031.032567125873, 5040.392226275892, 5050.588195736981, 91.08092180617702, 6.413924888907786, 14.739370992326712, 5035.350053748046, 5037.849496933587, 5049.1808843929275, 281.51645352468796, 280.1336341150307, 281.05152362158714, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 796.3105, 1.382167, 1100.31, 776.5391, 1.409511, 1095.385, 817.6051, 6.709194, 5485.576, 798.7759, 1.377605, 1100.494, 786.7616, 1.395198, 1099.21, 816.579, 6.719808, 5487.701, 100.0, 99.49765, 99.7374, 100.0, 99.77661, 99.76867
11130.91784, 60.02842843581666, 60.02733686361002, 60.028182933596085, 17.99188848914552, 18.100185348692246, 18.062208885062798, 0.9999957295296975, 0.999999110113434, 0.9999961682609568, 5031.220618184472, 5037.9135824245395, 5039.634821666835, 92.38991140562166, 12.67319303148031, 14.274104914780764, 5030.259693579845, 5036.737248483247, 5039.628029575778, 281.64689911984635, 280.24387618102685, 281.0667923643442, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 795.6205, 1.383951, 1100.157, 774.5546, 1.413195, 1094.242, 821.3322, 6.67017, 5476.405, 793.9407, 1.386614, 1099.753, 780.5242, 1.40579, 1097.388, 821.2908, 6.669816, 5477.769, 100.0, 99.38571, 99.56961, 99.97611, 99.72102, 99.59439
11133.2918, 60.03131852406235, 60.02952895689789, 60.033621927579574, 17.999127398514528, 18.11478189175755, 18.103034652122005, 0.9999927295144971, 0.9999999536278537, 0.999994668496668, 5033.497502867273, 5030.459832978146, 5053.132918112848, 94.16613671592086, 6.419052524330937, 14.180644199715744, 5036.881874137535, 5037.039544423423, 5048.145753724498, 281.5626425070619, 280.0757596734057, 280.99775969895137, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 795.3051, 1.383416, 1100.236, 776.5197, 1.409879, 1095.888, 817.5857, 6.709746, 5485.797, 798.7565, 1.377421, 1100.382, 786.8379, 1.396659, 1098.912, 816.579, 6.719808, 5487.473, 100.0, 99.62481, 99.73526, 100.0, 99.86009, 99.77084
11135.715600000001, 60.025569005712704, 60.02616448564061, 60.02991774575416, 17.997104413116503, 18.11634935818946, 18.09844672499972, 0.9999958252777907, 0.9999988924880251, 0.9999949198931075, 5032.200505267958, 5037.1831250943815, 5046.959947072312, 91.21497129425654, 8.064600922450609, 17.950221284836744, 5031.157197123565, 5041.255343460735, 5052.16587074953, 281.4930748782202, 280.0963514071643, 280.8801243063769, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 796.2908, 1.381274, 1100.425, 770.2939, 1.418168, 1092.552, 817.5857, 6.709378, 5485.459, 798.7759, 1.377237, 1100.339, 780.1808, 1.405425, 1096.825, 816.579, 6.719991, 5487.353, 100.0, 99.31378, 99.73422, 100.0, 99.70994, 99.77074
11138.093560000001, 60.02538628803658, 60.02727746302391, 60.027735501817055, 18.032667670599213, 18.122496384733974, 18.104879082641986, 0.9999966432274183, 0.9999993981428881, 0.9999959989315773, 5039.654017342371, 5047.434708437776, 5049.513904452153, 87.08389751584764, 1.2388431088884317, 11.514626995136496, 5028.426131787823, 5043.743861196187, 5049.899726170597, 281.6027377100507, 280.145947545106, 280.95147150960844, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 802.6192, 1.37128, 1100.664, 763.9903, 1.425536, 1089.203, 811.2769, 6.772331, 5494.966, 805.1064, 1.366205, 1100.06, 773.9052, 1.412365, 1093.843, 810.217, 6.782985, 5495.74, 100.0, 99.01706, 99.90296, 100.0, 99.39861, 99.92114
11140.49436, 60.02870583277351, 60.02684212441925, 60.0273066245779, 17.98814726602564, 18.108609735687637, 18.08596569516351, 0.9999953778950132, 0.9999995689450417, 0.9999957163805784, 5032.313557624631, 5040.535090887297, 5045.041857579358, 90.14661993705795, 7.569932134379883, 16.367334496088006, 5028.785507147276, 5033.368599041604, 5041.705815800513, 281.47494271234854, 280.25211763219943, 281.0395235616659, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 796.3105, 1.381631, 1100.608, 770.2549, 1.418721, 1091.693, 817.6051, 6.709194, 5485.518, 798.7954, 1.377237, 1100.727, 779.0554, 1.40579, 1094.748, 816.579, 6.720174, 5487.408, 100.0, 99.33202, 99.73729, 100.0, 99.67075, 99.76966
11142.89544, 60.02140914096859, 60.01873201200217, 60.01895039943776, 17.97323495724547, 18.100921081329847, 18.079863203835245, 0.9999937601470459, 0.9999985178302631, 0.9999934691326174, 5028.86301940401, 5039.175278626439, 5038.6153619825345, 88.95011810074311, 11.490616009386486, 15.898929243914807, 5026.579373879517, 5034.7282751295315, 5033.58257280542, 281.53604656684894, 280.1135359337113, 280.9314138497926, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 796.2119, 1.382167, 1100.258, 770.4884, 1.4178, 1093.167, 818.6534, 6.693363, 5481.223, 796.0574, 1.383304, 1099.895, 769.499, 1.419305, 1091.738, 821.3704, 6.669267, 5477.604, 100.0, 99.26293, 99.65719, 100.0, 99.23315, 99.5914
11145.381720000001, 60.0168938274294, 60.01736034798843, 60.01740880456434, 17.995089991277723, 18.10514110898342, 18.093289544245373, 0.9999960799875162, 0.9999976032989444, 0.9999962125016373, 5032.065685231564, 5042.576882572472, 5046.779130052382, 92.48361542735574, 6.20076383043488, 16.239456208797492, 5029.999647624271, 5041.917229870985, 5041.833013492551, 281.6004702911595, 280.11508822236306, 280.9352189460458, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 793.1561, 1.385736, 1100.118, 771.6752, 1.417431, 1092.24, 817.741, 6.707721, 5485.688, 798.7954, 1.377421, 1100.334, 774.0769, 1.413643, 1093.703, 816.579, 6.719991, 5487.582, 100.0, 99.36296, 99.73429, 100.0, 99.42613, 99.77181
11147.72024, 60.02028122129495, 60.02111498575378, 60.021292772808074, 17.991124860305746, 18.095397694455258, 18.096713075488136, 0.9999939415959892, 0.9999991632294785, 0.9999960775094965, 5032.10611953627, 5042.27029711146, 5046.110526121505, 92.46604958386627, 8.63824169243162, 17.194436872285223, 5029.674491281499, 5038.996362681541, 5047.086849811682, 281.62125704090124, 280.2595178168732, 281.0497323814181, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 796.2711, 1.381631, 1100.195, 776.6753, 1.410984, 1095.331, 817.6051, 6.709194, 5485.407, 798.6789, 1.377237, 1100.126, 767.4008, 1.421314, 1091.002, 816.5591, 6.719991, 5487.295, 100.0, 99.57419, 99.73835, 100.0, 99.22406, 99.76857
11150.177440000001, 60.01703080637524, 60.01898992318535, 60.01576061531664, 18.01517044045616, 18.11449568134352, 18.099443315736472, 0.9999954392635355, 0.9999995836900581, 0.999997154141857, 5039.376250824309, 5040.4795104227705, 5052.129159543932, 95.24275781346932, 4.615409328380451, 16.252534041989747, 5035.008188386214, 5040.77081789698, 5049.985120484737, 281.5631021499546, 280.2107438736554, 280.97867767034234, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 802.5798, 1.370745, 1100.208, 782.7649, 1.401406, 1097.018, 811.3351, 6.772147, 5494.963, 804.951, 1.366205, 1100.25, 761.3541, 1.428253, 1087.045, 810.217, 6.782619, 5496.137, 100.0, 99.79179, 99.90191, 100.0, 98.82087, 99.92203
11152.523920000001, 60.01701356776648, 60.017115572502185, 60.01543812761381, 17.97899658019809, 18.09439648636973, 18.063731674997157, 0.9999959781549416, 0.9999982621367971, 0.9999954771237936, 5032.757869956717, 5037.549361932615, 5044.04719950957, 94.52890279330722, 4.86478486478029, 14.5203801069963, 5030.039142051305, 5036.57530661791, 5048.347113227231, 281.53158073139105, 280.2479833654556, 280.93998284351323, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 796.3105, 1.381453, 1100.913, 776.4613, 1.410432, 1095.233, 817.6245, 6.708826, 5485.576, 798.7954, 1.377237, 1100.233, 767.9348, 1.420035, 1091.128, 816.5591, 6.720357, 5487.467, 100.0, 99.58273, 99.73635, 100.0, 99.19209, 99.77287
11154.937960000001, 60.01550881012933, 60.01723863677468, 60.01870680475432, 17.991612281292145, 18.100800177739487, 18.0814221453227, 0.9999965660477134, 0.9999987183153799, 0.9999963553932442, 5021.283559395014, 5028.664934988098, 5037.000865309322, 87.98789111382439, 9.546313556053747, 17.53652416733877, 5023.776568527419, 5037.943071852527, 5039.885786517909, 281.4511706661817, 280.1877352441042, 281.00308361177247, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 796.3302, 1.381988, 1100.363, 776.6753, 1.410432, 1094.848, 817.6051, 6.709194, 5484.625, 798.0769, 1.379259, 1100.408, 769.9186, 1.417844, 1092.001, 820.5353, 6.677874, 5478.172, 100.0, 99.57012, 99.73131, 100.0, 99.31168, 99.61829
11157.349880000002, 60.015483457190165, 60.0128994030088, 60.01210153830943, 17.98500550293361, 18.09757082318128, 18.089988942676694, 0.9999975395149913, 0.9999988878547499, 0.9999948645536739, 5028.793837182811, 5040.614576380613, 5043.903077127868, 94.027313494998, 10.156489269495069, 13.319578703870093, 5030.464889432087, 5035.46215558659, 5045.142451322832, 281.50917046924235, 280.24535865836697, 280.9073919556747, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 791.3029, 1.388948, 1099.815, 773.2316, 1.414484, 1094.376, 820.0704, 6.688945, 5482.564, 798.0186, 1.378524, 1100.281, 768.0684, 1.421679, 1091.67, 816.579, 6.720174, 5487.468, 99.98176, 99.37268, 99.68158, 100.0, 99.12543, 99.77074
11159.782640000001, 60.01326662310002, 60.0106760520511, 60.011461463705245, 17.983944214724836, 18.096303530478703, 18.090717040473752, 0.9999959083494454, 0.9999989623388253, 0.9999961586411154, 5030.034204872889, 5035.5712916618395, 5044.562286898845, 90.10969663718612, 8.209406484299961, 12.865896303102545, 5032.863239240774, 5040.380733070904, 5045.118858410581, 281.6522721420554, 280.2300572696795, 281.0095469220743, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 796.3696, 1.381631, 1100.425, 770.3912, 1.417616, 1092.195, 817.6245, 6.70901, 5485.575, 798.8342, 1.377421, 1100.61, 774.0769, 1.41346, 1094.34, 816.5591, 6.719991, 5487.525, 100.0, 99.28902, 99.73316, 100.0, 99.48407, 99.77281
11162.29764, 60.01595493065672, 60.01435029309461, 60.01383925822275, 18.002257850595, 18.12265184726128, 18.10732508528468, 0.9999967554877438, 0.9999996903335773, 0.9999969538050314, 5037.210581975399, 5043.2699872765525, 5054.5203130561995, 90.88277320910265, 3.705067926691754, 15.81151861866374, 5036.27329999003, 5039.927298647574, 5044.383573547973, 281.54336587836195, 280.26588728567543, 280.96723182784837, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 802.5403, 1.371459, 1100.339, 763.9903, 1.424615, 1089.016, 811.2769, 6.773067, 5495.016, 805.0482, 1.36694, 1100.036, 780.1999, 1.405973, 1097.023, 810.2568, 6.783168, 5495.845, 100.0, 98.95293, 99.90798, 100.0, 99.69057, 99.92305
11164.674480000001, 60.01559087781033, 60.01467103883161, 60.0159111735622, 17.98855511397849, 18.093045209835672, 18.068832607750103, 0.9999956645060208, 0.9999981083586668, 0.9999957181223061, 5033.263858333708, 5040.6950972525765, 5048.082957079974, 90.45494878716659, 6.694563266284376, 14.356844414533043, 5031.180316661876, 5040.838580263974, 5047.165913675283, 281.604790956784, 280.174451701592, 280.9983024571347, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 796.1922, 1.38181, 1100.326, 770.2355, 1.418721, 1091.9, 817.6245, 6.70901, 5485.629, 798.7954, 1.377421, 1100.291, 773.9625, 1.413643, 1094.09, 816.5392, 6.720174, 5487.467, 100.0, 99.26223, 99.73431, 100.0, 99.46131, 99.76964
11167.00812, 60.020489248396025, 60.02052334792379, 60.019330687167205, 18.002462975432884, 18.098238797716128, 18.09340491422857, 0.9999961750316732, 0.9999987923672349, 0.9999959619774446, 5035.7615055675, 5036.0761635193185, 5057.4492146730545, 94.61762865024866, 5.1265929180885905, 13.672367659681413, 5027.175075708153, 5037.1339596255575, 5044.1237877360345, 281.6303966172779, 280.31443700472005, 281.04193429861107, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 796.3499, 1.381274, 1100.096, 770.2744, 1.418352, 1092.538, 817.6051, 6.70901, 5485.405, 798.7759, 1.377972, 1100.109, 781.7831, 1.403051, 1096.885, 818.746, 6.689776, 5480.91, 100.0, 99.32028, 99.73731, 100.0, 99.78196, 99.65151
11169.348360000002, 60.019196438471916, 60.01818472854484, 60.01717506350853, 17.991016577593417, 18.112781467580636, 18.104098113810537, 0.9999968861929626, 0.9999986885012088, 0.9999953967108972, 5032.529979410701, 5040.111598979069, 5045.027000861611, 95.64563309021287, 7.37149645904401, 13.041610705217806, 5031.767222652689, 5042.997010079541, 5049.461958106487, 281.63940252919696, 280.2178893779609, 281.0558743322576, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 790.0609, 1.391447, 1099.389, 775.8387, 1.411721, 1094.759, 822.7299, 6.654892, 5477.021, 795.9409, 1.381466, 1100.17, 781.6115, 1.403416, 1096.997, 816.9766, 6.718526, 5487.523, 99.94303, 99.53268, 99.5808, 100.0, 99.72556, 99.76662
11171.6882, 60.02101109028108, 60.02264262553364, 60.026166300145725, 18.00698880961823, 18.11793887059538, 18.10316125430522, 0.9999961348797886, 0.9999993457839158, 0.9999954908840104, 5030.016650963243, 5038.76940960988, 5048.2929023261995, 91.25281912463424, 4.821567181777937, 12.867395297579378, 5031.153143166077, 5042.191571109305, 5049.589998856723, 281.5854977816842, 280.17528225896524, 281.0100878375997, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 796.3105, 1.382167, 1100.18, 774.9243, 1.412642, 1095.09, 817.6051, 6.708826, 5485.465, 798.6983, 1.377605, 1100.068, 786.5899, 1.396476, 1098.63, 816.579, 6.719991, 5487.467, 100.0, 99.53181, 99.73422, 100.0, 99.76046, 99.77072
11174.121840000002, 60.02398685670531, 60.024202517941596, 60.02231674680966, 18.04074067355072, 18.138671543724737, 18.12376673588729, 0.9999952058349612, 0.9999995719679267, 0.9999967992493725, 5042.630346997388, 5052.1266285851325, 5056.830761395237, 93.26559191451747, 0.007539168786706796, 9.42393594017085, 5038.165877294822, 5051.905870794331, 5055.393401038276, 281.62726064605175, 280.17379060332576, 280.98998613773546, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 802.4221, 1.371459, 1100.601, 782.9205, 1.40159, 1097.373, 811.1992, 6.773987, 5495.129, 805.0093, 1.365837, 1100.409, 792.7511, 1.387528, 1098.784, 810.2369, 6.782985, 5495.961, 100.0, 99.75112, 99.907, 100.0, 100.0, 99.92097
11176.501800000002, 60.02415052487801, 60.02657601146428, 60.02462999560165, 18.009197916205782, 18.114809052854504, 18.105079415218487, 0.9999946903794257, 0.9999995174763524, 0.9999962402589704, 5033.797081876735, 5040.035079333258, 5050.718692474104, 93.7602627390047, 4.7816326216724825, 17.2673467122695, 5034.49446487433, 5044.791289771061, 5047.075208748651, 281.64530949817, 280.3955150782609, 280.96789555233545, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 796.2908, 1.382167, 1100.598, 776.8504, 1.408958, 1094.365, 817.6051, 6.709194, 5485.634, 798.7954, 1.377605, 1100.524, 786.3992, 1.395746, 1099.015, 816.5591, 6.720174, 5487.758, 100.0, 99.54843, 99.7374, 100.0, 99.90905, 99.77602
11178.921, 60.02356096531003, 60.02205308184206, 60.02411422977086, 17.977490503114094, 18.097031139550943, 18.079747985425143, 0.9999957920993188, 0.9999987102206989, 0.9999903841591805, 5025.444077792752, 5039.593415088287, 5048.256467142582, 94.02344366513807, 6.289892893889373, 14.948801314658908, 5031.466706846844, 5037.466505124566, 5048.171507759456, 281.6111479170402, 280.32176472589725, 280.9907128981595, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 796.1528, 1.38181, 1100.321, 776.7531, 1.408958, 1094.137, 817.6051, 6.70901, 5485.688, 798.7759, 1.377972, 1100.238, 786.7997, 1.396111, 1099.085, 816.5591, 6.71816, 5486.104, 100.0, 99.58401, 99.73528, 100.0, 99.82783, 99.76449
11181.40708, 60.01633099797607, 60.01695147992245, 60.015450311598016, 18.01222273469589, 18.129614703977385, 18.094200396120453, 0.9999966172129486, 0.9999988834059725, 0.9999971316420964, 5030.207609750341, 5037.40914535292, 5046.526633808678, 98.14321232417365, 9.527102507182462, 13.558201780792729, 5035.716205121207, 5038.471017729739, 5051.273010480333, 281.5837322278192, 280.2981687473708, 280.8648908092056, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 790.0018, 1.391447, 1099.622, 770.2744, 1.418168, 1093.016, 823.7781, 6.645689, 5475.068, 794.5233, 1.383672, 1100.05, 783.8813, 1.400129, 1098.151, 820.3763, 6.678423, 5484.848, 99.96424, 99.33343, 99.52993, 99.9962, 99.84692, 99.7231
11183.777960000001, 60.01304200302357, 60.01049469485533, 60.011691311129134, 17.989789060838447, 18.11541354561188, 18.102058842603977, 0.9999972522200451, 0.9999994582779757, 0.9999959188345338, 5028.221012120859, 5043.158659853619, 5046.398161275474, 90.7811225529299, 10.805647439923177, 13.767503652632058, 5031.888105706194, 5040.266887531015, 5050.155303427947, 281.52898873543023, 280.19253260415303, 280.9422145783133, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 796.2119, 1.381988, 1100.273, 773.3484, 1.415037, 1093.547, 817.6051, 6.70901, 5485.575, 798.9313, 1.377421, 1100.397, 780.1808, 1.40506, 1096.658, 816.579, 6.719991, 5487.467, 100.0, 99.44697, 99.73324, 100.0, 99.69099, 99.77072
11186.185440000001, 60.01054715553305, 60.00772135735771, 60.00751116509061, 18.029573851259517, 18.121242028789396, 18.120463353322098, 0.9999967899440187, 0.9999981845416405, 0.9999962622645815, 5035.680220428016, 5046.377997144002, 5054.48733743909, 90.61512267018304, 5.473645239361986, 13.175396916957652, 5035.294096347744, 5048.266131632129, 5053.254703524515, 281.5270272115137, 280.2140753577228, 280.95425116443397, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 801.3378, 1.372886, 1100.553, 763.9903, 1.425352, 1089.4, 811.4321, 6.771963, 5494.907, 805.0093, 1.366389, 1100.055, 774.2676, 1.414008, 1093.693, 810.2965, 6.782802, 5496.08, 100.0, 99.00951, 99.90194, 100.0, 99.42528, 99.92732
11188.665040000002, 60.00445495986913, 59.99723301386158, 59.9977518987559, 18.00491117245623, 18.12149033705566, 18.08175258026178, 0.9999941245385088, 0.9999995784600009, 0.9999957591469399, 5031.121966426967, 5040.3721735028885, 5050.1688542834645, 98.38494218124015, 2.7085225167870703, 11.668077060016458, 5033.513298634187, 5037.1862295248575, 5047.187766180816, 281.5243249601051, 280.2531694884668, 280.9254031011506, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 796.2711, 1.381453, 1100.593, 770.2355, 1.418168, 1092.593, 817.6051, 6.70901, 5485.518, 798.64, 1.377421, 1100.402, 780.1808, 1.404512, 1095.826, 816.5591, 6.719991, 5487.526, 100.0, 99.33343, 99.73528, 100.0, 99.72514, 99.77181
11191.07212, 59.997338592089534, 59.99317329921671, 59.99224775125146, 17.982976479180028, 18.102386848092515, 18.08085676409926, 0.9999956707716271, 0.9999996368748244, 0.9999968028842647, 5025.588679818395, 5032.4158929358555, 5044.45915109334, 89.39142503406629, 7.756696261436446, 16.91371156474179, 5032.123491434109, 5034.099617293423, 5041.900351889934, 281.55303897691016, 280.3273298238345, 281.00037812906663, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 796.2513, 1.381453, 1100.048, 770.1966, 1.418168, 1092.75, 817.6051, 6.70901, 5485.464, 798.7371, 1.377421, 1100.122, 773.9625, 1.413826, 1093.747, 816.5591, 6.720174, 5487.184, 100.0, 99.33951, 99.73422, 100.0, 99.49794, 99.77072
11193.468920000001, 59.99238634467146, 59.9929807224387, 59.99251039909869, 17.9716846806215, 18.114064441545235, 18.10438482502821, 0.9999948415850676, 0.9999988758194055, 0.9999957150542048, 5031.171596059107, 5035.665196647709, 5050.405920641513, 95.7726645506475, -0.19081337981788238, 12.445041429664343, 5029.798134143301, 5039.548878647178, 5045.519324960543, 281.5943795636232, 280.25131618061374, 281.0602728696283, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 790.0018, 1.391447, 1099.297, 776.7726, 1.4108, 1096.038, 824.2245, 6.637773, 5470.467, 792.931, 1.386246, 1099.996, 769.7088, 1.418209, 1092.349, 821.7481, 6.666154, 5479.878, 99.93468, 99.5351, 99.46164, 99.99267, 99.31521, 99.5788
11195.84388, 59.99224079508388, 59.988480751645156, 59.990047912417545, 18.00359510863446, 18.10666008767325, 18.107427895357432, 0.9999954586808748, 0.9999991914502788, 0.9999955011722148, 5030.761927095515, 5042.579774529891, 5046.880414470031, 89.84616926423712, 4.359898492946286, 19.02719652500855, 5030.420046136342, 5033.487072573958, 5045.055158034112, 281.54082269237693, 280.275782575732, 281.07672621877117, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 796.2711, 1.38181, 1099.985, 772.2005, 1.41651, 1093.553, 817.6245, 6.709194, 5485.459, 798.8342, 1.377237, 1100.276, 767.9158, 1.420948, 1091.063, 816.5392, 6.720174, 5487.466, 99.99726, 99.42107, 99.73422, 100.0, 99.18618, 99.7707
11198.238080000001, 59.99436247347064, 59.993006574819525, 59.99894482613229, 18.019541910971732, 18.108557409882582, 18.116660557050633, 0.9999966156552722, 0.9999986723782935, 0.9999961596944246, 5033.633843857367, 5046.819145149978, 5052.200225724931, 90.27500646563135, 7.436886429703009, 16.2406208044722, 5034.4306218805805, 5040.995356680804, 5054.529203979012, 281.54440244375144, 280.3127790851543, 281.0270395004874, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 799.6226, 1.375385, 1100.278, 781.6948, 1.404169, 1098.325, 812.228, 6.768465, 5494.354, 805.1064, 1.366205, 1100.09, 761.4304, 1.428071, 1087.497, 810.217, 6.782435, 5495.675, 100.0, 99.76675, 99.89593, 100.0, 98.85647, 99.92422
11200.558040000002, 59.99489710627642, 59.99702885258749, 59.992578704231384, 17.999099032135824, 18.11596745038538, 18.090663946302225, 0.9999961505738864, 0.9999994901277354, 0.999993852380913, 5031.060358076046, 5035.458799277697, 5045.790707836544, 92.74015455778397, 4.486173661502107, 14.98231292073342, 5028.314718611287, 5037.5389669810975, 5047.352988206592, 281.61226793403483, 280.23301542030464, 281.0511859604103, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 796.2908, 1.381453, 1100.546, 776.578, 1.410616, 1095.34, 817.5857, 6.70901, 5485.521, 798.7371, 1.377605, 1100.435, 767.7632, 1.420948, 1091.192, 816.5591, 6.720174, 5487.467, 99.9968, 99.57783, 99.73431, 100.0, 99.18142, 99.77078
11202.92452, 59.99639813549258, 59.996308621268334, 59.99987744033835, 17.985627829838833, 18.10476095550614, 18.087242693181413, 0.9999966166369189, 0.999999421844739, 0.9999952375564451, 5027.9686294707635, 5035.735195633042, 5049.293193781747, 90.85488704057616, 9.065055360347742, 16.842981368718256, 5029.806845258607, 5030.831070278497, 5043.069338096332, 281.72704094795665, 280.3834668657026, 281.0709557486009, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 796.2908, 1.381988, 1099.97, 776.5975, 1.4108, 1095.174, 817.5857, 6.709194, 5485.407, 798.6983, 1.377605, 1100.276, 767.7059, 1.421496, 1091.054, 816.5392, 6.719991, 5487.412, 99.99589, 99.59938, 99.73327, 100.0, 99.18534, 99.77082
11205.325400000002, 60.00087522106644, 60.00160495425706, 60.00074549642132, 17.99410821929766, 18.096636858718533, 18.091781244741707, 0.999996958170378, 0.9999987387467606, 0.9999968781537831, 5025.006684623876, 5041.925855944015, 5040.5569229558, 97.5277614892268, 9.84322498950496, 12.686655299735321, 5030.0049441353585, 5037.046287135817, 5048.536259254375, 281.6421251106258, 280.2753145055356, 281.11692459225185, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 800.0, 790.0018, 1.391269, 1099.082, 770.2161, 1.418721, 1092.557, 824.1857, 6.637589, 5470.809, 792.5038, 1.387533, 1099.798, 774.1342, 1.413643, 1094.093, 822.8018, 6.65535, 5475.825, 99.969, 99.36385, 99.47297, 99.95949, 99.46876, 99.5404
