TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
11760.005720000001, 60.001567696222814, 60.00085677981112, 60.00381632754055, 12.874544465468997, 12.962071401066066, 12.929384520458461, 0.9999999987154894, 0.9999925907593227, 0.9999998104445135, 3589.0537182657267, 3595.143348295257, 3590.8118311919816, 45.26147832384481, -8.623449176576116, -0.45527004246628167, 3588.84478395042, 3596.0448998861816, 3594.293204049705, 281.83986633480873, 280.5205128329477, 281.10094961771364, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 794.9108, 1.38413, 1100.311, 785.5081, 1.398275, 1098.212, 828.8446, 1.316957, 1091.683, 783.3382, 7.003825, 5486.439, 771.3301, 1.4162, 1093.003, 799.3221, 1.376364, 1100.239, 100.0, 99.83602, 99.23724, 99.7532, 99.3625, 100.0
11762.42588, 60.005127118136436, 60.00381823918405, 60.00568414300286, 12.86679560510958, 12.950505231585431, 12.913786449874339, 0.999999656390623, 0.99999468597181, 0.9999999991924621, 3582.2927238451107, 3593.613904640384, 3588.1551789474433, 38.88205932496271, -12.4018021567897, -1.7681003031118507, 3580.5950380371983, 3594.4965717075834, 3592.7057663883847, 281.7815805149583, 280.5017803538528, 281.0873812451767, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 801.2589, 1.3736, 1100.769, 779.1851, 1.407116, 1096.338, 822.5746, 1.331314, 1094.828, 789.6298, 6.958227, 5494.585, 765.0164, 1.424053, 1089.515, 805.6245, 1.365193, 1099.887, 100.0, 99.6657, 99.58034, 99.90015, 99.08031, 100.0
11764.789760000001, 60.009499937388014, 60.00420284220325, 60.008662426306714, 12.879998369918374, 12.91906957777801, 12.929645408607957, 0.999999176359562, 0.9999876976167303, 0.9999996639614166, 3586.8758380294316, 3593.771810485024, 3591.1630740711735, 42.208735112531485, -12.577331003692734, -3.8484955554690714, 3587.1349993764393, 3584.582728422315, 3593.6454821298416, 281.7324108296282, 280.3973414524625, 281.02848543419026, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 794.9502, 1.383951, 1100.463, 785.547, 1.398091, 1098.444, 822.5552, 1.331867, 1095.865, 782.6586, 7.011179, 5483.886, 773.9815, 1.412182, 1094.93, 809.6802, 1.358418, 1099.753, 100.0, 99.85715, 99.56462, 99.70562, 99.44919, 99.93644
11767.13924, 60.01477440471151, 60.01393755710006, 60.01523605564336, 12.873719305048528, 12.943358510692148, 12.910458647783235, 0.9999997761321997, 0.9999941705686909, 0.9999998551246572, 3585.3061983265306, 3595.0453103581476, 3590.239624490948, 42.040965062502664, -12.604807638818329, 0.39210373269003185, 3581.3083995426873, 3591.659782359951, 3587.9747522972884, 281.722808313574, 280.48388850762956, 281.1353853782981, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 789.3512, 1.391982, 1099.546, 789.2047, 1.393301, 1098.634, 818.5175, 1.34107, 1097.058, 781.843, 7.014489, 5485.761, 770.8724, 1.417661, 1092.924, 805.6046, 1.365743, 1100.001, 99.969, 99.87442, 99.79238, 99.72001, 99.3656, 100.0
11769.530960000002, 60.01636819759682, 60.01379192922135, 60.0111829405458, 12.865043238251843, 12.952888874874379, 12.921680672405566, 0.9999998906443798, 0.9999920873847806, 0.999999990220781, 3585.129341483453, 3592.6712296636033, 3589.544464221192, 39.30362014921957, -12.296020622821516, -1.641829070943004, 3584.009467942141, 3593.3884370817195, 3590.60343797335, 281.7603900748685, 280.5237626551853, 281.1716368669719, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 794.9305, 1.383951, 1100.191, 785.4692, 1.397906, 1098.167, 822.5358, 1.331314, 1095.001, 783.3576, 7.003825, 5486.615, 771.292, 1.417113, 1092.804, 811.9268, 1.353657, 1099.654, 100.0, 99.83442, 99.59534, 99.75107, 99.39842, 99.91524
11771.932320000002, 60.012161795454666, 60.01387349343205, 60.01125330948056, 12.88072586568802, 12.940773250966886, 12.91416441726623, 0.9999996898283044, 0.999992582917862, 0.9999999936940315, 3584.0752183169866, 3593.528562141657, 3588.799163887315, 38.928367107222016, -12.650751024480542, -2.3068308423980852, 3583.9664906748653, 3590.618079416936, 3590.6896109074846, 281.72852622030854, 280.4155993368082, 281.066578958241, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 801.2195, 1.373243, 1100.712, 779.1461, 1.406564, 1095.948, 828.8834, 1.316773, 1091.901, 789.6298, 6.958227, 5494.65, 764.9401, 1.424235, 1089.524, 818.2689, 1.340472, 1097.504, 100.0, 99.68396, 99.26233, 99.89716, 99.09522, 99.7717
11774.28144, 60.01026779973171, 60.009555393119406, 60.00887373277055, 12.877036275642917, 12.956469973913265, 12.911542324620337, 0.9999992218538378, 0.9999932175320496, 0.9999999463010736, 3580.712669888118, 3592.7059547852737, 3590.5746571306345, 39.91888583406751, -9.129765790487681, -2.0145213734667777, 3583.53416173467, 3591.3951021300936, 3588.2185950457792, 281.7420741627542, 280.4469670329453, 281.1202291683428, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 794.9502, 1.383773, 1100.301, 785.5081, 1.398643, 1097.376, 822.5746, 1.331314, 1095.453, 783.3382, 7.003825, 5486.391, 771.2347, 1.41693, 1093.08, 811.887, 1.353657, 1099.083, 100.0, 99.76002, 99.5597, 99.75426, 99.35899, 99.92025
11776.65192, 60.01381816588485, 60.01004041253583, 60.010214684397454, 12.898874751107497, 12.974059896506757, 12.938730562296554, 0.9999997940163442, 0.9999944054095029, 0.9999988940800074, 3585.013384185496, 3590.561518013148, 3589.94044290247, 44.527945736811944, -9.353245825620661, -5.628426561304877, 3585.6472894497883, 3592.2111588595894, 3595.52668147506, 281.7754859982062, 280.53497142603203, 281.1364002197622, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 801.2589, 1.373243, 1100.267, 779.1851, 1.405827, 1095.832, 822.6134, 1.332051, 1095.163, 789.6298, 6.958043, 5494.586, 764.9401, 1.424235, 1089.436, 811.728, 1.355122, 1099.11, 100.0, 99.61969, 99.55884, 99.89611, 99.05019, 99.91773
11779.046680000001, 60.01260543423605, 60.01198369338579, 60.012644853733974, 12.860832565423161, 12.948681354159845, 12.91357809359448, 0.9999995052532228, 0.9999949413961968, 0.9999996901026945, 3586.269955116519, 3592.889773142375, 3590.789263310673, 43.427854721854374, -8.189035695723874, -1.418419673589824, 3585.3723829647, 3593.766183925681, 3589.7207158956658, 281.75859354244886, 280.47086986707575, 281.06423280371376, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 807.4888, 1.362, 1099.939, 772.8815, 1.415221, 1092.713, 816.4598, 1.342359, 1097.502, 794.1544, 6.927154, 5497.388, 761.5639, 1.427523, 1088.006, 810.0778, 1.357136, 1099.311, 99.99736, 99.33612, 99.77148, 99.96255, 98.90822, 99.93462
11781.517520000001, 60.01160876688183, 60.01444645541825, 60.01319761438879, 12.873596648473244, 12.945412382754625, 12.929054790758965, 0.999999739802963, 0.9999940480964892, 0.9999997668050671, 3586.413999761733, 3592.662904473802, 3593.8143227359938, 37.55984635585992, -14.194847184805894, -3.090019197909669, 3585.249019334696, 3592.9462312074606, 3590.938372252431, 281.7505249917217, 280.43251085274875, 281.14091465395046, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 801.2589, 1.373779, 1100.481, 779.2434, 1.405827, 1096.346, 822.5163, 1.332051, 1095.065, 789.6298, 6.958411, 5494.528, 765.0355, 1.424601, 1089.958, 805.6443, 1.365377, 1100.014, 100.0, 99.66644, 99.60588, 99.90122, 98.95915, 99.99983
11783.899920000002, 60.014237022741085, 60.01329691212992, 60.0134280766545, 12.85848105945756, 12.944313466596867, 12.904988440528664, 0.999999964636373, 0.9999938630997761, 0.9999999997887387, 3582.433679685655, 3591.778671614242, 3585.237795471474, 43.69765449752117, -12.624661587783294, -1.4505403692162417, 3582.4711072509417, 3590.463596456767, 3585.9158084347628, 281.8426011659848, 280.5394269421447, 281.19648566708884, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 795.6205, 1.38413, 1100.254, 785.5665, 1.398459, 1098.539, 828.8252, 1.317509, 1091.455, 783.3382, 7.004009, 5486.556, 771.2157, 1.41693, 1092.048, 799.2625, 1.37673, 1100.02, 100.0, 99.85267, 99.22182, 99.75416, 99.27567, 100.0
11786.307680000002, 60.01255144956299, 60.01268492722137, 60.017193476175166, 12.866070622469843, 12.96257768672537, 12.923688914607272, 0.9999999994263272, 0.9999960868007474, 0.9999990323161682, 3582.1745796518635, 3590.201287502739, 3592.111629584456, 38.81234760905147, -9.132644195009561, -2.023518703679997, 3583.296054364215, 3593.1110491173126, 3591.0549509339985, 281.743512948846, 280.43224337696745, 281.1079057709473, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 801.2983, 1.373779, 1100.817, 779.3212, 1.406564, 1096.942, 822.5746, 1.331314, 1095.341, 789.6298, 6.958043, 5494.703, 765.0546, 1.424235, 1089.026, 805.6046, 1.36501, 1099.718, 100.0, 99.63474, 99.57503, 99.90228, 99.0415, 99.97298
11788.729120000002, 60.015567086457835, 60.013313356117095, 60.01585206035216, 12.884943377564133, 12.962864848897693, 12.943770354184476, 0.9999997078195911, 0.9999918529488051, 0.999999982455074, 3588.1576976274882, 3587.109347821565, 3596.1070951804977, 42.092542253059605, -14.149904239005082, -1.8927963163794175, 3580.102946382475, 3590.268152698376, 3590.481649710037, 281.80672522013265, 280.50172783834546, 281.2199119368371, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 794.9305, 1.384487, 1100.359, 785.5081, 1.397906, 1097.939, 822.5552, 1.331867, 1095.061, 783.3576, 7.003641, 5486.387, 771.3111, 1.416748, 1092.409, 805.6642, 1.365193, 1099.74, 100.0, 99.9211, 99.59577, 99.75215, 99.3301, 100.0
11791.102920000001, 60.01664947868884, 60.0168254142064, 60.01605832057001, 12.855423642951328, 12.938293383465778, 12.9219794937992, 0.9999996632216671, 0.9999931042050682, 0.9999999679463042, 3583.5927865912304, 3592.693359503344, 3590.904758063651, 42.92854394192295, -13.665616551427206, -5.170372716203929, 3583.268946664478, 3591.40075925188, 3590.545767063604, 281.7821918593225, 280.4815805119698, 281.1858701834638, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 788.7006, 1.393589, 1099.287, 792.0062, 1.388512, 1099.58, 816.3628, 1.344936, 1098.164, 777.2408, 7.041517, 5477.688, 775.6792, 1.411817, 1094.69, 809.0043, 1.360249, 1099.818, 99.93382, 100.0, 99.83167, 99.59292, 99.51462, 99.98209
11793.54412, 60.02162254195411, 60.02015962089794, 60.01573321966853, 12.865075949131688, 12.95969419396733, 12.925395087407628, 0.9999992885863468, 0.9999922413312292, 0.9999999209672882, 3586.3407460783515, 3593.480517858439, 3588.7474331611065, 40.82504172824906, -13.166022359910698, -5.306108956580374, 3584.4968325957707, 3594.292948922421, 3588.8496176228105, 281.7517720194674, 280.46563583387774, 281.0944145156614, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 794.9305, 1.383951, 1100.301, 785.547, 1.398091, 1098.266, 822.5552, 1.331314, 1095.569, 783.3382, 7.003825, 5486.333, 771.3492, 1.416383, 1093.128, 811.9069, 1.354023, 1099.43, 100.0, 99.87391, 99.59577, 99.75107, 99.31396, 99.89991
11795.916360000001, 60.01936580572235, 60.019686749123395, 60.019696762999196, 12.870978356337597, 12.946044187523993, 12.926650395054777, 0.9999999395537983, 0.9999955217481061, 0.9999999866261947, 3581.7529119723085, 3590.0107053863685, 3589.665417441665, 40.40885883320061, -10.744836728090377, -3.0808848728781655, 3582.523820065221, 3592.6712258998928, 3587.910260198664, 281.7212270795995, 280.5323752446239, 281.16347429000456, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 798.1834, 1.378062, 1100.614, 780.08, 1.405827, 1096.153, 828.631, 1.317325, 1091.464, 789.6492, 6.958411, 5494.533, 764.9783, 1.424235, 1089.472, 818.249, 1.340655, 1096.935, 100.0, 99.6382, 99.29612, 99.89705, 99.03673, 99.71992
11798.336560000002, 60.02178692217298, 60.02416242281329, 60.021297510988994, 12.865972284351207, 12.955970893854, 12.928088057550287, 0.9999996548554214, 0.9999943616580826, 0.9999996699299969, 3585.1704998194136, 3589.8867338175146, 3590.486887157514, 41.47435550262293, -11.218596669333692, -0.19115433256979486, 3587.002544224571, 3591.0428253455325, 3592.3569770036634, 281.7597042280965, 280.42719236763133, 281.0375643987607, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 794.9699, 1.383773, 1100.076, 785.6248, 1.398275, 1097.325, 822.5358, 1.331682, 1095.574, 783.3188, 7.003825, 5486.275, 771.2538, 1.416565, 1092.577, 811.9069, 1.353657, 1098.969, 100.0, 99.75542, 99.58479, 99.75012, 99.36447, 99.91482
11800.79016, 60.02339125513593, 60.022728868974966, 60.02307284580123, 12.882840003556225, 12.97913563196759, 12.937923925475612, 0.9999997197544294, 0.9999955530375332, 0.999999993087695, 3588.1346253493944, 3602.454671857827, 3601.3627137944895, 42.401068269519556, -12.336735124061306, -4.861321341531038, 3588.2367206219624, 3592.0745786857083, 3596.112583622817, 281.7948717935006, 280.51863607421257, 281.13177234350695, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 801.2589, 1.373779, 1100.314, 779.1267, 1.406748, 1095.958, 822.594, 1.331867, 1095.104, 789.6298, 6.958411, 5494.586, 765.0546, 1.423688, 1089.069, 811.9268, 1.353291, 1098.847, 100.0, 99.72057, 99.55351, 99.90015, 99.00486, 99.8949
11803.22924, 60.024168451188956, 60.022751874463566, 60.02188885541397, 12.842479271399066, 12.929125295327077, 12.902636601782465, 0.9999998640886779, 0.9999972851972282, 0.9999994072887165, 3582.528049416392, 3589.235908127485, 3588.419557000131, 44.45465407233428, -9.24599062745034, -4.095423789972756, 3586.49418293646, 3592.712387993479, 3591.082233472929, 281.88250639535596, 280.55307463995786, 281.242383930084, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 807.5873, 1.362357, 1100.212, 772.862, 1.415221, 1093.948, 816.1492, 1.345304, 1098.934, 795.9409, 6.908767, 5499.501, 759.6946, 1.43008, 1086.243, 808.0301, 1.360615, 1099.34, 100.0, 99.44841, 99.81267, 99.98952, 98.74801, 99.98714
11805.624440000001, 60.020128453149376, 60.019819842257554, 60.016818990519596, 12.872598719272961, 12.95589621802001, 12.931360946071473, 0.9999999501663287, 0.9999931638354428, 0.999999379999208, 3585.477558049931, 3591.7054644260224, 3589.4947670359943, 41.54648536260652, -10.39565048225495, -3.538893707888832, 3587.9420652913313, 3596.7122690231477, 3591.9800775381855, 281.6609955805507, 280.3569713132957, 281.08863909041827, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 801.2589, 1.373779, 1100.707, 779.2629, 1.406564, 1096.494, 822.594, 1.331314, 1095.226, 789.6298, 6.958594, 5494.48, 764.902, 1.424418, 1089.577, 805.9227, 1.365193, 1100.179, 100.0, 99.6799, 99.59045, 99.9043, 99.07502, 100.0
11808.086280000001, 60.01736627041668, 60.01875181847883, 60.01658682308677, 12.858335072866897, 12.945328667560949, 12.912977982241232, 0.9999999218734816, 0.9999968119715535, 0.9999999659177917, 3584.9571726450063, 3591.394195606965, 3586.2985365164827, 40.69363034658329, -6.423796895353007, -1.9959502650274317, 3581.985627873874, 3589.5592321080103, 3585.1144556361182, 281.8276758327332, 280.43684340456025, 281.0843660019167, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 797.5131, 1.380561, 1100.303, 784.2046, 1.399748, 1098.082, 828.7087, 1.317509, 1091.75, 783.3382, 7.003825, 5486.333, 771.1966, 1.417296, 1093.085, 799.3221, 1.376547, 1100.471, 100.0, 99.82579, 99.24332, 99.75213, 99.34761, 100.0
11810.54168, 60.01621664018314, 60.01833851215708, 60.0121404302557, 12.864139084603648, 12.955677518949326, 12.923112924994676, 0.9999995715919189, 0.9999964215880534, 0.9999998623415607, 3582.5205281287776, 3596.5430123243855, 3591.0256801290097, 41.46937977165064, -14.142501578220617, 0.7232519447409231, 3587.4193754577063, 3595.2966551703703, 3592.5506600036147, 281.7410268116262, 280.482861219657, 281.1083175972609, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 801.2195, 1.3736, 1100.591, 779.2045, 1.405827, 1096.342, 822.5552, 1.331867, 1094.654, 789.6298, 6.958227, 5494.474, 764.9783, 1.424418, 1089.263, 805.5847, 1.365193, 1100.188, 100.0, 99.66601, 99.60511, 99.89717, 99.02256, 99.98832
11812.981600000001, 60.01381871826716, 60.01506639101494, 60.01333480904532, 12.87433449752002, 12.958397585383986, 12.943359235985454, 0.9999998533997102, 0.999994088904064, 0.9999999257885199, 3591.4831177575734, 3597.5323360642565, 3591.636842611943, 39.551130437501115, -12.11283420230177, -3.5610655532620967, 3586.9841557230566, 3590.7730975081267, 3592.3878315735938, 281.72254566802906, 280.4867835450135, 281.2067295739406, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 794.9108, 1.383773, 1100.248, 785.5859, 1.397906, 1097.966, 822.5746, 1.331682, 1095.623, 783.3382, 7.003825, 5486.386, 771.2538, 1.416565, 1092.526, 805.6245, 1.36556, 1100.233, 100.0, 99.81372, 99.58479, 99.75107, 99.31915, 99.98916
11815.435080000001, 60.007753101768685, 60.007850593146934, 60.010873562542706, 12.833111316915783, 12.928512187046422, 12.89931010356653, 0.9999996811964638, 0.9999872095827587, 0.9999999615319446, 3580.3385158235774, 3595.811308405574, 3588.9181945605887, 41.41184081441838, -11.775601065388763, -3.4534087352813003, 3583.561745733918, 3590.4928193341607, 3589.0777072770675, 281.73428258745736, 280.42058407218605, 281.02677395222287, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 788.6611, 1.393589, 1099.058, 791.9673, 1.387407, 1098.85, 816.2463, 1.344015, 1097.41, 777.0854, 7.045929, 5475.756, 776.3658, 1.409625, 1094.858, 809.9387, 1.358235, 1099.712, 99.91721, 100.0, 99.80321, 99.55362, 99.44339, 99.97363
11817.942400000002, 60.01042735762315, 60.008049359979644, 60.01123523655471, 12.872053171384753, 12.950035086744416, 12.916795949295329, 0.9999999121815648, 0.9999950730936914, 0.9999995931056018, 3582.893628639938, 3593.4235575973953, 3590.5061071521714, 40.87800440743172, -14.444498614174677, 1.4667636879041765, 3584.819534719321, 3591.9449318301904, 3590.2259993225725, 281.883483847858, 280.55946316757024, 281.0498259335318, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 794.9305, 1.384308, 1100.023, 785.6248, 1.399012, 1097.966, 822.594, 1.33113, 1095.681, 783.3576, 7.003825, 5486.445, 771.3492, 1.416017, 1092.529, 811.887, 1.353291, 1099.252, 100.0, 99.91662, 99.54428, 99.75213, 99.31944, 99.88873
11820.3924, 60.00792538668644, 60.00394135398972, 60.00421157962964, 12.880430672823497, 12.942802941349445, 12.922576640198496, 0.9999999070935565, 0.9999950162653306, 0.9999999997145134, 3582.479976627058, 3591.5686316901233, 3590.2616232410583, 38.56669716216379, -12.694989194776554, -2.562384097885797, 3581.646704747639, 3590.8330343337225, 3587.0500229219006, 281.76394427909923, 280.47436237723457, 281.05553338067364, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 799.248, 1.376634, 1100.396, 779.1461, 1.407116, 1096.383, 828.7476, 1.317325, 1091.576, 789.6298, 6.958227, 5494.48, 765.0736, 1.42387, 1089.351, 818.2689, 1.339923, 1096.648, 100.0, 99.70796, 99.25832, 99.89813, 99.03531, 99.72526
11822.72916, 59.99809003539703, 60.00104636948514, 60.00067255644906, 12.86613117026805, 12.945498341991586, 12.90157900439936, 0.9999994239167838, 0.999993269692915, 0.9999998296013846, 3584.490595887879, 3591.545803628677, 3590.9308337025514, 37.32222031308402, -12.493836836298897, -3.898999934051062, 3585.9414857580323, 3589.032871234627, 3592.237804472626, 281.7828147136544, 280.43131285920515, 281.14529859349005, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 794.9896, 1.383951, 1100.579, 785.5859, 1.398643, 1098.879, 822.594, 1.331498, 1095.226, 783.3382, 7.003825, 5486.333, 771.3492, 1.416565, 1092.464, 811.9069, 1.35384, 1099.134, 100.0, 99.891, 99.5646, 99.75309, 99.31354, 99.8834
11825.14868, 59.999210215845885, 60.00239502088363, 60.00310010827423, 12.898467309652778, 12.959590344322052, 12.952622363331738, 0.9999999903921186, 0.9999905629469139, 0.9999999536687472, 3593.1241585575663, 3593.9016743548164, 3594.732316683341, 38.22884182040593, -9.290712247960528, 0.048841962424518215, 3588.6464539096155, 3598.7305078197464, 3597.9612941429446, 281.688028206001, 280.41555574536204, 281.29158244138563, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 801.2392, 1.373957, 1100.927, 779.2629, 1.4073, 1096.513, 822.6134, 1.331498, 1095.109, 789.6492, 6.958227, 5494.592, 765.0736, 1.424235, 1089.512, 811.9069, 1.353108, 1099.192, 100.0, 99.72474, 99.55394, 99.90132, 98.9963, 99.88382
11827.473520000001, 60.001820824551004, 60.00120269174814, 60.003491994906405, 12.884711187819272, 12.946759201805357, 12.930570945349727, 0.9999995303934902, 0.9999955301866016, 0.9999998985805832, 3576.5890646349326, 3584.9698641786317, 3582.7001258061437, 46.814459063176855, -12.726818204508618, -3.2744200423925918, 3582.9831603067128, 3593.4728172604014, 3589.6578817950376, 281.8707448549363, 280.52876854311427, 281.07856731537976, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 807.4888, 1.362535, 1100.384, 772.8815, 1.415405, 1094.419, 816.2075, 1.345672, 1097.9, 795.9409, 6.909135, 5499.275, 758.8553, 1.430262, 1086.495, 806.6185, 1.362996, 1099.601, 100.0, 99.46273, 99.80766, 99.98347, 98.77089, 100.0
11829.86764, 60.00060370243812, 60.002757868560046, 60.00347071451064, 12.869663804524324, 12.953806552051232, 12.936090239652813, 0.9999999742244108, 0.9999910368480363, 0.9999998663577704, 3585.2055031260397, 3591.5054503259034, 3593.3791595981365, 40.92954443474355, -11.69476127799885, -1.5475166265326266, 3587.449863066533, 3591.537280902482, 3595.1355607688874, 281.8371411969975, 280.4369821520301, 281.0894955731371, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 801.2589, 1.373779, 1100.869, 779.2434, 1.407669, 1096.661, 822.5358, 1.33113, 1095.516, 789.6492, 6.958594, 5494.703, 765.0546, 1.423322, 1089.847, 806.9167, 1.362813, 1099.734, 100.0, 99.69507, 99.54873, 99.90218, 98.98677, 99.9937
11832.288840000001, 60.00026165538135, 60.00222091970264, 60.00236396058778, 12.86832236494914, 12.94806936608891, 12.91056160283242, 0.9999997410715532, 0.9999948462054289, 0.9999995972706344, 3580.8688110417115, 3592.7805804088594, 3586.3625953896567, 41.619610731022476, -11.172383659778689, -3.9324120479365092, 3581.60138084307, 3591.832008547065, 3584.9865308356657, 281.8477457281187, 280.5477850571789, 281.1263936094324, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 800.2338, 1.376456, 1100.776, 781.4614, 1.403985, 1097.615, 826.3793, 1.323215, 1092.691, 784.7169, 6.997206, 5487.013, 771.3111, 1.4162, 1093.549, 799.2625, 1.376181, 1100.064, 100.0, 99.83293, 99.33417, 99.78, 99.29894, 100.0
11834.733400000001, 60.00276621994407, 60.00468961188213, 60.00515931354692, 12.877585417968813, 12.9252621779054, 12.907160206454101, 0.9999996871765019, 0.9999955477198896, 0.9999999903024063, 3582.8465550785345, 3594.9575112886687, 3590.0492753081985, 42.055430310563565, -10.969726671933813, -3.290090118199373, 3584.591611938209, 3595.7869492237564, 3589.40044396707, 281.708571302504, 280.5394727197235, 281.2266306005561, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 800.7069, 1.373779, 1100.817, 779.3018, 1.406932, 1097.336, 822.6328, 1.331867, 1095.221, 789.6298, 6.958227, 5494.475, 765.0164, 1.424601, 1089.13, 805.6642, 1.365377, 1100.12, 100.0, 99.66977, 99.5962, 99.89813, 99.08974, 100.0
11837.18116, 60.008747017613224, 60.010103004287714, 60.006997871057614, 12.874361902576856, 12.943665198205347, 12.931614318772503, 0.9999998439976973, 0.9999939690444, 0.999999934222328, 3587.1832785396714, 3595.3583784505945, 3594.366950987799, 39.20390561043217, -14.215435911528857, -2.093209363687947, 3587.077113381843, 3595.0096756664852, 3588.3309091709207, 281.84963855710083, 280.46331378906945, 281.1329869933261, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 794.9305, 1.384308, 1100.191, 785.5859, 1.398459, 1099.063, 822.594, 1.331867, 1095.396, 783.3382, 7.003825, 5486.503, 771.3492, 1.417113, 1093.111, 805.6642, 1.365743, 1100.229, 100.0, 99.9134, 99.5962, 99.7532, 99.37232, 99.99332
11839.582600000002, 60.01035747320654, 60.0136839280957, 60.01355613949268, 12.876309960120794, 12.955347690684926, 12.925899152313123, 0.9999995048429906, 0.999994800042439, 0.9999986674247406, 3587.513309182684, 3586.9735320365307, 3580.36367357555, 35.43326548781977, -10.494710894062791, -1.4835438721468108, 3583.5903725945072, 3590.00012218809, 3587.52051387287, 281.8409764337057, 280.50614989265677, 281.12446081263295, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 788.7203, 1.393767, 1099.298, 791.8117, 1.389065, 1099.888, 816.2463, 1.345304, 1098.137, 777.0854, 7.045929, 5475.355, 777.6057, 1.409991, 1095.702, 811.9069, 1.354023, 1099.464, 99.93475, 99.99578, 99.81669, 99.55266, 99.66234, 99.90669
11841.95764, 60.021008536644786, 60.01788592401151, 60.019464555629995, 12.880486684675532, 12.952554079031522, 12.932088672185744, 0.9999997708178134, 0.9999915768048165, 0.9999994506198957, 3581.800669857067, 3593.659789841212, 3590.2089982748157, 42.074091691370086, -12.717616848641683, -0.006745074682157792, 3587.1459506771776, 3588.939068402291, 3589.1695565785517, 281.7443648767393, 280.4480324406668, 281.0826596695802, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 794.9305, 1.383951, 1100.196, 785.4692, 1.398091, 1098.493, 822.5746, 1.33113, 1095.002, 783.3382, 7.003825, 5486.498, 771.292, 1.417113, 1092.912, 809.2826, 1.358052, 1099.65, 100.0, 99.84542, 99.58479, 99.75311, 99.36881, 99.96679
11844.322240000001, 60.02150587190564, 60.02254097561343, 60.01981543988876, 12.87953344350373, 12.948881477175387, 12.926348780971706, 0.9999996048110772, 0.999992390984665, 0.9999999995296303, 3583.362951348438, 3591.2189072153456, 3588.6770793703063, 39.758009726069986, -11.86353858857126, -2.75767015280087, 3582.3178633385082, 3589.49280957332, 3585.4137763804856, 281.87247142376566, 280.5136355257983, 281.15900368151296, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 794.9502, 1.38413, 1100.13, 784.1851, 1.400301, 1097.906, 824.3217, 1.325976, 1094.202, 786.6393, 6.975694, 5492.421, 765.8176, 1.422957, 1089.324, 818.1894, 1.341388, 1096.774, 100.0, 99.75471, 99.4715, 99.8608, 99.07204, 99.70534
11846.81168, 60.01952743809544, 60.021643002905165, 60.019556095569094, 12.857589586726682, 12.945634242233927, 12.907615293259974, 0.999999942062928, 0.9999945926485239, 0.9999997807863465, 3583.651182357121, 3591.8217465016132, 3588.807494965161, 39.43776200038383, -15.05901588292204, -0.1490176473366489, 3583.966938433062, 3589.6363726423897, 3590.0287342894485, 281.80533541254084, 280.51703095624265, 281.1643167059093, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 796.7836, 1.381096, 1100.469, 785.7221, 1.396985, 1098.32, 822.6328, 1.331498, 1095.497, 783.3382, 7.003641, 5486.333, 771.292, 1.416748, 1092.799, 811.887, 1.353657, 1099.261, 100.0, 99.7739, 99.62174, 99.75012, 99.32057, 99.93142
11849.243160000002, 60.01623377135143, 60.01465538937297, 60.01326683648961, 12.870689061565368, 12.952369125477569, 12.925350506263824, 0.9999999262207233, 0.9999912723832975, 0.9999995954994535, 3580.88983080914, 3591.611608238158, 3591.3454404941704, 38.37479823657168, -11.423355693134681, 0.7222133664254216, 3590.46564653363, 3596.2545005743614, 3594.3243341037537, 281.77211225622494, 280.53047058279355, 281.04930503415216, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 801.2983, 1.373422, 1100.644, 779.1851, 1.406748, 1096.27, 822.5552, 1.33113, 1095.012, 789.6298, 6.958411, 5494.421, 764.902, 1.42314, 1088.661, 811.9467, 1.353474, 1098.96, 100.0, 99.57859, 99.60543, 99.90015, 99.06043, 99.89949
11851.643720000002, 60.01121146900356, 60.01355109510432, 60.01454449242432, 12.868391317674083, 12.959392452067261, 12.956277373391258, 0.9999987989589213, 0.9999931379451156, 0.9999993427645512, 3590.6028758786592, 3591.293886808324, 3598.330226747354, 47.443753049797394, -10.778766873240556, -2.2044033767042492, 3586.1905560580362, 3594.600722880064, 3581.6397070516214, 281.88059287855776, 280.48185545073545, 281.07659512855815, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 807.6268, 1.361821, 1099.782, 772.7647, 1.414116, 1093.684, 816.2269, 1.345672, 1098.413, 795.9409, 6.908584, 5499.39, 758.6454, 1.430627, 1085.446, 805.704, 1.365377, 1100.111, 100.0, 99.36632, 99.80127, 99.98244, 98.66253, 99.99908
11854.0388, 60.010143643844955, 60.01228519709517, 60.00873937506658, 12.880666596862241, 12.956497265620298, 12.929839136208324, 0.9999999887896158, 0.9999932363293943, 0.9999998277644707, 3583.4123904682283, 3592.6795243378206, 3590.3906654457505, 43.19163396410465, -9.51172761319117, -2.008815967126111, 3591.75341744428, 3596.321409189028, 3590.76735127135, 281.80567789354507, 280.5236626425837, 281.2003768122741, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 801.2786, 1.373422, 1100.874, 779.1851, 1.406932, 1096.4, 822.5552, 1.331867, 1095.055, 789.6298, 6.958227, 5494.363, 765.0736, 1.424235, 1088.805, 809.3223, 1.358967, 1100.059, 100.0, 99.66443, 99.54906, 99.90026, 98.98087, 99.93135
11856.4446, 60.00543876188215, 60.0087419379866, 60.00902966076374, 12.879385643350844, 12.957084885947095, 12.922004138331227, 0.9999998902556476, 0.9999970659262306, 0.999999874319878, 3583.6153818885996, 3589.412424328179, 3589.1416668615666, 41.99979167997117, -13.939607506237849, -2.757848740909594, 3582.666607595256, 3589.7326744263582, 3585.159359092162, 281.7495245222939, 280.4025790561884, 281.01414582258514, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 801.2589, 1.373779, 1100.822, 779.2045, 1.406379, 1097.251, 823.9916, 1.327817, 1093.874, 786.6976, 6.979922, 5489.857, 769.0602, 1.419305, 1091.701, 799.6799, 1.375814, 1100.242, 100.0, 99.74872, 99.50906, 99.83172, 99.27549, 99.99953
11858.841, 60.01202163017726, 60.00858599122463, 60.007771594114416, 12.876924694683131, 12.945661284847954, 12.921888219107032, 0.9999999352143278, 0.9999957501601976, 0.99999983696466, 3583.86791644491, 3594.0400774790487, 3593.2101658570873, 37.26848629975552, -10.268214354474381, -2.2130218053441695, 3587.7312222947403, 3594.0755653214037, 3593.5833330075084, 281.8370080875992, 280.4163377886502, 281.0721469824268, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 798.0257, 1.378062, 1100.692, 781.1111, 1.403801, 1096.298, 823.3316, 1.330762, 1095.19, 789.6104, 6.958411, 5494.533, 764.921, 1.424601, 1089.407, 805.6245, 1.365377, 1099.769, 100.0, 99.75249, 99.56131, 99.90218, 99.0356, 99.99908
11861.21788, 60.00745982252455, 60.00823971699197, 60.00744358447843, 12.86986887722894, 12.953219671674184, 12.943698608353056, 0.9999995262013572, 0.9999920450352264, 0.9999998103408496, 3584.8458474890094, 3592.0644892468495, 3595.917335987596, 36.3609201714421, -13.647220283124454, -2.3364147886759383, 3586.8119762684223, 3590.0091492294573, 3590.099035422598, 281.8135881282385, 280.40467414936063, 281.08310508398324, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 794.9699, 1.38413, 1100.359, 785.547, 1.397906, 1098.775, 822.5552, 1.331314, 1095.507, 783.3382, 7.003641, 5486.45, 771.3111, 1.416748, 1093.115, 805.6245, 1.365193, 1099.769, 100.0, 99.88726, 99.59012, 99.75321, 99.37274, 100.0
11863.65192, 60.00658134224141, 60.009596167705396, 60.011279196136, 12.862800335748942, 12.948538455958543, 12.921445410724571, 0.9999988560648507, 0.9999870068662401, 0.9999996570958412, 3581.8904673849056, 3595.9818467504233, 3589.7282906426026, 43.89986167920051, -12.036610795846627, -5.058318143833276, 3589.8549370022433, 3589.201073324585, 3596.1205115416683, 281.8347228977734, 280.5348390755664, 281.1635045498616, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 788.7203, 1.393589, 1099.272, 791.9868, 1.388144, 1100.09, 816.1492, 1.344568, 1097.816, 777.0854, 7.046113, 5475.355, 777.663, 1.408347, 1095.252, 811.9865, 1.354023, 1098.792, 99.93245, 99.94422, 99.90749, 99.55361, 99.63609, 99.88873
11866.104480000002, 60.0124617003224, 60.012360104313814, 60.01397134458135, 12.867292068487348, 12.95780580705143, 12.935976835440554, 0.999999866804473, 0.9999922301019865, 0.9999999269703972, 3587.194844452895, 3594.9767425393993, 3593.648553896612, 38.1964309624434, -8.030124022626069, -2.668466728720297, 3585.3181275135717, 3592.211771464872, 3592.8872554098834, 281.6905117512934, 280.43046382887457, 281.1131054044073, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 794.9502, 1.384308, 1100.469, 785.5081, 1.398091, 1098.266, 822.5163, 1.331867, 1095.569, 783.3382, 7.003825, 5486.673, 771.3301, 1.4162, 1093.225, 806.5787, 1.362813, 1100.066, 100.0, 99.84659, 99.55927, 99.75629, 99.30932, 100.0
11868.50516, 60.016230201326636, 60.01455852178412, 60.01326660043196, 12.859854794099803, 12.948602199980012, 12.919565563521958, 0.9999996983359387, 0.9999917830538593, 0.9999999926853067, 3581.1726311349553, 3587.7149250957864, 3588.639107932618, 38.84871491495301, -10.848639774955473, 1.7322633773617326, 3581.131625530398, 3590.636666902762, 3589.9256735510285, 281.7263134974063, 280.3403671599735, 281.073086906287, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 794.9699, 1.38413, 1100.249, 785.4886, 1.398459, 1098.444, 823.0599, 1.330026, 1094.397, 784.6393, 6.990403, 5489.857, 767.7059, 1.420948, 1090.425, 815.8235, 1.344867, 1097.58, 100.0, 99.82662, 99.56029, 99.80487, 99.15441, 99.77863
11870.890720000001, 60.020362325309755, 60.018392411865, 60.015487602078046, 12.871997088105454, 12.946164798075456, 12.926878468416609, 0.9999999805627937, 0.9999957767314006, 0.9999999076210477, 3583.4607785929743, 3593.6859330031593, 3589.5402993016605, 38.58148991547894, -15.735452255151813, 2.798162451230155, 3584.493759268303, 3591.206376302434, 3592.3287955585006, 281.81830545259095, 280.4733590515047, 281.07208631580147, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 800.4506, 1.375742, 1100.521, 782.2785, 1.402696, 1097.481, 825.3893, 1.326528, 1094.272, 784.6198, 6.997573, 5486.729, 771.4255, 1.41693, 1092.955, 811.9069, 1.35384, 1098.914, 100.0, 99.79455, 99.47787, 99.75731, 99.35899, 99.93017
11873.303960000001, 60.01394976425416, 60.01343600585044, 60.018405366057976, 12.876814948378765, 12.954743945617976, 12.928582945258624, 0.9999995243271568, 0.999995776870702, 0.99999968960591, 3586.5745642531006, 3591.4066187770436, 3591.061784319215, 39.94036815703055, -13.232194326116314, -2.1151876608778366, 3580.3443810890562, 3594.318514514461, 3589.2195593944753, 281.72040095297774, 280.47520729643475, 281.0369688555271, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 800.6478, 1.37485, 1100.816, 779.3212, 1.406932, 1096.292, 822.594, 1.332051, 1095.283, 789.6298, 6.958043, 5494.48, 764.921, 1.424235, 1089.424, 811.9268, 1.353474, 1099.083, 100.0, 99.6275, 99.56981, 99.89823, 99.00178, 99.91524
11875.79368, 60.01794782145985, 60.01692023754538, 60.0165681298143, 12.880898178423898, 12.944886630793734, 12.945788718899117, 0.999999904230229, 0.9999965184023777, 0.9999995159944464, 3584.1380689655416, 3593.6070552736464, 3595.949332898142, 49.20976149389094, -10.864358512435956, -2.076514246814668, 3581.957256722321, 3591.8924402960624, 3599.7931545931697, 281.6675178545067, 280.42083587258406, 281.1077368852175, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 807.4296, 1.362, 1099.667, 772.862, 1.415037, 1093.174, 816.2657, 1.344015, 1096.878, 795.9603, 6.909319, 5499.164, 758.7026, 1.43081, 1085.476, 805.6046, 1.365377, 1100.111, 99.98829, 99.40442, 99.84536, 99.98753, 98.65116, 100.0
11878.225160000002, 60.01164523997804, 60.01393601658013, 60.01318964840104, 12.871745441823862, 12.962950110460651, 12.920779625755287, 0.9999977986966583, 0.9999946414486923, 0.9999999483382297, 3581.656183762587, 3596.009405765351, 3593.078416976341, 40.85566427646427, -11.563073568436607, -1.8157727290349612, 3582.3462437549156, 3591.9579451303152, 3592.697656737448, 281.67757180836736, 280.5172294945206, 281.0926766536761, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 800.0, 801.2589, 1.373422, 1100.764, 779.3018, 1.408037, 1095.609, 822.5163, 1.331682, 1094.838, 789.6298, 6.958227, 5494.417, 764.9592, 1.424053, 1088.657, 811.2906, 1.354939, 1099.425, 100.0, 99.59941, 99.58393, 99.89708, 98.96742, 99.9254
