TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
11894.8122, 60.0086602873609, 60.007229132041, 60.008214496659626, 17.960774402491825, 18.060861907996824, 18.0647724722253, 0.9999945239052922, 0.9999990823518458, 0.9999944366969665, 5023.3742602554585, 5033.93395806482, 5039.437062966447, 88.59269458221047, 6.608496138136957, 17.099588592684995, 5023.773524954623, 5029.800805949098, 5045.26337143989, 281.7803725573427, 280.5875725287599, 281.3701035850124, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 794.9108, 1.38413, 1100.206, 779.1656, 1.406748, 1096.852, 809.821, 1.358189, 1099.496, 788.1346, 1.395807, 1099.074, 782.8894, 7.009855, 5483.93, 802.8411, 6.845612, 5499.77, 100.0, 99.71244, 99.98513, 99.90461, 99.7289, 99.99441
11897.18892, 60.006591853136094, 60.0054457319932, 60.00697724274457, 17.965692984682445, 18.08922620537616, 18.05764028630134, 0.9999947070846932, 0.9999989198721397, 0.9999948503638832, 5034.206947276298, 5037.2902877326, 5044.955553927473, 90.86920524154493, 6.622984001109614, 16.650325452043944, 5026.625736621993, 5038.940380793652, 5046.716765141604, 281.97429063205357, 280.6449616942794, 281.3063920516319, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 800.6872, 1.375742, 1100.433, 783.1734, 1.402143, 1097.337, 816.1686, 1.345304, 1097.986, 787.3578, 1.395439, 1098.541, 784.6443, 6.994514, 5488.525, 806.1414, 6.821623, 5498.735, 100.0, 99.77791, 99.75868, 99.95555, 99.79182, 99.98093
11899.589880000001, 60.00382118896781, 60.004078240814586, 60.00918480726218, 17.98787249805876, 18.10308148716182, 18.083704666411926, 0.9999956243025561, 0.9999993412394725, 0.999995420824894, 5034.119667746374, 5047.874647407945, 5049.593395785589, 89.58689387684808, 10.116952245384255, 17.543218118387813, 5032.9135997038975, 5046.512478206125, 5048.094902969166, 281.880129503153, 280.6910510886499, 281.3342976823847, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 791.2832, 1.39109, 1099.571, 773.8737, 1.414116, 1093.644, 821.9534, 1.333155, 1095.9, 795.0088, 1.384224, 1099.765, 791.187, 6.946301, 5495.901, 812.3046, 6.762109, 5493.485, 99.96503, 99.41568, 99.63156, 99.97719, 99.92211, 99.88015
11901.99068, 60.010774106517815, 60.01066355424795, 60.009756268898094, 17.97285058978347, 18.05939289468551, 18.068426080122272, 0.9999950736395155, 0.9999984870346145, 0.9999938764498377, 5030.479682271743, 5035.455641128276, 5045.044646894739, 89.0560256527151, 5.86620458801076, 15.733126545579125, 5031.3237690376345, 5037.6066721343595, 5042.810345162659, 282.01484194971323, 280.75899155010376, 281.3577037835156, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 794.9108, 1.38413, 1100.369, 779.1656, 1.407485, 1096.709, 816.3628, 1.344936, 1097.74, 788.6978, 1.393233, 1099.049, 784.8541, 6.993053, 5488.686, 806.0221, 6.822721, 5498.795, 100.0, 99.58595, 99.80451, 99.93328, 99.79184, 99.97669
11904.4192, 60.01582014283873, 60.01187069163547, 60.01529117367846, 17.961853756458822, 18.090424469234897, 18.048477950061947, 0.9999953127924948, 0.9999986731827398, 0.9999933146847984, 5029.290394585935, 5042.7033244382965, 5042.078891125314, 90.18593010173277, 9.412057625348098, 17.898027416259367, 5026.868523375166, 5037.753842932985, 5035.816114503186, 282.0390967548191, 280.6469195838582, 281.4406145623653, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 794.8319, 1.38413, 1100.233, 773.0371, 1.415037, 1093.161, 822.2252, 1.332787, 1095.386, 794.8729, 1.384591, 1100.633, 791.187, 6.946484, 5496.009, 812.2648, 6.761376, 5493.536, 100.0, 99.3769, 99.63197, 99.95784, 99.92705, 99.87491
11906.840800000002, 60.016337885565726, 60.01688603519576, 60.01672820569769, 17.995960193285, 18.11403413585435, 18.08901879611028, 0.9999895084438735, 0.9999971507662483, 0.9999950359329189, 5037.7288119906425, 5048.712589626682, 5048.750331296974, 88.25004303738501, 12.008220100608924, 14.161674563148608, 5035.842582591603, 5041.505324914142, 5050.152662657934, 282.0128971077613, 280.76619443188724, 281.37733506632316, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 801.1603, 1.3736, 1100.387, 766.5779, 1.422773, 1089.92, 828.8834, 1.316957, 1091.625, 801.2809, 1.373192, 1100.054, 797.3099, 6.900644, 5499.37, 817.1754, 6.713399, 5487.918, 100.0, 99.15257, 99.28384, 100.0, 99.99366, 99.76246
11909.33344, 60.018137752736884, 60.01334184032416, 60.01363419097754, 17.995634250516936, 18.09541547848243, 18.0871439978325, 0.999992529857398, 0.9999970709813345, 0.9999958480699233, 5033.513921265914, 5045.990110365423, 5046.5181517749825, 92.19239312138359, 9.325749312833068, 16.358192312125084, 5034.837195678764, 5046.832373720976, 5052.641992699419, 281.9863662467637, 280.7910509898537, 281.3308832848526, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 795.0685, 1.382702, 1100.414, 771.2667, 1.4178, 1092.65, 822.594, 1.332051, 1095.133, 799.3585, 1.373743, 1100.779, 796.3371, 6.902653, 5499.798, 812.3244, 6.763207, 5493.536, 99.99968, 99.30954, 99.55613, 99.88683, 99.99492, 99.88528
11911.7954, 60.0149761595033, 60.01702500208124, 60.014513134037905, 17.972543660113633, 18.075364220009465, 18.05522617723324, 0.9999953528899405, 0.9999972194387297, 0.9999952840920355, 5029.296110956049, 5036.790121568349, 5046.500884965246, 95.87768400140817, 7.063005351339655, 14.56903207549476, 5029.596852726049, 5042.25008216804, 5046.377537475529, 281.98472887398407, 280.7039325340455, 281.3937124311392, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 804.9061, 1.365391, 1100.593, 761.1887, 1.42922, 1087.291, 816.2075, 1.345304, 1098.446, 807.6114, 1.361609, 1100.023, 803.6237, 6.844213, 5499.73, 805.7636, 6.823271, 5499.534, 99.9937, 98.84234, 99.85731, 99.97031, 99.9937, 99.97243
11914.251160000002, 60.020191142402254, 60.02080101295689, 60.02364218506286, 17.986411966747102, 18.107688184460045, 18.073979277226996, 0.9999933846396706, 0.9999980274690621, 0.9999931037579411, 5029.27775788735, 5046.926675173068, 5049.0746647641645, 96.02992901343532, 6.963507446015683, 19.45778387999985, 5032.700766724907, 5046.275893568271, 5049.107579625266, 282.02460015823755, 280.5670051204505, 281.3248633121737, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 801.1801, 1.373779, 1100.639, 766.4028, 1.422589, 1090.644, 821.701, 1.333707, 1095.726, 801.2227, 1.373743, 1100.34, 797.3862, 6.897174, 5499.69, 812.3046, 6.762658, 5493.653, 100.0, 99.18236, 99.61004, 100.0, 99.99296, 99.87791
11916.7692, 60.02307306677928, 60.023816562002835, 60.02304918430068, 17.966678278121385, 18.088036107478242, 18.043854144783193, 0.999994085863737, 0.9999964384647656, 0.9999936680571, 5027.87717342365, 5040.065943391028, 5035.493414059728, 103.29701956495683, 6.634214549284934, 11.390912416835135, 5025.2023992585555, 5044.229287949329, 5035.680324314156, 281.8369179056289, 280.59733506349033, 281.2633156358185, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 801.2392, 1.3736, 1100.932, 766.5389, 1.422589, 1090.708, 822.4775, 1.331867, 1095.525, 801.2227, 1.37356, 1100.35, 797.3862, 6.897174, 5499.524, 812.2847, 6.763391, 5493.42, 100.0, 99.14243, 99.55124, 100.0, 99.9929, 99.87896
11919.20836, 60.0266954171434, 60.026268804733064, 60.024202767709625, 17.994600928607294, 18.12085492321467, 18.08874161550086, 0.9999941724447078, 0.9999969461878998, 0.9999930100020763, 5038.334584747633, 5048.217181671018, 5049.5949368949805, 88.67701479172517, 8.954742927681309, 18.61517076465907, 5033.647039582828, 5048.224695187294, 5051.462489712111, 281.91412413560624, 280.5144200494351, 281.1131830712892, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 794.8911, 1.383951, 1100.311, 772.6674, 1.415589, 1092.963, 828.8252, 1.316404, 1091.684, 795.7078, 1.382569, 1100.118, 792.5794, 6.930778, 5498.565, 815.6446, 6.73574, 5490.31, 100.0, 99.4782, 99.28384, 100.0, 99.95904, 99.81201
11921.724440000002, 60.02231677758437, 60.01980562460747, 60.022961934309855, 17.997887342121636, 18.119627373134115, 18.081883141856093, 0.9999900649821745, 0.9999967634169525, 0.9999949634329377, 5037.153516608843, 5043.736267865272, 5047.497316902865, 93.0137009969742, 8.344411996601252, 15.534264290200554, 5030.869368512362, 5050.369944211888, 5046.750714435144, 281.70699778336484, 280.5750474543813, 281.1215359842033, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 799.524, 1.377705, 1100.483, 769.9631, 1.417247, 1092.318, 822.4969, 1.331682, 1095.743, 795.4554, 1.383488, 1099.979, 791.1678, 6.946484, 5495.957, 812.2449, 6.763207, 5493.593, 100.0, 99.24471, 99.61163, 99.99666, 99.92994, 99.88213
11924.127520000002, 60.018349633083524, 60.01982501037228, 60.02242346222669, 17.979864810627245, 18.083271026755774, 18.06855832453149, 0.9999939550676166, 0.9999987774846224, 0.9999941610420497, 5026.230043281368, 5034.8428300789865, 5045.240825724233, 96.28542763003998, 8.852527793596664, 16.264846058015564, 5027.1826999000405, 5035.389985397298, 5043.900510251042, 281.8507859599233, 280.50652379339004, 281.28440687164533, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 789.4498, 1.392696, 1099.193, 778.971, 1.407669, 1096.588, 816.1492, 1.344752, 1098.709, 788.6978, 1.393601, 1099.034, 784.8351, 6.993236, 5488.797, 805.9823, 6.823088, 5499.485, 99.90509, 99.59899, 99.77573, 99.87515, 99.79182, 99.97245
11926.520480000001, 60.020340844031985, 60.02032736951979, 60.02095342063284, 17.99065858744378, 18.103779889938558, 18.073187017457073, 0.9999914346845516, 0.9999984002410479, 0.9999919876094552, 5035.361459999489, 5047.586026465736, 5045.659931000831, 88.25588777917437, 6.847688910302622, 15.713296575308448, 5033.097378100442, 5045.624607600292, 5048.909955508038, 281.80303364563184, 280.4878693038309, 281.2712741816612, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 794.9305, 1.384487, 1099.844, 772.6285, 1.415221, 1094.131, 822.3998, 1.331314, 1095.525, 794.9117, 1.383488, 1099.745, 791.1678, 6.946666, 5496.012, 812.2648, 6.763391, 5493.767, 100.0, 99.46506, 99.54016, 99.97546, 99.92505, 99.88213
11929.101200000001, 60.01870290376743, 60.019799640771595, 60.01444836226798, 17.956786841131, 18.082150294492386, 18.052328716203636, 0.9999933743547378, 0.9999979223343805, 0.9999925122036765, 5027.285399956726, 5040.226809355561, 5037.95492394646, 92.98770918887055, 12.438348057077746, 17.51547007076215, 5028.85829809627, 5043.292751248998, 5043.057738583915, 281.764033088255, 280.59948344288466, 281.28170100526535, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 794.9108, 1.384487, 1100.201, 772.8036, 1.414484, 1093.111, 822.5358, 1.331682, 1095.505, 794.9311, 1.383304, 1100.207, 791.1488, 6.946484, 5496.017, 812.384, 6.757714, 5492.345, 100.0, 99.44958, 99.5861, 100.0, 99.92416, 99.85942
11931.51864, 60.01354584222769, 60.01098363980504, 60.01283605912767, 18.002086067143395, 18.11973807293714, 18.081729272655885, 0.9999941982726692, 0.9999978629639237, 0.9999940733188213, 5031.730579017829, 5044.170926602356, 5051.433348636292, 91.42006767539004, 13.572865310388806, 15.571908399741005, 5037.3413700582805, 5050.386487341892, 5049.605428313396, 281.82286495099464, 280.542336423233, 281.2173931802522, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 801.1801, 1.373779, 1100.942, 766.5195, 1.422405, 1090.936, 828.1458, 1.32027, 1092.329, 799.2032, 1.377788, 1100.574, 794.258, 6.925664, 5497.425, 813.8751, 6.750938, 5492.683, 100.0, 99.14673, 99.30124, 100.0, 99.95177, 99.85542
11933.939120000001, 60.00723015046657, 60.00668387262296, 60.00649508724088, 17.999872784612048, 18.105938868298654, 18.084813968784907, 0.999994900684282, 0.9999976884133799, 0.9999946849104151, 5032.987452999614, 5048.990314209028, 5048.044991936062, 93.4303368386361, 9.667157922305705, 17.855009794031503, 5035.401728122714, 5048.483654303169, 5048.82222456659, 281.81117848475407, 280.62031623907745, 281.20649845664343, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 796.6259, 1.380561, 1100.477, 769.4378, 1.419457, 1091.581, 822.5552, 1.331498, 1095.229, 800.7372, 1.373743, 1100.18, 797.3672, 6.896992, 5499.855, 812.2648, 6.763024, 5493.424, 100.0, 99.25837, 99.56492, 100.0, 99.99393, 99.88528
11936.344480000002, 60.007215882055476, 60.01043315336735, 60.00956994544463, 17.974814555671582, 18.09100385256184, 18.07554333859968, 0.9999951428090019, 0.9999989191573277, 0.9999936648729207, 5032.299513467547, 5036.81008542633, 5047.273007753814, 96.19217272290598, 8.456883922898953, 17.55976254138568, 5029.538035324914, 5038.331391654235, 5042.762809758816, 281.8582657881493, 280.66764910164306, 281.24774775556943, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 806.6805, 1.362892, 1100.405, 760.2938, 1.429404, 1087.011, 816.1686, 1.344936, 1097.705, 807.6503, 1.36216, 1100.208, 803.7191, 6.842569, 5499.625, 806.1414, 6.82144, 5499.313, 100.0, 98.81776, 99.80538, 99.97072, 100.0, 99.9861
11938.730160000001, 60.00793499082227, 60.00884081778159, 60.009215516290936, 17.98685335649003, 18.11703148228137, 18.07101547417541, 0.9999925228186277, 0.9999982385721495, 0.9999942385107743, 5034.7567952111385, 5047.434001795036, 5047.857184148127, 89.39518951324635, 7.097795903577264, 17.31465133877009, 5036.72294327833, 5046.844213533962, 5049.587177641266, 281.8252534296525, 280.5738806478141, 281.25300922055516, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 801.0421, 1.373422, 1100.439, 766.5584, 1.421852, 1089.951, 822.1281, 1.331682, 1095.832, 801.2227, 1.373376, 1100.35, 797.3481, 6.896992, 5499.633, 812.2648, 6.763207, 5493.593, 100.0, 99.1566, 99.61968, 100.0, 99.99192, 99.87995
11941.09604, 60.00712931238716, 60.00949175702554, 60.0102322255586, 17.972026156221126, 18.110131592287598, 18.06611829167354, 0.9999943422277497, 0.9999975600003923, 0.9999935474443526, 5033.333519237203, 5038.3071870441245, 5041.180253439194, 90.40759980315352, 11.389553616922967, 18.563710446951973, 5027.315812545673, 5039.295887256188, 5033.565543890339, 281.8146486612871, 280.56922437326034, 281.2281343098399, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 801.1998, 1.373779, 1100.329, 766.7335, 1.421484, 1090.618, 822.4775, 1.331867, 1095.688, 801.2421, 1.373192, 1100.345, 797.3672, 6.897174, 5499.684, 812.3046, 6.763391, 5493.361, 100.0, 99.14572, 99.59001, 100.0, 99.99797, 99.87789
11943.498880000001, 60.0084305287854, 60.01033868757976, 60.011167367714904, 18.00738779651177, 18.124581199567697, 18.089048739035366, 0.9999946106459898, 0.999999210906753, 0.9999939360543733, 5034.666204266911, 5050.057553472725, 5047.329236001482, 90.90102553062479, 12.905376187705997, 15.899822973398216, 5032.072579067109, 5043.608378908249, 5044.977838580109, 281.8299493165413, 280.60312414394576, 281.2031698021819, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 794.8911, 1.383951, 1100.421, 772.648, 1.414484, 1093.362, 828.7864, 1.317325, 1091.981, 795.2806, 1.382937, 1100.199, 792.2361, 6.934795, 5497.695, 815.9825, 6.725851, 5488.716, 100.0, 99.39516, 99.28341, 100.0, 99.94722, 99.79343
11945.9416, 60.012655988115036, 60.00903085924608, 60.01264598329496, 17.987876915503477, 18.112369848631765, 18.08760252223588, 0.9999929509499849, 0.999998548869444, 0.9999936212806559, 5032.5091573660475, 5048.726616311438, 5046.077301299099, 91.39056648152791, 7.233648982088198, 16.781712839987904, 5035.400642558595, 5049.204345774688, 5047.928673857749, 281.73979322956643, 280.4965605142415, 281.1720119941295, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 801.1998, 1.374314, 1100.246, 767.7841, 1.420378, 1091.055, 822.4969, 1.330946, 1094.909, 797.4749, 1.380546, 1100.124, 792.1407, 6.942283, 5496.015, 812.2449, 6.763024, 5493.479, 100.0, 99.24957, 99.61729, 100.0, 99.93548, 99.88213
11948.419360000002, 60.01290075688314, 60.00937700559655, 60.01261915237249, 17.96256881525978, 18.091587760801506, 18.050463378532775, 0.9999945169426849, 0.9999975438749273, 0.9999938468787815, 5025.604955568605, 5043.7361822349685, 5042.903389945963, 94.45353306881259, 7.0263045100700765, 17.63989074806136, 5034.240210982762, 5037.28623861794, 5044.39584532433, 281.89063800223704, 280.54038245672376, 281.20481309926146, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 791.1255, 1.39109, 1099.104, 778.3679, 1.408221, 1095.278, 816.2851, 1.345672, 1098.614, 788.6783, 1.393601, 1098.855, 784.8351, 6.993236, 5488.689, 805.7437, 6.825835, 5498.844, 99.96259, 99.69885, 99.8005, 99.90203, 99.79398, 99.97757
11950.795320000001, 60.012998055468536, 60.010164245519924, 60.00976562652633, 17.99967611475958, 18.10219934876015, 18.083384149265928, 0.9999933436117215, 0.9999976219982731, 0.9999948537124246, 5036.688960678811, 5044.395404865625, 5049.881217168067, 91.63821034012739, 11.674777895133957, 19.271065472149985, 5040.091183947243, 5048.285690724196, 5046.762370666273, 281.9075008271976, 280.62400633332294, 281.2553326546248, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 794.9502, 1.383951, 1100.049, 772.7452, 1.415221, 1094.212, 821.6039, 1.334075, 1095.342, 794.8729, 1.383672, 1099.746, 791.1488, 6.946849, 5495.843, 812.3244, 6.762841, 5493.707, 100.0, 99.47244, 99.62877, 99.9932, 99.92301, 99.88106
11953.133640000002, 60.01468314799787, 60.01476309140486, 60.01245056898853, 17.99309718560843, 18.104803773711243, 18.064374752784108, 0.9999954751547956, 0.99999677798877, 0.9999948102004937, 5030.074424360467, 5042.666149013413, 5041.595252550018, 90.57144595283557, 10.089512378780682, 19.20480799387451, 5031.229759205658, 5036.692685892224, 5044.540645122174, 281.71645606911227, 280.5141264907792, 281.18859096229824, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 794.9305, 1.384308, 1100.028, 772.7258, 1.415405, 1093.953, 822.5163, 1.331314, 1095.573, 794.8923, 1.383672, 1099.814, 791.1678, 6.946666, 5495.951, 812.2847, 6.763207, 5493.826, 100.0, 99.42919, 99.54549, 99.98955, 99.92601, 99.88316
11955.590240000001, 60.008484546811836, 60.00700003066915, 60.01129198390806, 18.00914385563857, 18.125306304653627, 18.09008277285398, 0.9999939420672512, 0.9999983833010929, 0.9999937804163497, 5040.17231101208, 5049.154057496612, 5048.771971559632, 90.80289128169647, 8.827360467019673, 19.302028457711003, 5033.09403004383, 5047.038286290934, 5052.304870571371, 281.91381865104074, 280.56156709549487, 281.2310589070767, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 801.2392, 1.373957, 1100.434, 766.4806, 1.42222, 1090.663, 828.864, 1.317325, 1091.852, 801.2033, 1.372824, 1099.958, 797.3862, 6.899001, 5499.609, 817.6327, 6.715779, 5487.068, 100.0, 99.14979, 99.25788, 100.0, 99.99148, 99.75939
11957.99804, 60.014461885973034, 60.01249049140061, 60.01131209055094, 17.99750341111314, 18.115302726842863, 18.07960253268535, 0.9999948753265873, 0.9999988261087595, 0.9999940431679779, 5037.241570604451, 5046.691398336425, 5046.032368758181, 92.48156589042856, 8.769596262376012, 19.167494193379298, 5038.795595936272, 5048.132694697578, 5046.120074596946, 281.90903577833103, 280.6493375160762, 281.259294610619, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 794.9108, 1.38413, 1100.479, 772.9203, 1.415774, 1093.286, 822.5163, 1.331314, 1095.631, 797.7079, 1.377972, 1100.843, 795.3834, 6.913428, 5499.184, 812.2449, 6.763391, 5493.361, 100.0, 99.38824, 99.60143, 100.0, 99.98376, 99.88526
11960.462520000001, 60.012245458941806, 60.01334241521585, 60.013802456935906, 17.975943027500993, 18.0869387613143, 18.08151477451902, 0.9999957206032695, 0.9999985226187811, 0.9999961276610225, 5032.490743216848, 5037.1647032945575, 5047.848257233092, 93.86157637948645, 6.6185003229268204, 14.3725022139256, 5031.875434525323, 5033.1584589423555, 5046.123358548217, 281.8734476676877, 280.63131679570563, 281.30402465745607, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 803.6444, 1.368603, 1100.981, 762.5895, 1.427562, 1087.881, 817.0228, 1.343279, 1097.87, 807.6114, 1.36216, 1100.183, 803.6809, 6.843848, 5500.223, 805.5449, 6.825285, 5499.417, 100.0, 98.90321, 99.80492, 100.0, 99.99269, 99.988
11962.909280000002, 60.01335495251577, 60.01558720745505, 60.01157054016219, 17.99517967083681, 18.10250498146001, 18.07613552405166, 0.9999935964259337, 0.9999982447679214, 0.9999946256039933, 5038.532707586201, 5046.1009318602355, 5052.061646160107, 95.47104873384887, 5.321025592649676, 19.30853625592897, 5033.986344915652, 5049.3901301197, 5048.624037728523, 281.8421174258092, 280.61984346745504, 281.36541241614555, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 801.1406, 1.373779, 1100.559, 766.4417, 1.423141, 1090.149, 821.8757, 1.333339, 1095.909, 801.2809, 1.373376, 1100.287, 797.3862, 6.897174, 5499.745, 812.3046, 6.761559, 5493.599, 100.0, 99.15532, 99.56584, 100.0, 99.99091, 99.88222
11965.340600000001, 60.01351262245154, 60.00972764493988, 60.01613460541715, 17.98899761910734, 18.105813695961036, 18.07086524476706, 0.9999934360797611, 0.9999970925601862, 0.999995403821212, 5026.063224080876, 5041.314293432046, 5041.797657252499, 89.2147062422415, 11.395323217507212, 18.935649584535668, 5025.906691333964, 5041.449273519108, 5043.179227816077, 281.73878298604046, 280.4761078318349, 281.2913180455375, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 801.2392, 1.3736, 1100.654, 766.6168, 1.422036, 1090.189, 822.5163, 1.331314, 1095.845, 801.2809, 1.373008, 1100.515, 797.3672, 6.897174, 5499.748, 812.3046, 6.763207, 5493.708, 100.0, 99.13303, 99.62086, 100.0, 99.99401, 99.88211
11967.741520000001, 60.016226121527275, 60.01154700025206, 60.01769445474209, 17.998061711537563, 18.128096985955597, 18.080066993885502, 0.9999946077176548, 0.9999967396729676, 0.999991730415427, 5037.251358084975, 5050.962886343343, 5047.667285341882, 91.2452513853977, 8.393592890953187, 19.55167017332542, 5040.314475720253, 5044.873023509471, 5046.628187897718, 281.86601001080464, 280.6723993962573, 281.1403672100482, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 794.9305, 1.38413, 1100.191, 772.9009, 1.414116, 1092.932, 828.8446, 1.317509, 1091.906, 794.9311, 1.383488, 1099.809, 791.1678, 6.946849, 5496.291, 817.9508, 6.709187, 5486.787, 100.0, 99.42728, 99.26277, 100.0, 99.93116, 99.73032
11970.23364, 60.00987734740603, 60.011210061054875, 60.010976404155414, 17.999420466506184, 18.124989646259177, 18.077003088933438, 0.9999964771340556, 0.999996375498004, 0.9999929797379347, 5034.669188632259, 5045.707473834814, 5045.365038314366, 86.88410548267439, 11.508930667347158, 21.066044968632013, 5034.602615738315, 5047.649152841448, 5052.079636910029, 281.8231079734464, 280.56604301729203, 281.222788079226, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 801.2589, 1.3736, 1100.664, 767.1031, 1.420931, 1091.056, 822.5746, 1.330762, 1095.81, 801.2421, 1.373008, 1100.685, 793.1135, 6.931325, 5496.658, 812.2648, 6.763024, 5493.535, 100.0, 99.1298, 99.61772, 100.0, 99.94531, 99.88105
11972.76, 60.01702967893801, 60.01551948480823, 60.01516278176161, 17.986305547686186, 18.083590581808522, 18.08936485273603, 0.9999955247049144, 0.9999980726594708, 0.9999948518102698, 5025.017550664468, 5040.150754128962, 5043.947084106175, 94.07175433544944, 9.739376446039227, 16.385669141641756, 5028.821086016658, 5039.447912800257, 5041.40834321845, 281.7073569763045, 280.3973971123292, 281.1305549788541, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 791.993, 1.389841, 1099.372, 777.6091, 1.408958, 1095.087, 816.6345, 1.345304, 1098.146, 807.6503, 1.361609, 1100.134, 784.8351, 6.993236, 5488.518, 805.6245, 6.824919, 5499.073, 99.9894, 99.55197, 99.8296, 99.95529, 99.79193, 99.98175
11975.212640000002, 60.015299705873744, 60.01768851363443, 60.01770917321233, 17.998300768944453, 18.11790941337333, 18.079509266268293, 0.9999918403070349, 0.9999977165260707, 0.9999926749918437, 5032.887021644376, 5045.491605678626, 5049.388867853903, 88.4972324158839, 9.2380181553915, 18.26977987565465, 5030.098124823399, 5043.72270780706, 5045.466916229444, 281.9400799429651, 280.5008425699931, 281.22518712262286, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 794.8516, 1.383951, 1100.034, 772.6869, 1.414852, 1094.274, 822.3028, 1.332235, 1094.981, 801.2421, 1.373192, 1100.006, 791.1297, 6.946666, 5496.23, 812.2648, 6.763024, 5493.885, 100.0, 99.47806, 99.60263, 100.0, 99.92505, 99.88741
11977.7306, 60.01635008431674, 60.01970753584742, 60.01903093835476, 17.975854150351626, 18.097955965968673, 18.035508620232378, 0.9999943477419966, 0.999996281594977, 0.9999953214319611, 5026.5964132445715, 5037.721086387721, 5040.937374083321, 95.74508285143497, 8.951414692156504, 17.968292368352138, 5024.769335768646, 5037.419270625136, 5037.399860338126, 281.919136110594, 280.60777182678396, 281.3464720256528, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 794.8911, 1.383594, 1100.431, 772.9203, 1.415221, 1094.507, 822.5163, 1.331867, 1095.577, 801.2615, 1.373008, 1100.446, 791.1678, 6.946666, 5495.9, 812.2449, 6.763391, 5493.767, 100.0, 99.43378, 99.59653, 100.0, 99.92298, 99.88002
11980.078200000002, 60.018560386335885, 60.019650160781936, 60.01318241479049, 18.012365415204016, 18.130868791953553, 18.075526873613153, 0.9999941105952236, 0.9999965136814001, 0.9999923704720994, 5035.293603353088, 5049.301573253661, 5052.880224755386, 88.38202677088896, 9.808704835364551, 19.945690757190278, 5034.488600627595, 5044.026863942031, 5049.761743696199, 281.868763429622, 280.7177510240045, 281.31295125264467, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 801.1998, 1.373779, 1100.832, 766.6362, 1.422957, 1090.147, 828.8252, 1.316773, 1092.022, 794.9699, 1.38404, 1099.923, 796.7377, 6.906671, 5498.905, 816.3405, 6.722555, 5489.574, 100.0, 99.10292, 99.22713, 99.99162, 99.98404, 99.78826
11982.445880000001, 60.016982370032565, 60.019155529864605, 60.01758965594209, 17.995244147927835, 18.120819269392882, 18.084084329350496, 0.9999949032785114, 0.9999971241470996, 0.9999948902282564, 5035.3993575719, 5043.48755487445, 5045.557421201024, 89.44632244576235, 9.77188610625899, 21.592050302740518, 5032.491744046448, 5043.846181015121, 5047.437534209028, 281.89114849159745, 280.61528060750743, 281.3558789530321, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 794.9305, 1.38413, 1100.623, 771.9282, 1.416695, 1093.003, 822.5358, 1.331314, 1095.511, 797.8827, 1.379627, 1100.485, 795.8793, 6.909593, 5499.719, 812.2449, 6.763391, 5493.478, 100.0, 99.36812, 99.59055, 100.0, 99.9892, 99.88001
11984.782040000002, 60.01661655394687, 60.01745280343303, 60.01723852245044, 17.973401386042642, 18.073295784875576, 18.062541193568634, 0.9999964807939669, 0.9999973631517189, 0.9999932250959749, 5029.69017642722, 5041.407857082519, 5047.077049716845, 94.4841429619903, 9.7091409485422, 16.037192194839008, 5031.035927112218, 5043.491677472484, 5045.257192875411, 281.87485141285026, 280.58943068942637, 281.2206199304899, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 803.053, 1.370209, 1100.24, 763.4844, 1.426641, 1088.14, 818.5757, 1.339414, 1097.69, 789.3968, 1.392865, 1099.262, 803.5665, 6.844396, 5499.35, 805.4654, 6.8273, 5499.24, 100.0, 98.95358, 99.74465, 99.93155, 100.0, 99.99003
11987.130400000002, 60.01766362196076, 60.01725351171361, 60.015406799001546, 17.977067785485296, 18.11306888047784, 18.07989224398821, 0.9999955221106337, 0.9999991911626612, 0.9999895502924249, 5036.031175095476, 5043.397559579942, 5047.398089617674, 90.04579372310081, 9.041506498081048, 15.942524119576547, 5035.573774393979, 5043.177265157284, 5044.96967257023, 281.86351078157907, 280.60099023258834, 281.3082276659544, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 801.9095, 1.373243, 1100.459, 766.5195, 1.421668, 1089.92, 821.2546, 1.334628, 1095.95, 794.9699, 1.383856, 1100.085, 797.3099, 6.897905, 5499.911, 812.4437, 6.761559, 5493.539, 100.0, 99.18034, 99.6304, 100.0, 99.98992, 99.87593
11989.61188, 60.016272787022444, 60.02013084741731, 60.01789963730857, 17.989984599429448, 18.108238570058916, 18.07868609880597, 0.999994144230395, 0.9999988841036757, 0.999991603706209, 5034.536155055801, 5042.901616705948, 5046.761114657045, 89.54925075908795, 13.320427216042162, 16.971515958413477, 5031.175303829502, 5040.434399740492, 5047.468797668265, 281.8828709089181, 280.55428491174575, 281.2289270008638, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 801.2589, 1.3736, 1100.602, 766.6362, 1.422036, 1090.252, 822.5552, 1.331314, 1094.957, 794.9505, 1.383488, 1099.814, 797.4053, 6.89754, 5499.744, 812.2847, 6.763207, 5493.707, 100.0, 99.05777, 99.62174, 99.99095, 99.99688, 99.88418
11991.95512, 60.016597924285094, 60.01547103068295, 60.01688972453314, 17.993898539776396, 18.11852121687355, 18.073762062227555, 0.9999938892003927, 0.999997199840043, 0.9999941725816878, 5035.059098254372, 5051.334164963691, 5051.55486664495, 91.587854831796, 8.905606774435, 19.961671477124128, 5039.1037034686415, 5047.629465069626, 5053.674852762118, 281.80182789933264, 280.5800797420448, 281.2574543155822, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 794.8516, 1.383773, 1100.148, 772.7064, 1.4143, 1093.567, 828.8058, 1.316957, 1091.808, 801.2809, 1.373008, 1100.441, 791.1488, 6.946666, 5496.006, 818.6069, 6.698566, 5483.421, 100.0, 99.37647, 99.25387, 100.0, 99.92702, 99.69716
11994.328000000001, 60.014437971985714, 60.017322763810874, 60.01524597374917, 17.99810848132398, 18.11725409422722, 18.07917078512141, 0.9999936044031472, 0.9999973917973694, 0.9999948556948699, 5035.698036422676, 5048.415985675505, 5052.81823221921, 91.06480083628884, 9.418011310890051, 20.673087715857946, 5038.210999276263, 5050.854188482544, 5050.979426428447, 281.85680653797357, 280.4215666204432, 281.26177900444094, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 801.1801, 1.3736, 1100.392, 766.4806, 1.422589, 1090.327, 822.4969, 1.331314, 1095.53, 795.3195, 1.38312, 1100.207, 796.0892, 6.911054, 5498.712, 812.2648, 6.763207, 5493.653, 100.0, 99.13186, 99.5597, 99.99328, 99.97855, 99.88006
11996.79072, 60.0110018733318, 60.01490115226082, 60.016723028965075, 17.98234011114729, 18.080898717938442, 18.071053662914697, 0.9999968479190599, 0.9999992255181257, 0.9999945319848841, 5031.34367496904, 5043.306460386432, 5048.005348606412, 91.73726131115723, 11.622608856095667, 15.326945549243192, 5024.732724888197, 5034.144288728811, 5048.0153770553525, 281.8823915134127, 280.60434665164837, 281.37324027430975, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 794.9699, 1.38413, 1100.4, 774.5741, 1.413563, 1095.505, 821.1381, 1.334812, 1096.066, 805.3588, 1.366205, 1100.254, 786.3229, 6.986479, 5489.261, 804.193, 6.833526, 5499.348, 99.98717, 99.53774, 99.64108, 99.97304, 99.80334, 99.98754
11999.100240000002, 60.01125762307205, 60.00678034527849, 60.011454864771366, 17.993615701460108, 18.135687913998826, 18.082332408323005, 0.9999950826597676, 0.9999976042674963, 0.9999946470873567, 5032.925846965414, 5046.778031408223, 5050.415210454836, 90.79560613107401, 8.776272664080238, 20.355686464261453, 5035.837431281289, 5041.802156969223, 5047.845638398145, 281.80177595605704, 280.5389825384778, 281.23533598500774, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 792.1704, 1.388235, 1099.875, 774.5936, 1.413379, 1094.519, 821.2934, 1.333891, 1095.501, 801.2615, 1.372824, 1100.335, 791.1488, 6.946666, 5495.79, 812.3046, 6.761926, 5493.253, 100.0, 99.44691, 99.66019, 100.0, 99.92601, 99.87593
12001.49884, 60.00458481460403, 60.00695854130036, 60.006474241755036, 18.004459812702997, 18.106628482674545, 18.074233329854458, 0.9999963076396254, 0.999996749223181, 0.9999924740725976, 5033.595771096418, 5048.432425656137, 5047.061528297392, 92.73670534426265, 9.528957679842051, 19.744058172026598, 5034.98629688859, 5049.783181364826, 5047.279079105502, 281.87289503626835, 280.5451419939327, 281.28680907656496, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 794.9108, 1.384308, 1100.421, 772.8036, 1.414668, 1093.894, 822.4969, 1.331314, 1095.132, 801.2809, 1.373376, 1100.229, 791.1488, 6.946666, 5495.841, 812.225, 6.763574, 5493.708, 100.0, 99.38735, 99.58079, 100.0, 99.92505, 99.8842
12003.950320000002, 60.00765434064909, 60.00584291284155, 60.00769642408052, 17.9778478354406, 18.11229058790283, 18.083654972334855, 0.99999574908746, 0.9999976926111264, 0.9999938224051863, 5032.6174772868335, 5040.061169252727, 5048.603473917323, 92.78622095586479, 13.223788084417038, 20.016402170032734, 5036.747721272232, 5048.177319893693, 5049.943080924662, 281.8457997458288, 280.5840619648679, 281.2132456605667, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 801.2195, 1.373957, 1100.764, 766.5001, 1.422405, 1090.434, 828.8058, 1.316957, 1091.75, 794.9893, 1.383304, 1100.133, 797.3481, 6.897357, 5499.69, 818.587, 6.698566, 5483.48, 100.0, 99.12897, 99.23768, 99.98084, 99.99489, 99.7024
12006.358240000001, 60.01224203136969, 60.01015410933927, 60.01066501363224, 17.995085910971365, 18.107123604857552, 18.077213275902984, 0.999993399538332, 0.9999981611863334, 0.9999939770298022, 5035.494534200856, 5044.782515934602, 5049.887873536252, 90.16352517950054, 9.223821967014828, 17.740416143388757, 5035.570897587981, 5045.490487108092, 5047.386895632725, 281.83749895515837, 280.57847065465364, 281.2354757119034, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 794.9108, 1.38413, 1100.426, 772.8231, 1.414852, 1093.953, 822.5358, 1.33113, 1095.012, 801.2809, 1.372824, 1100.733, 791.1678, 6.946666, 5496.477, 812.2449, 6.763391, 5493.365, 100.0, 99.40411, 99.60708, 100.0, 99.92823, 99.87796
12008.789040000001, 60.017289185427835, 60.01192853805231, 60.01355374462625, 17.97512189421886, 18.084128957793173, 18.064725299681626, 0.9999958151117068, 0.9999991950242386, 0.9999934745980645, 5031.885246986975, 5036.101128793905, 5045.44859126534, 94.58239606289976, 11.526812118328962, 12.945205148260243, 5032.337258948924, 5033.932694522813, 5045.157089403334, 281.8143394014249, 280.6455828673333, 281.3417340403108, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 801.2392, 1.373422, 1100.544, 766.5584, 1.422405, 1090.428, 822.1475, 1.333891, 1096.178, 792.9893, 1.388085, 1099.445, 800.7434, 6.868685, 5500.15, 808.3481, 6.803677, 5500.619, 100.0, 99.12289, 99.61583, 100.0, 100.0, 99.95246
12011.2142, 60.01730214839423, 60.0190279535771, 60.015923829760496, 17.98624702532261, 18.09682435701511, 18.078542529166672, 0.9999927722816903, 0.9999973458171594, 0.9999956223602742, 5034.580442039836, 5049.100715595159, 5049.26090333149, 90.30754249643792, 13.293464365033742, 17.435710708048873, 5035.839620087135, 5046.830728118307, 5047.312600481375, 281.9836522649699, 280.5969520434577, 281.35771837550215, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 804.9258, 1.367532, 1100.323, 764.2626, 1.424615, 1089.866, 821.2546, 1.334812, 1095.968, 794.9311, 1.383856, 1100.293, 797.3672, 6.897174, 5499.631, 812.3046, 6.763024, 5493.194, 100.0, 99.07737, 99.66866, 100.0, 99.99599, 99.87486
12013.678440000002, 60.01791758607456, 60.019064464622396, 60.01658633586362, 17.978681130504764, 18.11421280419886, 18.086422741726647, 0.9999919363332368, 0.9999987766769213, 0.9999953499565751, 5034.370632813819, 5047.968428239831, 5047.93191536938, 94.02158247461853, 10.871115008268589, 15.89766303334045, 5034.632571874429, 5049.806897295995, 5046.129095894253, 281.8727138832579, 280.5356193203066, 281.2749930275904, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 800.0, 801.2392, 1.3736, 1100.544, 766.6168, 1.422589, 1090.114, 822.4775, 1.331314, 1095.471, 795.0088, 1.383856, 1100.245, 797.3862, 6.897174, 5500.015, 812.2449, 6.763207, 5493.538, 100.0, 99.09985, 99.5508, 99.99095, 99.99887, 99.88211
