TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
12971.2232, 60.017083073879164, 60.01787559149703, 60.01386904268107, 34.33718369699408, 34.54690726219182, 34.522956961338785, 0.9999629923279028, 0.9999679784575009, 0.9999644835182676, 9663.531929698422, 9682.520573160518, 9692.5531480492, 241.4302556157163, 74.89828768048847, 79.33203723730821, 9657.688351717781, 9684.477943797472, 9692.988775519474, 282.70106185289285, 281.3184647197912, 282.1301430743431, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 793.4321, 6.929655, 5498.142, 792.2786, 6.938177, 5497.109, 818.401, 6.701278, 5484.237, 775.9592, 2.821668, 2188.913, 792.8083, 6.9337, 5497.295, 835.6053, 6.498599, 5431.374, 99.96577, 99.94497, 99.70898, 99.51312, 99.95144, 98.75086
12973.676840000002, 60.02097620717513, 60.017753077247505, 60.021751035933434, 34.31590195341185, 34.54938176524666, 34.49871212885268, 0.9999650580739611, 0.9999747360279237, 0.9999664910467796, 9664.515414531399, 9689.783816316272, 9687.511363372303, 243.77231047189684, 67.11827117195571, 81.60432657495267, 9668.613599207112, 9691.550713495048, 9698.334661221468, 282.6214958827399, 281.3747499236898, 282.1265073363297, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 787.1037, 6.977305, 5491.951, 785.9945, 6.984962, 5490.422, 812.1116, 6.765152, 5493.909, 782.2508, 2.804201, 2193.635, 786.5518, 6.981183, 5491.242, 841.9872, 6.416012, 5400.708, 99.85016, 99.82456, 99.88488, 99.7214, 99.83529, 98.1933
12976.04924, 60.02101675600735, 60.020101511160625, 60.02153253787314, 34.33856701302698, 34.565520641424406, 34.51760411071317, 0.999966958724046, 0.9999665586111239, 0.9999650839357233, 9659.352270317107, 9689.464981319761, 9700.724862926454, 235.01335910363787, 78.44012404540399, 80.94345583557424, 9659.7722687572, 9681.134209692398, 9687.060947009017, 282.56313445153546, 281.30044272432366, 282.14341374983906, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 793.4124, 6.929297, 5497.969, 792.2981, 6.938177, 5497.164, 818.4204, 6.700726, 5484.016, 775.9592, 2.820748, 2190.081, 792.8274, 6.934065, 5497.235, 835.6451, 6.499515, 5431.371, 99.96472, 99.94702, 99.70179, 99.54773, 99.95234, 98.74454
12978.471560000002, 60.02162504138755, 60.02297653962415, 60.020427497950486, 34.38774411043073, 34.59479630866386, 34.57034563612562, 0.9999651679452755, 0.9999695364787144, 0.9999696741673236, 9669.68458699409, 9695.875198223473, 9705.983787229166, 242.08954221018757, 74.6136418595936, 79.82107086426231, 9676.95869174841, 9693.776994990489, 9698.081917854082, 282.56775770504, 281.23160885761826, 281.9507774325059, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 787.1037, 6.977305, 5491.841, 792.2786, 6.937808, 5497.406, 819.6434, 6.688393, 5479.937, 784.6004, 2.796846, 2196.714, 796.3562, 6.900827, 5499.912, 831.47, 6.552986, 5448.72, 99.85121, 99.9419, 99.63161, 99.81781, 99.997, 99.06624
12980.970280000001, 60.01712901499241, 60.02070052699049, 60.024026089591636, 34.33126267223812, 34.56587721126336, 34.52520174625569, 0.9999669632046111, 0.9999694502406232, 0.9999651168692308, 9657.929716247207, 9681.39866152103, 9693.220848224877, 238.28618190050247, 77.41033723460077, 80.43903278800903, 9666.25186419771, 9683.622296509542, 9689.520334594976, 282.53279960586264, 281.29031275166886, 282.0472282215992, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 783.7916, 6.997829, 5488.994, 793.8934, 6.928782, 5497.24, 815.9745, 6.726312, 5486.299, 782.2702, 2.804569, 2194.075, 792.8464, 6.9337, 5497.458, 835.5854, 6.500064, 5430.912, 99.78018, 99.94841, 99.75957, 99.71499, 99.94937, 98.74247
12983.408480000002, 60.017242797716854, 60.016815548347004, 60.01838072087467, 34.405911080473764, 34.61509105472117, 34.55768459633766, 0.999966854739536, 0.9999713719883562, 0.9999655965930744, 9675.301862494236, 9695.24718285102, 9709.616133668987, 240.85659984469748, 72.47050288629453, 79.07421307848699, 9677.628927578422, 9699.448844551594, 9704.71931809942, 282.5805676992493, 281.21671656443453, 282.0250783355972, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 787.1037, 6.977305, 5491.946, 792.2786, 6.937808, 5497.109, 824.7292, 6.631515, 5469.461, 788.5229, 2.787102, 2197.827, 799.122, 6.88293, 5500.423, 829.3825, 6.57789, 5454.744, 99.85121, 99.9419, 99.44133, 99.87759, 100.0, 99.17576
12985.765800000001, 60.01666502057678, 60.00967764517747, 60.011854608230344, 34.38759927901702, 34.61724105810156, 34.57173000274426, 0.9999674788089572, 0.9999739620308736, 0.9999660615914264, 9673.099209386362, 9690.051076988417, 9712.1372037319, 244.4375086902395, 70.81632179253575, 79.87431229265167, 9673.835504024722, 9700.151805364072, 9710.661094955474, 282.50904373445405, 281.2435377141491, 282.0759893590185, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 793.4124, 6.929119, 5498.079, 786.0139, 6.985147, 5490.251, 830.9799, 6.557149, 5449.864, 794.9893, 2.767428, 2199.824, 805.3785, 6.827959, 5499.417, 823.0801, 6.64949, 5473.824, 99.96367, 99.82445, 99.08705, 99.99058, 99.98695, 99.52267
12988.233520000002, 60.01076610003391, 60.012214391235986, 60.01304946314643, 34.37489077485678, 34.631100509240355, 34.56227384307018, 0.9999672427505447, 0.9999731852057949, 0.9999653448457078, 9689.377635691311, 9701.484909524286, 9715.736087105171, 240.19143198430356, 70.82102013927579, 80.09986117785957, 9681.091453234072, 9701.224236801607, 9714.519234736319, 282.5784093862236, 281.29521079032787, 281.98929072904315, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 787.1234, 6.977484, 5491.841, 792.2981, 6.937808, 5496.886, 824.7098, 6.632067, 5469.127, 788.5618, 2.787653, 2196.946, 799.103, 6.883112, 5500.473, 827.2354, 6.602611, 5464.951, 99.85425, 99.94393, 99.44335, 99.90329, 100.0, 99.3301
12990.622480000002, 60.00861025193995, 60.01030434533109, 60.012931513147535, 34.43747024331478, 34.664091740196746, 34.606907523009156, 0.9999620295620547, 0.9999724363400698, 0.9999610058901529, 9684.476705729834, 9717.233038797227, 9717.735191316651, 243.52617141040355, 67.75112169393714, 87.3286159228337, 9686.972246616728, 9715.412665114545, 9718.12246043199, 282.73459750248674, 281.3032353945042, 281.95457421340205, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 793.4518, 6.929476, 5498.195, 792.2981, 6.937993, 5497.409, 824.3217, 6.639798, 5472.434, 786.3481, 2.795007, 2195.828, 795.9747, 6.911967, 5498.703, 819.084, 6.700764, 5485.137, 99.96272, 99.95008, 99.4974, 99.82931, 99.97502, 99.70444
12993.024000000001, 60.004745944471416, 60.006598836746925, 60.0071212100538, 34.395524816443064, 34.63209570317827, 34.58582239883672, 0.9999611169731295, 0.9999731481906188, 0.9999630053918505, 9672.707216978408, 9706.114095950108, 9714.17065983624, 237.99384376323997, 71.97409217300117, 82.40376614871911, 9678.28974429688, 9704.523290969288, 9715.720594294246, 282.6046709664768, 281.2792892972573, 281.9575573326276, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 797.1976, 6.898779, 5499.418, 794.9246, 6.920494, 5498.13, 822.9822, 6.651579, 5471.255, 788.5424, 2.786182, 2197.096, 799.122, 6.882565, 5500.202, 822.9808, 6.651505, 5473.541, 99.99611, 99.96459, 99.49541, 99.86658, 100.0, 99.52582
12995.552640000002, 60.00027619141287, 59.99970737514642, 59.997310371424746, 34.44168858089551, 34.660290762422, 34.6240897548537, 0.9999583430010044, 0.9999673767947244, 0.9999573006147531, 9677.555599617483, 9710.90922496742, 9721.140632791057, 240.22182468796746, 78.95731557170711, 83.98352411726182, 9687.455383160772, 9709.069890676607, 9723.756721800188, 282.56876037790687, 281.2567420405695, 282.0157521393569, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 793.4321, 6.929655, 5498.305, 798.5822, 6.887338, 5500.152, 818.401, 6.702199, 5484.291, 782.2119, 2.804201, 2194.259, 799.103, 6.882747, 5500.313, 816.7579, 6.717977, 5487.124, 99.96367, 100.0, 99.71504, 99.73766, 100.0, 99.76768
12997.953440000001, 59.99475962368935, 59.99232251371248, 59.993192224212954, 34.389477090382975, 34.62526420217464, 34.54633066668563, 0.9999620187856503, 0.9999764023769061, 0.9999649218026174, 9674.092585844988, 9698.085388310916, 9711.587930445305, 238.69229782445927, 68.44754912182225, 80.55676027244363, 9681.101023977508, 9697.00354651708, 9714.098817218235, 282.5810449737803, 281.2212863252007, 281.9016963259853, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 787.1431, 6.977127, 5491.894, 804.8663, 6.832632, 5499.73, 812.2474, 6.764968, 5493.854, 775.9398, 2.821668, 2189.349, 805.4548, 6.827411, 5499.251, 810.5152, 6.780604, 5495.912, 99.85121, 99.99172, 99.88686, 99.52768, 99.98599, 99.91489
13000.35092, 59.99630338119677, 59.98934199600138, 59.989611795741425, 34.393526881433715, 34.582233987121526, 34.57227828853835, 0.9999617383794795, 0.9999658794071299, 0.9999648481293145, 9665.669592425515, 9693.393653831581, 9706.833684093112, 243.814606061389, 74.9282419040801, 83.22633085531061, 9678.107239463843, 9690.69984798997, 9707.482329863344, 282.49041630515586, 281.2627641960332, 281.9945882496095, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 793.4716, 6.929297, 5498.085, 798.6017, 6.887154, 5500.095, 818.5175, 6.698701, 5484.464, 782.2313, 2.804017, 2193.412, 799.1602, 6.882382, 5500.153, 816.738, 6.717245, 5487.415, 99.96377, 100.0, 99.71612, 99.71718, 100.0, 99.75407
13002.6972, 59.99167904528236, 59.99237359774901, 59.99111690416709, 34.37832993071025, 34.622923989432145, 34.57797753817147, 0.9999630573601554, 0.9999742993310518, 0.9999601858724396, 9672.57653631205, 9692.11607660229, 9712.101496404794, 239.46618349820574, 72.21609354248318, 87.3155078345626, 9675.17710184354, 9696.575479393008, 9706.163973257939, 282.58342191853586, 281.3338228944802, 282.0670161512264, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 787.1431, 6.977127, 5492.119, 798.6017, 6.887338, 5500.266, 818.5952, 6.698333, 5483.182, 783.2994, 2.799972, 2195.227, 796.6042, 6.903566, 5499.248, 822.6229, 6.652054, 5475.66, 99.85531, 100.0, 99.69281, 99.7846, 99.98492, 99.5227
13005.091320000001, 59.99519902890806, 59.995280744869554, 59.988924999412255, 34.41740760176927, 34.673997854439335, 34.60180455543259, 0.9999599939470083, 0.9999711165961191, 0.9999616285671019, 9681.617172760298, 9706.912567991343, 9727.58786120939, 234.82454731347025, 74.20168013160651, 86.02574357411595, 9684.357722041363, 9710.12738752627, 9716.261735204853, 282.5895551753842, 281.2480832606806, 282.0015947849752, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 781.8201, 7.012106, 5485.924, 794.8857, 6.917731, 5499.274, 821.5069, 6.671275, 5479.374, 783.3188, 2.801259, 2193.79, 798.9504, 6.883478, 5500.258, 816.8176, 6.717428, 5486.9, 99.74267, 99.984, 99.62358, 99.7558, 100.0, 99.76246
13007.48348, 59.993628592504216, 59.99567323544478, 59.995864219404886, 34.42661373636449, 34.66863612056481, 34.617679375180295, 0.9999583700341369, 0.9999723635747167, 0.9999637440814779, 9690.811207513827, 9706.036890019703, 9718.580532579046, 237.33274278015597, 73.9874971510103, 85.37243127819056, 9689.683226595631, 9712.491732933706, 9719.44348911444, 282.7327643688797, 281.32234557152174, 282.05209260044916, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 787.1234, 6.977127, 5491.951, 798.5627, 6.887154, 5500.152, 818.4592, 6.699806, 5484.064, 788.8143, 2.786366, 2197.83, 799.122, 6.88293, 5500.48, 816.6784, 6.718343, 5487.012, 99.85226, 100.0, 99.70887, 99.85289, 100.0, 99.76246
13009.86044, 59.99848711331222, 59.998502426754094, 59.999716873882456, 34.40257101794953, 34.6282296364741, 34.60293264522898, 0.999962022876545, 0.99997735415334, 0.9999645724421184, 9684.470383969385, 9705.428288406996, 9716.471823151925, 233.6733286462536, 66.21368238130049, 81.23593683678428, 9682.753130391522, 9706.866430388014, 9720.096183295746, 282.5766595027806, 281.2047216716953, 281.96696916364726, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 793.4913, 6.928941, 5498.19, 804.9053, 6.832448, 5499.566, 812.0728, 6.765336, 5493.858, 794.9699, 2.765957, 2200.114, 805.4548, 6.827776, 5499.58, 810.5749, 6.780787, 5495.682, 99.96473, 99.9907, 99.87766, 100.0, 99.98888, 99.92009
13012.203520000001, 60.00774110174796, 60.00235045932552, 60.004152598232004, 34.37308943164011, 34.60103280921016, 34.57824126177504, 0.999958780074294, 0.9999720768287582, 0.9999630846380392, 9677.37830156755, 9695.31902955917, 9712.517679161134, 242.38738201681917, 75.42214508876589, 84.82268009791096, 9678.722768280904, 9698.113465341241, 9710.298836998725, 282.6361699982404, 281.2908130914953, 282.00716759318163, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 787.1431, 6.977127, 5491.784, 798.6017, 6.887154, 5500.155, 818.4592, 6.699806, 5484.629, 788.8337, 2.787653, 2196.855, 799.1793, 6.882382, 5500.479, 816.6585, 6.716329, 5486.782, 99.84921, 100.0, 99.71913, 99.91081, 100.0, 99.75933
13014.5712, 60.00790222072586, 60.00626373918998, 60.00443782907549, 34.430498176597276, 34.623841647950044, 34.61033471565787, 0.9999589498275994, 0.9999698994808592, 0.9999626391160754, 9682.083310049988, 9709.408840591388, 9714.11483238796, 238.88530644693765, 76.13553945382489, 82.83497608492326, 9680.097460651708, 9699.720232384601, 9710.636200751698, 282.59244385273706, 281.22870863114593, 281.9393181341596, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 793.4716, 6.928941, 5498.137, 798.6017, 6.887154, 5500.382, 818.4398, 6.70091, 5484.572, 788.7366, 2.785079, 2197.837, 799.1602, 6.882382, 5500.25, 817.2549, 6.712483, 5484.85, 99.96473, 100.0, 99.69865, 99.90026, 100.0, 99.72314
13016.96548, 60.010180468492216, 60.009495228007935, 60.010208872934406, 34.42815081625358, 34.685700666309096, 34.63862583833813, 0.9999581333019936, 0.9999722284186575, 0.9999594764198358, 9686.295111170146, 9714.35915053291, 9723.11511377541, 234.43111627295093, 77.94243332555675, 86.46302729343643, 9697.612443140428, 9714.671830375575, 9721.314593750252, 282.6719410781146, 281.31213000378517, 281.9608853890172, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 799.7014, 6.878078, 5500.467, 792.2786, 6.938177, 5497.108, 824.6128, 6.635932, 5471.369, 783.9014, 2.798685, 2195.758, 795.3643, 6.908863, 5499.781, 819.4816, 6.694355, 5483.765, 100.0, 99.94499, 99.45861, 99.77984, 99.98826, 99.68995
13019.436440000001, 60.008901337444634, 60.010601261595774, 60.00779742694353, 34.42829274870486, 34.65034872458588, 34.60213201243198, 0.999960999760412, 0.9999716418658869, 0.9999623288278996, 9682.32012010834, 9705.278500122851, 9720.036152163695, 238.14738290190598, 76.46026871318145, 88.9223174939275, 9690.301008596414, 9709.504976122193, 9716.107439759782, 282.54390002001196, 281.20766304527075, 281.95957335647637, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 793.4321, 6.929476, 5498.142, 798.5822, 6.887523, 5500.1, 818.4592, 6.700174, 5484.399, 788.6201, 2.78563, 2197.245, 799.122, 6.88293, 5500.15, 823.0801, 6.650222, 5473.652, 99.96167, 100.0, 99.70997, 99.87336, 100.0, 99.52484
13021.8654, 60.00065542665088, 60.00224116691003, 60.00170331057992, 34.403545948033525, 34.61691720168699, 34.59018834673162, 0.9999659387321915, 0.9999715445330702, 0.9999641281680425, 9676.535662259615, 9694.12156511541, 9706.402503811658, 237.23153871522027, 71.15677162091743, 79.05693436988057, 9676.088515125848, 9699.715754178163, 9711.793148131852, 282.6443111877964, 281.21998072317916, 281.917096341958, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 787.8726, 6.975699, 5491.952, 804.8663, 6.832632, 5499.845, 812.0922, 6.764783, 5493.909, 795.0476, 2.768163, 2199.044, 805.4548, 6.827776, 5499.139, 829.462, 6.577341, 5455.202, 99.85629, 99.99578, 99.88786, 100.0, 99.98294, 99.1841
13024.324520000002, 60.00702051163495, 60.00279287341694, 60.004087248250215, 34.395558421509094, 34.61860838455381, 34.59714116329721, 0.9999628022806352, 0.9999737242082585, 0.9999625737567472, 9678.367671174668, 9702.386399071695, 9708.559123378478, 238.44468801448238, 71.74383342747387, 82.75276162346279, 9681.09724529334, 9702.676206093613, 9709.321379613824, 282.60502042593384, 281.25587818360816, 281.98969326562246, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 793.4518, 6.929119, 5498.027, 798.5822, 6.887523, 5500.153, 818.498, 6.699069, 5482.941, 788.6006, 2.786182, 2198.171, 799.1793, 6.882382, 5500.37, 823.1, 6.650039, 5473.767, 99.96072, 100.0, 99.71914, 99.84518, 100.0, 99.52062
13026.813240000001, 60.00070655167625, 59.999860224123104, 60.00362107168159, 34.380173957024276, 34.6263143550548, 34.56144140346486, 0.9999654810195162, 0.9999700852305838, 0.9999610394943593, 9674.17224401162, 9700.827176500683, 9712.293574440035, 232.68421342030297, 69.5363824967244, 87.32010048063466, 9670.817661438774, 9703.532095562285, 9708.02864334522, 282.62627403768465, 281.2955492392384, 282.0883129606316, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 787.1431, 6.976948, 5491.951, 798.5627, 6.887523, 5500.212, 818.4786, 6.701462, 5483.058, 788.5035, 2.786182, 2198.216, 799.1793, 6.882382, 5500.087, 822.7024, 6.65828, 5476.455, 99.84921, 100.0, 99.69057, 99.86435, 100.0, 99.55496
13029.26864, 60.00435526154647, 60.00264813244931, 60.00045132613024, 34.38636788673807, 34.65144922580946, 34.59978795308308, 0.9999634322566775, 0.9999728589590332, 0.9999627924978587, 9688.288953719753, 9703.543044781145, 9714.701221051086, 235.28624835206347, 70.39071150453674, 83.86447619371438, 9686.525702070865, 9705.54162560703, 9711.149166887015, 282.5491481327358, 281.3087953019726, 281.9715079564061, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 780.8344, 7.021565, 5482.801, 792.3564, 6.933756, 5497.989, 823.3704, 6.646977, 5473.554, 785.1247, 2.796295, 2196.411, 796.9857, 6.900462, 5499.967, 821.8276, 6.661026, 5474.968, 99.6859, 99.95361, 99.51776, 99.82679, 99.998, 99.54348
13031.61656, 60.000368705444785, 60.008248836064084, 60.00750440943052, 34.39561997953644, 34.64875994363475, 34.59632111605108, 0.9999614294858886, 0.9999732965928331, 0.9999623961522216, 9672.050182647134, 9707.039711640142, 9706.632642467286, 234.2983226346961, 72.06638447358, 87.52752444149746, 9682.409015965546, 9701.054869468679, 9707.603450014547, 282.58225743122597, 281.31691355401097, 281.9848074675874, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 787.1037, 6.977127, 5491.894, 798.5433, 6.887523, 5500.27, 818.6146, 6.698701, 5484.007, 782.2702, 2.80512, 2194.255, 799.1411, 6.882747, 5500.315, 823.0006, 6.64949, 5473.717, 99.85121, 100.0, 99.70793, 99.73766, 100.0, 99.51961
13034.011680000001, 60.00630618721161, 60.00759115219564, 60.011077413059134, 34.38442773606908, 34.61110692286936, 34.58464848798531, 0.9999652879706936, 0.9999747725413801, 0.9999668281737745, 9672.58997559502, 9697.524224191102, 9714.90773423393, 236.71023710158806, 66.66664445943206, 81.3048433424974, 9671.222160435418, 9698.951426545344, 9705.92958001084, 282.6569322036937, 281.2742371097601, 281.88650406751225, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 792.9393, 6.930725, 5498.137, 804.8663, 6.832632, 5499.567, 812.1892, 6.765336, 5493.97, 775.9009, 2.822219, 2189.698, 805.4548, 6.827776, 5499.305, 829.3229, 6.577707, 5455.435, 99.96174, 99.99072, 99.8941, 99.53034, 99.98692, 99.18833
13036.49616, 60.011511939987315, 60.007863997214116, 60.00452554457897, 34.38486894940337, 34.633754774846, 34.544529282359996, 0.9999657840308339, 0.9999684640519769, 0.9999607806379728, 9674.067879484792, 9699.410075841783, 9713.42773221732, 232.6825106255567, 69.90177828882179, 88.98777539269304, 9677.359737653203, 9696.35690981491, 9711.295921876013, 282.54911009787264, 281.10043176467207, 281.89261181403265, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 787.1234, 6.976948, 5491.731, 798.5627, 6.887523, 5500.095, 818.3622, 6.701094, 5484.573, 782.2313, 2.804569, 2193.921, 799.1411, 6.882565, 5500.096, 823.1199, 6.649673, 5473.658, 99.85425, 100.0, 99.7181, 99.74049, 100.0, 99.5175
13038.872360000001, 60.00521184441622, 60.00364823887047, 60.00651893329025, 34.44907005445366, 34.65281015197702, 34.59213033718636, 0.9999598119071754, 0.9999705848435262, 0.999964039580159, 9684.906583906126, 9703.61160674042, 9718.988116365274, 237.60776158470617, 75.68379874266384, 86.34019960097794, 9684.571310815167, 9710.968436984162, 9717.727538951807, 282.53867255571214, 281.2410711524166, 281.9574486202, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 793.4321, 6.929119, 5498.085, 798.5822, 6.887338, 5500.095, 818.3234, 6.702199, 5484.404, 782.2508, 2.804201, 2194.294, 799.1411, 6.882199, 5500.204, 823.1995, 6.648941, 5473.827, 99.96672, 100.0, 99.69152, 99.73922, 100.0, 99.52272
13041.297480000001, 60.00931966285725, 60.01465383072809, 60.01315077545097, 34.44317322657192, 34.63486177285585, 34.609951923483045, 0.9999615303628664, 0.9999745418231549, 0.9999599266632921, 9684.155555751877, 9704.881404217607, 9725.145548483444, 232.54265405431215, 71.1031023125023, 86.91159470299317, 9689.076043316198, 9711.440826710981, 9723.558288242704, 282.56202010207, 281.1601840358047, 281.9123389725383, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 799.7014, 6.878078, 5500.467, 792.2786, 6.937993, 5496.998, 824.6904, 6.632067, 5470.132, 787.5715, 2.790043, 2196.273, 794.9256, 6.913428, 5499.52, 819.6805, 6.681353, 5479.316, 100.0, 99.94402, 99.44646, 99.86699, 99.98236, 99.63907
13043.75244, 60.01414361287192, 60.01506410937877, 60.01332578099961, 34.419048370323935, 34.67985338425756, 34.62893965763088, 0.9999593517064468, 0.9999682159474366, 0.9999620430696714, 9688.800942677559, 9710.88331430846, 9731.678684462415, 231.4448233639996, 74.29501956263539, 88.26334467251672, 9690.43615462931, 9709.617100154264, 9720.896789178547, 282.65808360452405, 281.2789897601153, 281.96346254495205, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 793.4518, 6.929297, 5498.084, 798.5627, 6.887523, 5500.094, 818.5175, 6.699622, 5483.955, 787.5715, 2.787837, 2197.551, 799.1411, 6.882565, 5500.261, 816.8176, 6.718526, 5486.896, 99.96377, 100.0, 99.70991, 99.897, 100.0, 99.76871
13046.18444, 60.01941254562009, 60.01199934897619, 60.014719545466576, 34.42678492407615, 34.63629837013344, 34.60028727494777, 0.9999617730339442, 0.9999734620062435, 0.9999594111884476, 9681.718995599349, 9704.038012596533, 9716.350338124861, 237.0358715840166, 69.28336909667314, 81.4956279695839, 9678.617536611406, 9696.490182836205, 9713.176731035159, 282.54740459922215, 281.21072552166004, 282.08382946000825, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 788.3063, 6.9732, 5492.011, 804.8469, 6.832816, 5499.452, 812.0922, 6.765336, 5493.742, 794.8729, 2.767428, 2199.499, 805.4548, 6.827594, 5499.305, 810.4954, 6.780421, 5495.505, 99.86246, 99.98863, 99.89294, 99.97582, 99.99006, 99.91687
13048.52476, 60.01874885811139, 60.02000396796999, 60.02020680296514, 34.424000935222196, 34.64213766381602, 34.57490308799991, 0.99996471098616, 0.9999721392733112, 0.9999605833419885, 9674.118086748713, 9693.348421232084, 9705.6123757741, 239.9855034584143, 75.84216727336116, 87.52112370443274, 9677.551861252468, 9693.03527172931, 9714.948692723532, 282.40473211027637, 281.11520062164186, 281.8268071398817, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 793.4716, 6.928941, 5498.195, 798.5822, 6.88697, 5500.16, 818.4592, 6.69999, 5483.669, 788.6201, 2.786918, 2197.197, 799.1793, 6.882565, 5500.264, 816.9369, 6.716329, 5487.473, 99.96273, 100.0, 99.71104, 99.8712, 100.0, 99.77083
13050.90156, 60.01724255899125, 60.01906559053272, 60.01914125149081, 34.35397417483679, 34.61104677007497, 34.562355095523365, 0.9999585166823168, 0.999970290902306, 0.9999619953824528, 9685.968445959596, 9697.003366927944, 9707.794819304547, 245.42409232355138, 76.09908981730405, 83.26092016356051, 9682.382434225792, 9699.721891515323, 9720.669189331797, 282.6358410250461, 281.1464701519642, 281.91681492516204, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 787.1431, 6.977127, 5492.062, 798.5822, 6.887338, 5500.209, 818.2845, 6.699254, 5483.892, 788.6783, 2.785447, 2197.627, 799.1793, 6.882199, 5500.256, 816.738, 6.71816, 5486.604, 99.85321, 100.0, 99.70572, 99.87207, 100.0, 99.76449
13053.3394, 60.02050552828743, 60.024715852176094, 60.02232954382256, 34.44898908955758, 34.66517313524987, 34.617453391707585, 0.9999646963466403, 0.9999742325772077, 0.9999654054054211, 9685.890681913317, 9712.933684521635, 9722.696316806032, 235.3144656179811, 66.99680783675353, 79.12823065037628, 9693.079290834085, 9718.27207480506, 9724.9292961784, 282.5280301231564, 281.35062982218557, 281.96020999926736, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 780.8147, 7.021208, 5482.576, 792.2786, 6.938361, 5496.88, 824.7681, 6.630962, 5469.407, 782.4061, 2.804201, 2194.521, 793.4187, 6.924751, 5498.628, 821.3306, 6.669267, 5479.994, 99.68179, 99.947, 99.44641, 99.74956, 99.96427, 99.61317
13055.722240000001, 60.02146164505872, 60.021259626143966, 60.01974411083955, 34.43639740697593, 34.693447315225086, 34.63629523061698, 0.9999637252487982, 0.9999707966445927, 0.9999652221259043, 9684.977475993132, 9710.129414847348, 9715.19911121458, 237.89428295778816, 74.295321629829, 85.58712358379671, 9685.582339543438, 9712.441274474177, 9722.1222555616, 282.5703639155627, 281.2089141209104, 281.9497926916249, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 787.1037, 6.977127, 5491.841, 798.5627, 6.887523, 5500.098, 818.3234, 6.699438, 5483.954, 785.3966, 2.797949, 2195.312, 799.1411, 6.882747, 5500.253, 816.7579, 6.716695, 5486.9, 99.85025, 100.0, 99.70685, 99.80064, 100.0, 99.76146
13058.214600000001, 60.02122479846676, 60.015950947162096, 60.0184852656955, 34.403039243885594, 34.62748791037836, 34.58294550360336, 0.9999570299467684, 0.999974191308764, 0.9999615385857737, 9681.678007067301, 9700.621240001772, 9710.94420234271, 241.74530127957587, 70.28350210741701, 84.63662194128878, 9678.566104339472, 9705.245299889066, 9707.21497563072, 282.53453511582507, 281.28547596032246, 281.9799256433748, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 790.2975, 6.953569, 5496.464, 802.7457, 6.846078, 5500.149, 812.0339, 6.765704, 5494.52, 775.9009, 2.8213, 2189.761, 805.4548, 6.827594, 5499.304, 810.5152, 6.780421, 5495.625, 99.92729, 100.0, 99.89693, 99.52, 99.98195, 99.9243
13060.60468, 60.00944997300043, 60.0181136081457, 60.016837067989236, 34.37936530355581, 34.62785033731667, 34.568156627739604, 0.9999578289829772, 0.9999705594186802, 0.9999618261806713, 9677.258196741708, 9701.61410237068, 9702.612730577464, 237.81670346061765, 74.79169184451712, 85.04436665080766, 9667.361280686186, 9696.006252882124, 9697.199015126647, 282.55847429117546, 281.1915383804625, 281.99851947761016, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 787.1826, 6.97677, 5491.836, 798.6017, 6.887338, 5500.325, 818.4204, 6.700726, 5483.619, 782.2702, 2.804936, 2194.115, 799.1984, 6.882382, 5500.207, 816.5392, 6.717611, 5486.778, 99.85131, 99.99936, 99.70997, 99.73111, 100.0, 99.76555
13063.006120000002, 60.01387917727219, 60.010282290571254, 60.01196267703059, 34.373014091434015, 34.59435333233683, 34.57852516576249, 0.9999665148006269, 0.9999688968642955, 0.999965082413714, 9669.813307920394, 9690.839477826692, 9694.341628212022, 237.0797599671892, 79.93653363544126, 85.01630614741953, 9675.137572526146, 9703.217778179614, 9715.05947876342, 282.6825394305891, 281.2699584491485, 281.96520495836506, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 793.4716, 6.929297, 5498.195, 798.5822, 6.88697, 5500.043, 818.4592, 6.70091, 5483.675, 782.2119, 2.80512, 2194.57, 799.1984, 6.882199, 5500.315, 816.7181, 6.717611, 5486.725, 99.96273, 100.0, 99.71404, 99.71917, 100.0, 99.76454
13065.356160000001, 60.0067169922077, 60.009008278810775, 60.00455841702903, 34.422579780831846, 34.63248185353398, 34.62772674133151, 0.9999603209463013, 0.9999753694675898, 0.9999687752501144, 9684.792058603007, 9709.773841835013, 9720.712720188789, 237.91787497336418, 67.78513554580786, 85.0538127212194, 9681.714551718671, 9712.680558123639, 9727.274578333445, 282.46980881769485, 281.1733175645069, 281.94230094547953, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 799.7211, 6.878078, 5500.635, 792.2981, 6.937808, 5496.939, 824.8069, 6.630594, 5469.52, 788.4259, 2.786918, 2197.488, 792.8464, 6.933517, 5497.292, 823.0006, 6.654251, 5475.83, 100.0, 99.94393, 99.44441, 99.90491, 99.94937, 99.53408
13067.73948, 60.00557197071609, 60.007065837285545, 60.00637241463005, 34.44453970831079, 34.677214252542875, 34.61369445639382, 0.9999590842619727, 0.999971891105388, 0.9999610738974595, 9691.08890406637, 9712.715644334177, 9723.948890679367, 237.79900951832224, 76.79242921507512, 86.06515479712198, 9690.504611626275, 9711.467099022135, 9721.503348676168, 282.58913385210235, 281.3124465281265, 281.9351677887981, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 793.4321, 6.929297, 5498.247, 798.5627, 6.887523, 5500.264, 818.401, 6.700358, 5484.011, 784.1344, 2.799788, 2195.904, 799.103, 6.882747, 5500.256, 816.6585, 6.719076, 5487.068, 99.96672, 100.0, 99.70789, 99.77677, 100.0, 99.76235
13070.18712, 60.00251357687851, 60.00355681712738, 60.00297481995478, 34.41631392259882, 34.63276598408985, 34.601030042780074, 0.9999635480314877, 0.9999732406068, 0.9999661977831904, 9680.252614076106, 9702.541819899698, 9715.308370235434, 236.73573495507708, 66.76889233040492, 79.63697309595682, 9678.837295263575, 9700.389562501205, 9719.332644371521, 282.47874804963556, 281.2388478547639, 282.0426642984998, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 792.7421, 6.937685, 5496.354, 800.7029, 6.863761, 5500.369, 813.9945, 6.748585, 5492.75, 794.0767, 2.769267, 2198.879, 805.3785, 6.827594, 5499.417, 810.4556, 6.780421, 5495.859, 99.93944, 100.0, 99.84349, 99.98683, 99.98799, 99.91382
13072.59568, 60.00242052403975, 59.99781680778926, 60.002226902328246, 34.409755266750096, 34.605940548812924, 34.590654189740825, 0.9999644583571727, 0.9999662517689386, 0.9999667231294745, 9678.143630293893, 9697.094075576493, 9703.656353460825, 241.048763071733, 75.72467627094329, 81.56736559722503, 9675.875870902672, 9697.491967531547, 9708.394553069744, 282.58549166762305, 281.1817504216984, 281.9506244500976, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 791.993, 6.937507, 5497.688, 798.7573, 6.887154, 5500.209, 818.4786, 6.699806, 5484.632, 788.6395, 2.785447, 2197.881, 799.1984, 6.882199, 5500.479, 816.8176, 6.717977, 5487.641, 99.95061, 100.0, 99.69666, 99.90228, 100.0, 99.75934
13074.996760000002, 60.00182351125874, 59.99699181159478, 60.000329760043996, 34.36797080076284, 34.59959962668673, 34.57523791899505, 0.9999616004363301, 0.9999674208164429, 0.9999614498942969, 9668.83705735693, 9692.300221466083, 9712.032191680575, 242.16859752466462, 77.87033961395122, 82.951397234473, 9665.528769004362, 9692.890607956802, 9703.362748055899, 282.5085557933277, 281.1550885844625, 281.9630990361049, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 787.1628, 6.977127, 5492.004, 798.6017, 6.887154, 5500.155, 818.4398, 6.701094, 5484.402, 788.7948, 2.785263, 2196.975, 799.1984, 6.882382, 5500.423, 816.8772, 6.717794, 5487.647, 99.84826, 100.0, 99.69555, 99.90228, 100.0, 99.75728
13077.421080000002, 59.99549079209994, 59.999548202868375, 59.999372201229875, 34.37493697073967, 34.665555503022965, 34.60974260505249, 0.9999611032298731, 0.9999749127600122, 0.9999663462440761, 9677.660689742044, 9705.701711466987, 9720.160592785382, 241.73496228348768, 67.65078960912396, 79.72839564184778, 9682.365517757065, 9712.028298200074, 9718.752895850539, 282.5515313199653, 281.2527107743916, 281.9725097182368, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 780.8344, 7.021208, 5482.634, 792.2981, 6.937993, 5496.993, 824.8264, 6.630226, 5469.295, 782.3284, 2.805672, 2193.523, 792.8464, 6.9337, 5497.292, 823.1199, 6.649856, 5473.712, 99.68285, 99.94286, 99.44033, 99.73849, 99.95136, 99.52064
13079.842520000002, 59.995700319794665, 59.995183620272094, 59.99595416755781, 34.430781599595555, 34.66986234839356, 34.624053535991685, 0.9999611257509282, 0.9999717532048237, 0.9999624490087236, 9678.806843753573, 9706.845719285826, 9716.685965691728, 239.48974972514634, 74.89924105878637, 81.84051552776964, 9691.735145791186, 9712.832321131322, 9720.71099717882, 282.66943854946214, 281.201596074845, 282.01107319437557, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 787.1234, 6.976948, 5491.784, 798.5822, 6.887523, 5500.265, 818.3622, 6.70091, 5484.463, 787.4744, 2.789124, 2196.784, 799.103, 6.883112, 5500.313, 816.7977, 6.717794, 5487.24, 99.8533, 100.0, 99.71611, 99.84344, 100.0, 99.76352
13082.362480000002, 59.99778888375799, 59.99229837428424, 59.99164828696196, 34.37512984413853, 34.62659761152841, 34.59140631895868, 0.9999627424432709, 0.9999731265423005, 0.9999616039864497, 9676.966732040224, 9698.172674245961, 9711.29818844955, 238.94259413494365, 70.7455627408529, 83.3445944342584, 9673.405063563461, 9695.817336237998, 9709.537370622229, 282.4795144299804, 281.28444544622863, 281.9537570277207, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 787.2811, 6.971773, 5494.013, 800.6834, 6.869656, 5500.424, 814.4216, 6.746929, 5491.802, 777.3185, 2.818174, 2189.874, 804.9589, 6.828142, 5499.302, 810.4357, 6.78097, 5495.45, 99.87762, 100.0, 99.84954, 99.54205, 99.98591, 99.92219
13084.71636, 59.99828213776474, 59.998195713237294, 59.999964670665555, 34.3601322223991, 34.61457214180462, 34.54718885512105, 0.9999561075736694, 0.9999733927831521, 0.9999630829655565, 9670.120598762982, 9695.469376211722, 9703.36221265633, 235.57303045160415, 76.51784561381527, 79.70957496242227, 9675.028173683573, 9692.673759595536, 9701.460229835266, 282.6178914449555, 281.3284286501622, 282.02513690779807, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.2526, 6.965883, 5493.23, 799.0686, 6.885681, 5500.269, 818.5757, 6.699069, 5484.63, 782.309, 2.80512, 2193.679, 799.1793, 6.882199, 5500.205, 816.7181, 6.717977, 5487.187, 99.87551, 100.0, 99.71914, 99.7498, 100.0, 99.76563
13087.138760000002, 59.99887955816618, 59.99944588850675, 59.99756135387364, 34.39097269258131, 34.61758320510577, 34.55126235890032, 0.9999613184520338, 0.9999686454912652, 0.9999632101362594, 9670.309536104, 9699.58157276972, 9702.460353763025, 247.11373495773432, 77.21403386932695, 82.49609452523691, 9681.829742582164, 9696.572885365731, 9704.365291876855, 282.50578782389454, 281.19695577771114, 282.08315928372565, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 793.4716, 6.929119, 5498.08, 798.6211, 6.887154, 5500.325, 818.401, 6.699622, 5484.29, 782.309, 2.804569, 2193.795, 799.1793, 6.882199, 5500.148, 816.7778, 6.717428, 5487.013, 99.96368, 100.0, 99.71296, 99.71654, 100.0, 99.76247
13089.538760000001, 59.99813848312879, 59.99435987014911, 59.998884855225754, 34.394018572312056, 34.639606886408586, 34.604219339489205, 0.9999649483945203, 0.9999741146260261, 0.9999636752392507, 9688.308090811126, 9706.824768187658, 9708.40795778813, 236.50966386909795, 69.93713137082977, 86.03875085842992, 9692.196028413933, 9712.322303794432, 9723.755332828154, 282.67921521471806, 281.2766280093829, 281.9627984370182, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 800.0, 799.7014, 6.878256, 5500.583, 792.2981, 6.937808, 5497.105, 824.7487, 6.631146, 5469.348, 788.5812, 2.786366, 2197.247, 792.8274, 6.933517, 5497.292, 823.1199, 6.649856, 5473.484, 100.0, 99.94596, 99.43824, 99.87346, 99.95433, 99.5165
