TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
13105.80644, 59.99939342929695, 60.00268779769528, 60.00043826095316, 30.603514188371683, 30.816844888346477, 30.79472042955861, 0.999966469473857, 0.9999785228451774, 0.9999620802351918, 8606.679720353637, 8625.125483467167, 8638.589872265431, 194.20420981558254, 59.383526753879266, 69.84213883804341, 8602.599425729959, 8631.26327614524, 8626.9261279611, 282.3917927529742, 281.1399734685418, 281.9373613043046, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 793.4716, 6.929297, 5498.195, 798.5822, 6.88697, 5500.266, 824.7487, 6.63133, 5469.236, 782.2702, 2.804752, 2194.58, 799.0839, 6.88293, 5500.201, 816.4995, 2.688602, 2195.269, 99.96569, 100.0, 99.43831, 99.75222, 100.0, 99.78356
13108.13996, 60.0003737438298, 60.000349177208676, 60.00247396998363, 30.623615895348298, 30.83164241085959, 30.77292829180869, 0.9999690542559748, 0.9999715949112746, 0.9999667604565476, 8606.831034391478, 8633.229904197728, 8636.52099482563, 205.18521409946834, 60.40971638919238, 74.54818777027185, 8611.452574242183, 8630.155892310075, 8634.995223818802, 282.3895576063018, 281.1059820960505, 281.73457476050453, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 787.1628, 6.976948, 5492.119, 804.9053, 6.832263, 5499.34, 830.5334, 6.561935, 5452.226, 775.9786, 2.8213, 2189.14, 805.3976, 6.830881, 5499.438, 811.2707, 2.709661, 2197.875, 99.85331, 99.99472, 99.12999, 99.53762, 99.98838, 99.90419
13110.486400000002, 60.006498090445554, 60.00705716739707, 60.00984506095292, 30.634170516718033, 30.82893124701633, 30.778700186804112, 0.9999611432652052, 0.9999785970676209, 0.9999670212397268, 8609.333361406998, 8629.341688853043, 8631.425477813467, 198.03561628077614, 57.76541914017673, 72.87454945675609, 8615.1461057925, 8633.672094377956, 8638.481730114952, 282.4623820020383, 281.22661423414445, 281.8712946358545, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 793.4913, 6.928941, 5498.027, 798.5822, 6.887154, 5500.16, 824.7875, 6.631146, 5469.239, 782.1537, 2.805488, 2194.312, 799.122, 6.88293, 5500.474, 811.5491, 2.710027, 2198.451, 99.96577, 100.0, 99.43716, 99.73702, 100.0, 99.92145
13112.91156, 60.00628095656236, 60.01048174023498, 60.00993146378751, 30.654450669256782, 30.827975054891994, 30.80378175753999, 0.9999721061028192, 0.9999783804667832, 0.999967711505963, 8613.325699655357, 8636.225316387325, 8643.023973013253, 202.43922634278715, 53.09332247589873, 68.190663100047, 8615.564294111036, 8639.74338032349, 8645.47543595348, 282.49883230356244, 281.22531001755283, 281.91922331054866, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 794.5361, 6.915555, 5499.359, 795.8973, 6.909442, 5498.895, 821.0022, 6.673115, 5479.652, 787.6686, 2.787469, 2197.047, 792.8846, 6.933334, 5497.129, 802.9206, 2.739876, 2200.391, 99.98497, 99.98097, 99.62864, 99.86439, 99.95346, 100.0
13115.27784, 60.01580219275312, 60.01391895233891, 60.015912779637844, 30.609552765179636, 30.83866333831449, 30.793785273720655, 0.9999671262367635, 0.9999755936494985, 0.9999619438456192, 8602.2724113219, 8628.123513957391, 8629.597997970946, 195.33953398896165, 65.90560924353304, 72.35213630409237, 8603.702837401564, 8628.743040943387, 8637.385825358295, 282.43536894286177, 281.219355108935, 281.91356765134896, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 794.9108, 6.920731, 5498.249, 798.4849, 6.887154, 5500.268, 824.7487, 6.63133, 5469.238, 782.2508, 2.804201, 2194.362, 799.1411, 6.882565, 5500.088, 810.1375, 2.713873, 2198.419, 99.96672, 100.0, 99.43929, 99.70661, 100.0, 99.92673
13117.652240000001, 60.022141572342754, 60.01869458438273, 60.01916346457248, 30.639944380588595, 30.838265960876473, 30.792044714037537, 0.9999674031556199, 0.9999832636773585, 0.9999674725658934, 8612.637085316168, 8636.189196677386, 8637.95633399535, 201.99362156837242, 52.222913269180935, 66.3902125112213, 8615.009522574795, 8633.348410229111, 8640.11661253518, 282.46806095822956, 281.154307540284, 281.94211870814826, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 793.4913, 6.929297, 5498.248, 792.3175, 6.937624, 5497.106, 818.498, 6.700174, 5484.184, 788.6006, 2.78655, 2197.31, 792.8655, 6.933334, 5497.181, 810.2568, 2.714056, 2198.841, 99.96378, 99.94496, 99.70276, 99.88949, 99.94937, 99.93031
13120.025640000002, 60.02160280477107, 60.02194240271582, 60.02429592362879, 30.602602907272377, 30.821339633637034, 30.785597437923435, 0.9999795025538579, 0.999981842203923, 0.9999750022649662, 8609.49420109399, 8624.548438620019, 8630.464016119546, 206.80559319028237, 50.95739091454789, 57.06128287253068, 8608.84945651574, 8628.33805896671, 8635.474979401404, 282.47211991359524, 281.1444755701383, 281.82890773579265, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 787.1628, 6.976948, 5492.009, 786.0529, 6.984778, 5490.43, 812.1504, 6.764415, 5493.854, 794.8923, 2.766693, 2199.891, 786.5518, 6.981183, 5491.02, 816.5392, 2.688419, 2195.27, 99.85331, 99.8246, 99.89103, 99.99365, 99.8313, 99.78359
13122.45448, 60.027702811300344, 60.024069639687816, 60.02334307918776, 30.61793195530476, 30.81652397542355, 30.791602082842385, 0.9999694784049113, 0.9999747030622091, 0.999972415179773, 8604.512545547155, 8629.835843460229, 8637.60805742141, 213.22597644205098, 63.306703422033024, 63.789023698675464, 8607.555387504504, 8621.589995675411, 8640.291522811645, 282.50038955037087, 281.20647178778336, 281.9989137958345, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 793.4716, 6.929297, 5498.08, 792.3175, 6.937808, 5497.165, 818.4398, 6.69999, 5483.727, 788.5812, 2.786918, 2197.596, 792.8464, 6.933517, 5497.402, 812.4039, 2.702703, 2197.156, 99.96073, 99.94704, 99.71408, 99.88932, 99.95035, 99.87956
13124.783000000001, 60.01787804905528, 60.02535817896311, 60.02350561797277, 30.618407518497353, 30.817616509781658, 30.772227279837928, 0.9999677466745237, 0.9999752072097664, 0.9999642672332665, 8600.069570912037, 8622.034178551898, 8625.849076755643, 200.55304152364715, 53.998054062258234, 66.61631032302603, 8600.986299593484, 8620.852076150215, 8638.10213070484, 282.4268160945733, 281.258726607678, 282.0181280280027, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 787.1628, 6.97677, 5492.062, 792.3175, 6.937808, 5497.062, 819.5269, 6.688945, 5474.845, 786.4258, 2.793169, 2196.018, 796.1464, 6.904114, 5499.845, 820.7143, 2.669008, 2191.24, 99.85131, 99.94517, 99.67443, 99.81758, 99.99228, 99.60042
13127.164760000001, 60.02147021216967, 60.01977874863851, 60.0216406711109, 30.648698753139993, 30.83203718953092, 30.80372405825143, 0.9999674573217716, 0.9999824064185544, 0.9999706582686023, 8610.267063980542, 8637.078297379514, 8640.39051453806, 197.95269714279448, 48.73896445546234, 65.69245244547642, 8609.27468656132, 8634.042260361002, 8638.948159591675, 282.4090086479397, 281.22357072628927, 281.9163173581661, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 783.0227, 7.006574, 5487.822, 795.4499, 6.918283, 5498.484, 820.3228, 6.68011, 5481.612, 788.0569, 2.78655, 2197.323, 792.8464, 6.9337, 5497.297, 816.5392, 2.688602, 2195.274, 99.76501, 99.97331, 99.65719, 99.88972, 99.9513, 99.7838
13129.619920000001, 60.01673569225996, 60.021487941528065, 60.01444652279486, 30.626691351867112, 30.826608029361452, 30.78042988785963, 0.9999700983338924, 0.9999828037607249, 0.9999650947222484, 8608.864731534628, 8632.178149292049, 8643.6061091896, 200.96272543406184, 51.91338024625202, 66.93825492200585, 8605.027039321641, 8638.583985628855, 8634.431413885497, 282.5709735533883, 281.3117291546515, 281.9650754861445, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 787.1826, 6.97677, 5491.894, 798.6017, 6.887523, 5500.437, 818.3428, 6.69999, 5484.125, 782.2119, 2.804936, 2194.036, 799.0839, 6.882747, 5500.148, 822.8416, 2.661501, 2189.853, 99.85122, 100.0, 99.70995, 99.73746, 100.0, 99.53739
13132.0496, 60.01432320141841, 60.013371931200716, 60.01436929978739, 30.610712427448302, 30.807489882492824, 30.783961055063827, 0.999974109761356, 0.9999801879897826, 0.9999728292648987, 8601.48486131389, 8625.517288091156, 8637.534463920529, 203.32915013249294, 54.564931965931464, 61.33308626952385, 8607.788209421846, 8617.340437305076, 8632.569164494813, 282.49032638241835, 281.26344817752647, 281.76016486955103, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 793.511, 6.928762, 5498.138, 804.9247, 6.832448, 5499.34, 812.0922, 6.765704, 5494.473, 776.0757, 2.821484, 2189.238, 805.3976, 6.827959, 5499.354, 829.124, 2.632018, 2182.266, 99.96274, 99.99166, 99.88077, 99.50942, 99.98395, 99.22101
13134.488200000002, 60.008375541139365, 60.01082071986509, 60.01294598437238, 30.628070628094875, 30.838846037117026, 30.765800633953543, 0.9999676357778228, 0.999983997428514, 0.999970346036917, 8609.799688225245, 8624.84093906188, 8637.96367771858, 199.31809480680522, 55.35850550152338, 74.4366199301262, 8608.509827743452, 8627.469038768742, 8641.436918412248, 282.5110095292528, 281.2039730938667, 281.91689670909307, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 787.1628, 6.976948, 5492.119, 798.6017, 6.887154, 5500.213, 818.4204, 6.700358, 5484.015, 782.2119, 2.804201, 2194.357, 799.122, 6.882747, 5500.147, 823.5374, 2.656556, 2187.904, 99.85531, 100.0, 99.70796, 99.71169, 100.0, 99.49716
13136.908080000001, 60.00644029822024, 60.00922017787015, 60.00592138930942, 30.596190301673495, 30.802258316404554, 30.746659885409642, 0.9999684959879555, 0.9999767658679523, 0.9999675078303901, 8600.024407929297, 8623.849361735247, 8622.446253569831, 207.68610838688664, 61.10799919546332, 71.75285278154979, 8603.221203797762, 8620.654928108852, 8630.758681542266, 282.47192954810197, 281.16566214940735, 281.91659325722657, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 793.4913, 6.928941, 5498.085, 798.5822, 6.887338, 5500.101, 818.498, 6.698333, 5482.448, 783.5712, 2.801259, 2195.537, 796.7377, 6.905758, 5498.941, 833.0009, 2.611509, 2175.174, 99.96673, 100.0, 99.70182, 99.76388, 99.97969, 98.93147
13139.359480000001, 60.000142001752394, 60.00327095324758, 59.99839704346462, 30.6175048734535, 30.840308248103323, 30.790961643901223, 0.9999651865831418, 0.9999781966500487, 0.9999665478234249, 8609.547229074735, 8629.197444936644, 8640.045139967842, 203.9992963584018, 57.1136198215745, 67.5221161067193, 8610.543096450023, 8631.13631923426, 8636.567759735757, 282.39739958890334, 281.1131579583637, 281.8559122537408, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 797.5328, 6.896102, 5499.527, 795.5082, 6.907231, 5499.747, 819.8763, 6.68508, 5482.893, 782.6586, 2.804201, 2193.794, 799.0839, 6.88293, 5500.313, 829.1439, 2.631835, 2182.838, 99.99711, 99.98962, 99.67241, 99.71652, 100.0, 99.2185
13141.80464, 59.996619672610144, 59.993676607137566, 59.99319098183646, 30.619859913648654, 30.829961085950746, 30.7883681276112, 0.9999667459982412, 0.9999828311245391, 0.9999657618662239, 8612.29227658567, 8631.962078353792, 8636.98634441329, 203.32415562586175, 52.74435914359151, 68.72056238279765, 8608.733131177894, 8634.152187562424, 8636.265049601654, 282.5170154173381, 281.25956970464443, 281.8787972264269, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 799.4254, 6.878434, 5500.635, 792.3175, 6.937808, 5497.106, 818.401, 6.700358, 5483.728, 788.5812, 2.786366, 2197.26, 792.8083, 6.933882, 5497.291, 829.2036, 2.632568, 2182.308, 100.0, 99.94608, 99.71106, 99.86658, 99.94934, 99.2185
13144.20584, 59.9945576108134, 59.99210140572541, 59.98808781562274, 30.59493303471283, 30.792775600160997, 30.75296168340658, 0.9999698473621058, 0.9999835536720609, 0.9999700083070194, 8601.691002279933, 8624.715095215934, 8634.140248119873, 204.53154190544228, 49.2782043356666, 62.90854446418825, 8606.175123963485, 8622.762434818487, 8630.950146284309, 282.5428800447602, 281.2568828503505, 281.81105272349123, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 806.0693, 6.822039, 5498.996, 786.0529, 6.984962, 5490.542, 812.131, 6.765704, 5494.361, 794.9505, 2.767244, 2199.2, 786.5518, 6.980635, 5490.962, 822.8615, 2.661134, 2189.803, 99.99148, 99.82866, 99.88896, 99.96222, 99.83428, 99.54297
13146.59768, 59.98352458335572, 59.99208982650064, 59.9922478226328, 30.61849176882845, 30.824298852858266, 30.79204901677032, 0.9999685672423521, 0.9999839176347338, 0.9999728886949099, 8610.16320013436, 8631.773550143036, 8637.513007631942, 205.20261746157712, 49.45212279283706, 69.01915385779648, 8614.777630470442, 8629.613909934906, 8641.361056381264, 282.469731017396, 281.1817738241862, 281.9243643941004, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 799.7606, 6.877899, 5500.635, 792.3175, 6.93744, 5497.165, 818.3816, 6.701646, 5484.007, 788.5229, 2.787102, 2196.887, 792.8083, 6.933882, 5497.295, 828.806, 2.634032, 2183.17, 100.0, 99.94704, 99.712, 99.85711, 99.94942, 99.22109
13149.132200000002, 59.98516815364188, 59.990066906775695, 59.99278963564538, 30.582419057880216, 30.810684241277315, 30.74537438835549, 0.9999704264446164, 0.9999799422353253, 0.9999695506045809, 8602.702885849892, 8620.552559932654, 8634.593682575349, 204.3702879470543, 59.27471280812756, 68.52831475488165, 8607.271430811124, 8625.483907452759, 8626.92165403492, 282.6013783069983, 281.2941960768358, 281.922980075652, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 799.7606, 6.87772, 5500.693, 792.3175, 6.937808, 5496.941, 818.4204, 6.698701, 5481.893, 786.7365, 2.792801, 2196.485, 795.5169, 6.907402, 5499.541, 833.0406, 2.610776, 2175.566, 100.0, 99.94598, 99.6856, 99.83882, 99.98402, 98.88798
13151.60524, 59.993238243903015, 59.99090507439235, 59.995605303008816, 30.63270102351481, 30.83106367440878, 30.79397079558176, 0.9999704070460514, 0.9999794752237096, 0.9999667971801455, 8609.134836163506, 8630.898077029062, 8639.315864975406, 205.50119087523717, 53.51441873776025, 69.86178904207372, 8609.132599784258, 8628.445676579538, 8640.421859029007, 282.58471944938293, 281.3116197476941, 281.9909825328992, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 795.6205, 6.906632, 5500.084, 795.2358, 6.918283, 5498.064, 819.8763, 6.688761, 5483.176, 788.6589, 2.786182, 2197.43, 792.8083, 6.933882, 5497.291, 829.1837, 2.632568, 2182.703, 99.99109, 99.96881, 99.66423, 99.89035, 99.95237, 99.19503
13154.014400000002, 59.99741989260562, 59.997672110269846, 59.99477364570081, 30.60840963744328, 30.811769848112355, 30.770202654818434, 0.9999726120537232, 0.9999791180931831, 0.9999683716116808, 8611.702549578884, 8626.084092383726, 8637.169535495937, 204.3510631375857, 55.97174483514823, 70.43974159538993, 8610.118343358554, 8631.475930415458, 8640.419072284796, 282.63541840420294, 281.2441494778251, 281.9265018872694, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 793.6096, 6.928762, 5498.19, 798.6017, 6.887154, 5500.271, 818.4592, 6.700358, 5484.127, 782.2508, 2.804752, 2194.08, 799.103, 6.88293, 5500.199, 829.1042, 2.632751, 2182.829, 99.96379, 100.0, 99.70584, 99.74517, 100.0, 99.20236
13156.38268, 59.99965646441895, 60.00055454458186, 59.99645676206283, 30.60103128601287, 30.819835825957973, 30.766999601578174, 0.9999677543228335, 0.9999841041142727, 0.9999689149526964, 8605.181296209807, 8624.571499126832, 8631.791994739036, 196.9666372934671, 50.29151899084127, 68.3777585024236, 8610.108571075118, 8630.03951752708, 8632.693589006036, 282.5877880103236, 281.2524833951029, 281.9383578979794, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 787.1826, 6.976413, 5492.004, 804.9247, 6.832263, 5499.566, 812.2086, 6.763679, 5493.742, 776.0757, 2.821116, 2189.698, 805.3976, 6.827959, 5499.196, 822.8615, 2.661501, 2189.798, 99.85322, 99.98865, 99.89703, 99.53034, 99.98689, 99.53488
13158.724240000001, 59.99856993832047, 60.002951847099595, 59.99973514299891, 30.587042180205263, 30.79230090797087, 30.76978048681532, 0.9999695830454345, 0.9999749338200848, 0.9999678856595831, 8604.036519343994, 8618.797416732386, 8633.862096518838, 208.2768773583539, 59.916854652848315, 65.96884084549947, 8605.152579808482, 8620.124622529012, 8628.178557562844, 282.5481287460049, 281.2350514699075, 281.95416859523215, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 793.4716, 6.929119, 5498.19, 798.6017, 6.887154, 5500.213, 818.2845, 6.699806, 5485.361, 782.2508, 2.805304, 2194.536, 799.1411, 6.882747, 5500.372, 829.1439, 2.632385, 2182.769, 99.96369, 99.9994, 99.69766, 99.72955, 100.0, 99.21537
13161.232000000002, 60.00352842552341, 59.999067320334476, 59.99603717181617, 30.59572828275375, 30.785533767305147, 30.758937377528508, 0.9999695211091615, 0.999974894882046, 0.9999685396090076, 8598.461694430996, 8622.70843964037, 8626.839682730653, 209.0767502955582, 58.54645737247597, 65.32964862467361, 8604.184889383123, 8614.556927754174, 8630.680502154186, 282.6028784977854, 281.2353894825633, 281.8678001617707, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 787.1826, 6.97677, 5492.01, 798.6017, 6.88697, 5500.097, 818.4592, 6.701462, 5484.124, 782.2508, 2.805304, 2194.027, 799.122, 6.88293, 5500.207, 829.0247, 2.632934, 2182.77, 99.85322, 100.0, 99.70165, 99.72712, 100.0, 99.21541
13163.55664, 60.00311604743096, 60.003493585708625, 60.00111703671942, 30.567972232691563, 30.803286240720613, 30.744296811628413, 0.9999708806785849, 0.9999758340848134, 0.99996903942955, 8596.650214502804, 8623.326003242093, 8632.795941879254, 207.7128982827635, 60.428988299087905, 70.37446275470029, 8599.230512827653, 8621.52676488126, 8627.376638610853, 282.5207700436514, 281.21772372375074, 281.8315245221402, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 787.1826, 6.976592, 5491.894, 798.6211, 6.88697, 5500.209, 818.498, 6.699069, 5485.194, 782.2508, 2.804569, 2194.473, 799.122, 6.882747, 5500.258, 829.1042, 2.632568, 2182.498, 99.85322, 100.0, 99.7294, 99.74737, 100.0, 99.20307
13166.0472, 60.002073322714594, 60.0035676174525, 60.00549409457655, 30.620758085823574, 30.822461557342674, 30.761358086424472, 0.9999716132565043, 0.9999734129143615, 0.9999700607055316, 8582.81313577588, 8599.543159197972, 8593.555326307876, 208.51328765863127, 63.83140374456093, 69.70720548301506, 8518.958082085126, 8527.860721209076, 8530.554032290309, 282.53242193113374, 281.1883437031037, 281.9276897852138, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 787.1826, 6.97677, 5492.01, 798.6017, 6.887338, 5499.984, 818.401, 6.700726, 5483.448, 782.309, 2.80512, 2194.081, 799.1411, 6.882747, 5500.311, 829.1638, 2.632018, 2182.318, 99.85332, 100.0, 99.69766, 99.73985, 100.0, 99.21813
13168.376760000001, 60.00706297428999, 60.007009889660544, 60.007082485774966, 29.81910869573642, 29.925263504311836, 29.788320173848255, 0.9999683220844271, 0.9999753058056364, 0.9999711425646154, 8217.98854732881, 8213.160511040107, 8185.589740026631, 194.5147316791399, 54.13456947735921, 58.27782090397477, 8042.720503765374, 8062.826151698283, 7973.02660069729, 282.4018266075418, 281.146190406108, 281.7846793213237, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 787.084, 6.976413, 5492.009, 798.6017, 6.887154, 5496.071, 830.2228, 6.726312, 5492.812, 785.1053, 2.802546, 2194.213, 799.1411, 6.882747, 5500.148, 828.9053, 2.641907, 2185.352, 99.85331, 99.99815, 99.93323, 99.73556, 100.0, 99.33278
13170.7468, 60.012082310025804, 60.00944982638179, 60.00805349753109, 29.59982972423326, 29.750913001048467, 29.611455424050057, 0.9999672863091691, 0.9999757441565504, 0.9999713477512514, 8185.372656191881, 8190.322013393008, 8182.969956094355, 191.7510667315123, 54.609956852840924, 59.9616709595839, 8124.2068612131825, 8174.4555164826525, 8206.003452967481, 282.5423323174291, 281.1779372400944, 281.84344453390105, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 787.2811, 6.976056, 5492.119, 798.6795, 6.886601, 5500.437, 817.3722, 6.711402, 5484.954, 741.4718, 2.893007, 2019.833, 795.0973, 6.915802, 5498.991, 825.5852, 2.649231, 2186.979, 99.85627, 100.0, 99.72503, 94.47182, 99.98025, 99.39652
13173.20864, 60.01188323315013, 60.01545875288537, 60.013770931136136, 26.90310594377143, 27.26344528612381, 27.508059216145636, 0.9999777965617755, 0.9999862232245886, 0.9999737472960754, 7948.253298902366, 8040.284070519434, 8099.561130369709, 188.45877959245718, 48.21099948421943, 60.74062076973587, 8279.478967848676, 8383.910730936572, 8472.275631553448, 282.63537473756423, 281.2727286500965, 281.8805809525787, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 786.9657, 6.978555, 5491.839, 798.7573, 6.885865, 5500.217, 660.0973, 7.456714, 4556.027, 779.7652, 2.811555, 2191.546, 793.3424, 6.930047, 5497.701, 825.6051, 2.649048, 2186.873, 99.85213, 100.0, 85.62507, 99.61433, 99.95584, 99.40151
13175.59192, 60.014327628484175, 60.01351354098873, 60.02017989858426, 30.62341172554301, 30.292023411578548, 29.865549499738204, 0.9998869364996567, 0.9999789509910724, 0.9999866400876577, 8578.433413302699, 8618.909812464497, 8638.451216129766, 198.3408246449103, 51.65832965430309, 65.82119445185549, 8604.379611356188, 8628.455534125838, 8635.380847399414, 282.57152125051454, 281.2098072197263, 281.8981646515924, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 786.8277, 6.97909, 5491.676, 503.9478, 7.578076, 3358.339, 816.7704, 6.717293, 5487.188, 779.7846, 2.811923, 2192.035, 793.3233, 6.929682, 5497.701, 825.4659, 2.649048, 2186.983, 99.8462, 61.05985, 99.75953, 99.65198, 99.95679, 99.39443
13178.007080000001, 60.018432790735666, 60.01716032786735, 60.017495544617205, 30.593872466051664, 30.802452159399298, 30.775349109483905, 0.9999733081845703, 0.9999751800909956, 0.9999703201916077, 8605.558837521401, 8632.85331350148, 8632.89627698017, 206.09956234078243, 56.23174686913171, 64.73671407698203, 8607.650714267089, 8627.96579413062, 8640.660750840769, 282.5337074560245, 281.32780273046154, 281.90151143634705, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 310.2819, 7.594803, 2077.539, 795.5277, 6.912757, 5499.146, 816.2657, 6.722631, 5487.69, 780.037, 2.810084, 2191.853, 793.514, 6.928769, 5497.356, 823.0006, 2.660585, 2186.538, 37.7729, 99.98307, 99.77588, 99.68578, 99.95995, 99.46076
13180.409520000001, 60.015739072503855, 60.01728161735175, 60.018477083816855, 30.56239259224138, 30.769820441630085, 30.737770784221006, 0.9999708323682406, 0.9999785653087299, 0.9999750054205113, 8593.704597240046, 8620.479761182718, 8618.414836858541, 207.7182931534703, 54.73563539564657, 64.98549839030875, 8597.916285747746, 8622.360039744884, 8623.576665672095, 282.5582666060983, 281.28990289546414, 281.9331690955193, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 781.5244, 7.02103, 5482.296, 789.1463, 6.961938, 5493.993, 823.7781, 6.643295, 5472.097, 786.4064, 2.793169, 2196.633, 787.2194, 6.976434, 5491.98, 831.7881, 2.618834, 2179.205, 99.68276, 99.89461, 99.49128, 99.84336, 99.85278, 99.01193
13182.76388, 60.01472364605633, 60.01846012842029, 60.01855547641485, 30.61723338267516, 30.83019116223565, 30.779965631077612, 0.9999702565748355, 0.9999809368847934, 0.9999685467836902, 8613.322445731526, 8628.390005958743, 8635.590883209043, 205.64016078458144, 51.23746048901256, 69.69707073818972, 8609.52053149808, 8629.893886548502, 8647.75067224754, 282.4952432772113, 281.2479512712247, 281.92343599779184, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 786.8277, 6.979625, 5491.393, 795.5082, 6.912573, 5499.034, 817.1586, 6.713243, 5486.466, 780.1342, 2.810452, 2192.653, 793.4568, 6.928769, 5497.652, 825.5454, 2.649231, 2187.152, 99.84211, 99.97997, 99.75252, 99.69767, 99.95591, 99.40711
13185.155680000002, 60.02071607350279, 60.01813348054252, 60.016022768650565, 30.593864204843324, 30.799074040392192, 30.754146748448775, 0.9999685588104968, 0.9999757949802016, 0.9999674954353042, 8589.616786412204, 8620.111587015359, 8627.940116509326, 205.4302116373392, 65.35103688061236, 63.611231014351006, 8597.15111474255, 8618.214980759614, 8626.355693075491, 282.3423355480878, 281.1423387714273, 281.8576549386825, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 786.8474, 6.97909, 5491.613, 795.5082, 6.912757, 5499.259, 817.1392, 6.713611, 5486.187, 786.4064, 2.792801, 2196.405, 793.4568, 6.928769, 5497.87, 831.8478, 2.618834, 2179.146, 99.84716, 99.982, 99.75156, 99.83786, 99.95594, 99.01672
13187.61244, 60.01534231860749, 60.02063952065414, 60.02141653290927, 30.579210632337293, 30.785644732485277, 30.745038120306358, 0.9999720850357307, 0.9999767346287807, 0.9999704632336263, 8603.116430626482, 8622.044581936649, 8625.101955530205, 206.8207327098853, 61.09486968404417, 59.0739985726824, 8598.23469895957, 8618.212090202336, 8627.383775754392, 282.49397152823417, 281.2670018334218, 281.86300744894913, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 793.1561, 6.931439, 5497.862, 801.7145, 6.860814, 5500.319, 810.8886, 6.776932, 5495.191, 792.3484, 2.776621, 2198.438, 798.0157, 6.892061, 5499.801, 835.168, 2.60455, 2175.33, 99.95867, 100.0, 99.91302, 99.93985, 99.99497, 98.82403
13189.97852, 60.021413901387625, 60.01856556626804, 60.02144006583514, 30.59357068118379, 30.799853605429114, 30.75065524468749, 0.9999712565408703, 0.9999767010508287, 0.9999700008080835, 8605.27125291532, 8625.972369279896, 8628.387430201148, 209.5817188718927, 61.06098056230621, 61.737103390199536, 8602.814810788397, 8623.439929625612, 8632.236587439038, 282.5207566636558, 281.2244230593239, 281.8998658447176, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 786.8868, 6.977484, 5492.57, 796.8701, 6.898206, 5500.305, 817.178, 6.714532, 5486.917, 791.1833, 2.779379, 2198.42, 798.8931, 6.881104, 5500.388, 831.7484, 2.620116, 2178.563, 99.8635, 99.99544, 99.74017, 99.92676, 100.0, 99.02422
13192.38772, 60.01755693954499, 60.017531919020556, 60.023251655892885, 30.60110229597054, 30.822993511817184, 30.798519318156348, 0.9999733259342438, 0.9999803125916235, 0.9999693977345229, 8597.72541525218, 8630.098728444715, 8640.770913500113, 205.0791783566424, 46.97815371678735, 66.3894316527103, 8602.83803838915, 8625.692075432267, 8634.322557080643, 282.46273657534834, 281.19623772805943, 281.82276613542473, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 796.0936, 6.905026, 5500.136, 806.3839, 6.81587, 5498.058, 822.924, 6.652131, 5472.884, 798.9896, 2.753271, 2199.787, 806.0271, 6.82175, 5498.891, 825.5057, 2.649415, 2187.109, 100.0, 99.96328, 99.51158, 99.98893, 99.97845, 99.41266
13194.789400000001, 60.02218453666599, 60.023453442582344, 60.024306114193614, 30.595225199239813, 30.804104033117245, 30.761370199136184, 0.9999714119437769, 0.9999794837058074, 0.9999698708413056, 8603.323470211693, 8625.053078353769, 8631.955189968658, 209.51658622378454, 57.38777756081004, 67.41750656640443, 8600.259732642862, 8628.548799972756, 8633.01233624116, 282.600066362766, 281.15089168193487, 281.93542282837797, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 793.1561, 6.931439, 5497.694, 801.734, 6.86063, 5500.431, 816.6539, 6.718397, 5486.795, 792.7173, 2.773863, 2199.085, 799.7324, 6.877816, 5500.23, 831.8279, 2.619566, 2179.032, 99.95867, 100.0, 99.76677, 99.96757, 100.0, 99.04303
13197.128320000002, 60.024391737139254, 60.02257123665945, 60.01973823935759, 30.601016631868607, 30.837276880997994, 30.80430424981767, 0.9999682673480057, 0.9999849419315834, 0.99997035756153, 8604.414220633209, 8631.624340495942, 8641.409847402683, 201.82031250938053, 53.95170597981951, 66.55441543548997, 8610.438158486733, 8628.417887231299, 8637.376591011509, 282.63495276134466, 281.31160314468246, 281.8090781881645, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 793.1561, 6.931439, 5497.694, 801.7145, 6.86063, 5500.315, 823.6034, 6.644216, 5472.377, 792.6203, 2.774231, 2199.448, 799.7134, 6.877816, 5500.228, 825.5256, 2.649231, 2187.037, 99.95972, 100.0, 99.49324, 99.99672, 100.0, 99.40444
13199.52116, 60.02053064745038, 60.017019257177935, 60.0201510599489, 30.624669164456833, 30.817415375034578, 30.778411071103225, 0.9999669541105856, 0.9999756377176392, 0.999969160639008, 8610.266653828488, 8627.77042632482, 8632.067952567275, 205.62152026389845, 60.51416589816836, 65.74927482246221, 8605.884564842774, 8634.666226134179, 8638.167496529224, 282.5356576620258, 281.2124791103731, 281.8808358385524, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 786.8474, 6.979447, 5491.613, 795.4888, 6.912573, 5499.034, 829.757, 6.572979, 5453.685, 786.3675, 2.793904, 2197.185, 793.4759, 6.928769, 5497.703, 819.2232, 2.676333, 2192.651, 99.84316, 99.98198, 99.15651, 99.84997, 99.96194, 99.66454
13201.951840000002, 60.015294626376786, 60.011766189280685, 60.01293957161245, 30.633399181395507, 30.83362958303691, 30.779830815788966, 0.9999714979099817, 0.9999817503309486, 0.9999724908043632, 8601.408002885846, 8631.500480494597, 8637.32725763034, 203.46180305323963, 52.42966017106028, 68.75040117783828, 8609.437292006243, 8625.56715478885, 8636.427619771881, 282.4920878146287, 281.2323342306536, 281.87164449703386, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 793.1561, 6.931796, 5497.747, 801.734, 6.860261, 5500.426, 823.5452, 6.644952, 5472.597, 790.7173, 2.780482, 2198.014, 796.8712, 6.906123, 5499.181, 825.4858, 2.649048, 2186.701, 99.95762, 100.0, 99.5015, 99.90834, 99.98706, 99.41228
13204.503, 60.00856341234217, 60.00864053799877, 60.00732532840359, 30.581292738788147, 30.800454633864184, 30.740357070024558, 0.999966627113837, 0.9999785059172771, 0.9999660275695711, 8597.125175582727, 8613.310560274935, 8628.194754455053, 200.72405910195425, 57.03220198666395, 65.62063751912137, 8600.291034289172, 8619.474084274698, 8625.76724594464, 282.52545112976884, 281.1631461884872, 281.92517136459236, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 795.4431, 6.913414, 5499.862, 791.9479, 6.943703, 5495.816, 819.1387, 6.701094, 5484.513, 779.5905, 2.812291, 2192.226, 787.2385, 6.976069, 5491.822, 831.7484, 2.6192, 2179.151, 99.988, 99.92252, 99.71091, 99.64955, 99.84876, 99.02998
13206.910440000001, 60.006425622606976, 60.0092897519075, 60.00505025569173, 30.619609255525035, 30.80844810519611, 30.77046271528513, 0.9999717630560335, 0.999979313226317, 0.9999715657145124, 8602.409627510153, 8625.067105374996, 8633.775733885675, 205.91673956157183, 63.25645134093497, 68.02216871012934, 8604.954723627214, 8628.288257136692, 8635.993846910818, 282.42321032449814, 281.2091371224539, 281.86436913483084, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 793.235, 6.931261, 5498.076, 795.4888, 6.912757, 5499.147, 823.5258, 6.645873, 5472.602, 786.5423, 2.792985, 2196.588, 793.4759, 6.928586, 5497.705, 825.5057, 2.649231, 2186.991, 99.96362, 99.97997, 99.50556, 99.81644, 99.95883, 99.40727
13209.278400000001, 60.00600272133732, 60.00680612524253, 60.00976723141309, 30.61228994967332, 30.803112401414996, 30.76646650097311, 0.9999707320467142, 0.999977654570007, 0.9999718699953407, 8599.737044320365, 8619.628600974325, 8625.50320263308, 202.6086650230891, 61.804925422540876, 67.54590266879813, 8601.571670836669, 8619.465498825031, 8627.848679696925, 282.49983218280903, 281.2037232664942, 281.9201611840616, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 799.4254, 6.880397, 5500.637, 795.4888, 6.912757, 5499.088, 823.5452, 6.645136, 5472.325, 786.3481, 2.793537, 2196.643, 793.4759, 6.928769, 5497.762, 831.7682, 2.619749, 2179.041, 100.0, 99.98093, 99.49542, 99.83036, 99.9579, 99.01902
13211.672240000002, 60.00570114212409, 60.00515337389342, 60.00707625985074, 30.629426957345434, 30.84340493754159, 30.791570397124033, 0.9999736637516783, 0.9999820429091008, 0.9999686603615375, 8606.692714323723, 8628.247111956938, 8635.994382957904, 202.10076462848883, 49.23825682209667, 65.07057885449376, 8605.838116686708, 8626.461870960924, 8634.154989906401, 282.2825399652486, 281.079939964712, 281.66986293267706, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 805.7539, 6.825251, 5499.386, 801.7145, 6.86063, 5500.482, 829.7958, 6.572611, 5453.627, 792.6591, 2.774599, 2198.867, 799.7134, 6.877816, 5500.279, 837.8917, 2.588069, 2168.942, 99.98743, 100.0, 99.16271, 99.94712, 100.0, 98.58689
13214.067200000001, 60.00734693109671, 60.00902180390569, 60.00871829060262, 30.603479059611267, 30.826696503436086, 30.76585628113577, 0.9999701142080893, 0.9999761345846457, 0.9999717530462179, 8601.895528385605, 8628.033366474629, 8633.208387821205, 201.17582694637895, 51.55948473413446, 65.7235039485563, 8610.007154783021, 8628.445286744845, 8635.027963697315, 282.47497720371393, 281.2242364272994, 281.86922174862264, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 799.4254, 6.880754, 5500.747, 795.4888, 6.912757, 5499.145, 823.5258, 6.644952, 5472.487, 787.3384, 2.788205, 2197.013, 795.8984, 6.909593, 5499.945, 831.8279, 2.6192, 2178.86, 100.0, 99.98213, 99.49837, 99.86796, 99.98704, 99.03769
13216.443480000002, 60.01046788422375, 60.007760806893565, 60.008863285034806, 30.617284811979292, 30.828198917888066, 30.804549205666962, 0.9999725347653257, 0.9999848172633279, 0.9999730878195103, 8611.174564694244, 8630.236099277523, 8637.413775860912, 199.35091228135934, 49.83249995589813, 65.43382223401329, 8612.069227789782, 8632.450538142733, 8635.72908807063, 282.52079761378224, 281.12005465437636, 281.8292192130248, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 799.4057, 6.883074, 5500.414, 803.2905, 6.846999, 5499.776, 821.0216, 6.676244, 5480.496, 796.8147, 2.760809, 2199.577, 804.7109, 6.828507, 5499.149, 826.1418, 2.649781, 2186.869, 100.0, 100.0, 99.62354, 99.989, 99.98313, 99.43053
13218.906, 60.00175819794282, 60.006536657656106, 60.00708098376973, 30.591019632066118, 30.81372847233608, 30.776925371964612, 0.9999721361267422, 0.9999818000222807, 0.9999674208540864, 8603.318848403404, 8629.012403111486, 8634.480527269074, 195.21811757025625, 53.389533811589445, 61.3726785843686, 8605.4734239519, 8627.641463133337, 8633.39571612555, 282.4880642268376, 281.20383480114066, 281.8500719995087, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 797.592, 6.890927, 5500.356, 801.8896, 6.860998, 5500.594, 823.8169, 6.642007, 5472.043, 792.5814, 2.774415, 2198.818, 799.7324, 6.877816, 5500.115, 831.8279, 2.619932, 2178.517, 100.0, 100.0, 99.4903, 99.96494, 100.0, 99.0221
13221.32552, 60.00182860188896, 60.00727925876579, 60.003670926908484, 30.64628976586648, 30.851735924788535, 30.81896856590598, 0.9999721029052611, 0.9999824865481782, 0.9999711842812634, 8613.800138056866, 8632.5025850042, 8640.87923363758, 202.1220025530888, 48.41508098120812, 66.80355065305366, 8617.1176286973, 8633.606668094792, 8639.5538753061, 282.52055444462894, 281.13063683886395, 281.91478343616143, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 799.4451, 6.880576, 5500.465, 801.7535, 6.86063, 5500.601, 817.1974, 6.713427, 5486.297, 792.8145, 2.774966, 2198.194, 799.7324, 6.877999, 5500.61, 825.5256, 2.648865, 2186.755, 100.0, 100.0, 99.74946, 99.91649, 100.0, 99.39923
13223.72556, 60.00724817194863, 60.01074876066384, 60.011973220141876, 30.632399081218267, 30.82809618650309, 30.80446913211501, 0.9999719519819517, 0.9999829381291121, 0.9999659624979408, 8601.932704747933, 8630.528632048341, 8634.286059218393, 204.60964861934076, 48.10394000800261, 68.55052490042863, 8606.919283593752, 8629.41105754068, 8635.894138562215, 282.50433603267425, 281.19112780796263, 281.8383725511198, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 800.0, 805.7341, 6.825072, 5499.161, 795.5277, 6.912573, 5499.206, 810.8498, 6.776748, 5495.179, 786.3869, 2.79372, 2197.171, 793.514, 6.928221, 5497.93, 819.2431, 2.677066, 2193.14, 99.98743, 99.98514, 99.9099, 99.79754, 99.95795, 99.68675
