TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
13375.151800000001, 60.007159370285024, 60.0076329387072, 60.007044317025034, 26.79395882431364, 27.00243056221844, 26.94430563973626, 0.9999774404825644, 0.9999902230455995, 0.999977836297934, 7535.808149165336, 7551.769245416676, 7562.8502170720385, 161.9940304661921, 33.729609197238915, 47.72778300617756, 7534.669844147242, 7549.30201448811, 7563.999504442285, 282.3575613911317, 281.0999176383534, 281.8132314564647, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 793.9447, 6.922337, 5499.138, 793.407, 6.934309, 5497.116, 820.5751, 6.671643, 5477.473, 781.0856, 2.809533, 2192.924, 805.3022, 2.732204, 2200.379, 812.8413, 2.703252, 2197.346, 99.98293, 99.94615, 99.61049, 99.66518, 99.98017, 99.88319
13377.513, 60.01101804757247, 60.008796097027975, 60.010512761148675, 26.864486661050876, 27.027932615352974, 26.98026972625901, 0.9999772001178133, 0.9999887999271585, 0.9999779420777263, 7535.371580846137, 7560.761631472033, 7566.16977035618, 167.0010000386826, 37.549614141106304, 50.059102424069806, 7543.5826066818345, 7552.72047156141, 7563.352512208341, 282.38747155307277, 281.1498959984978, 281.7676588818638, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 794.5953, 6.923408, 5498.196, 795.372, 6.913863, 5499.206, 817.4692, 6.711771, 5486.306, 786.4646, 2.793353, 2196.164, 799.0648, 2.753571, 2200.392, 819.1834, 2.676883, 2193.317, 99.97383, 99.98509, 99.74961, 99.8557, 100.0, 99.69484
13379.85892, 60.009159807810704, 60.007797736234494, 60.00903096211603, 26.83726310995774, 27.01803172931766, 27.007963920822043, 0.9999781072452786, 0.9999912410298258, 0.9999763455549582, 7539.032283844586, 7559.778198723472, 7571.101702609262, 166.0512387855806, 36.411028540670486, 41.98805479331804, 7546.634781481962, 7557.021377112815, 7570.616294930995, 282.38919111259383, 281.1168728023004, 281.8446586671218, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 793.1758, 6.931261, 5497.914, 795.5471, 6.912573, 5499.256, 817.2557, 6.713243, 5485.964, 786.3093, 2.793169, 2196.807, 798.9885, 2.753753, 2200.435, 812.8612, 2.703252, 2197.346, 99.96067, 99.98407, 99.7434, 99.82082, 100.0, 99.87797
13382.253760000001, 60.006956304993004, 60.00906516072795, 60.010622421698244, 26.843450377505203, 27.01623926793671, 26.972428959656064, 0.9999801664016702, 0.999987776061847, 0.9999815901432858, 7532.479097787964, 7559.62891456482, 7560.653730705394, 169.87920744731582, 36.473959352908125, 47.57132088888375, 7538.4583266733725, 7552.28618047788, 7562.651075252737, 282.3439829687647, 281.1022014863515, 281.7529621772449, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 786.8868, 6.97909, 5491.613, 801.7535, 6.86063, 5500.597, 810.8498, 6.77546, 5495.793, 792.6785, 2.774047, 2199.425, 792.9037, 2.77366, 2199.166, 806.5588, 2.727058, 2199.62, 99.84716, 100.0, 99.92211, 99.96407, 99.97389, 99.98405
13384.57048, 60.006876727680535, 60.01126750550265, 60.01371606591881, 26.841223906101877, 27.037099680767597, 26.993815649671053, 0.9999780819108423, 0.9999904057731669, 0.9999790799222124, 7533.36083773626, 7561.802282637265, 7568.460261743821, 166.18371524460508, 36.64627336951867, 49.69662010181219, 7542.682287070288, 7554.424331101927, 7564.48224635333, 282.33446674042483, 281.06433132610755, 281.83105373156206, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 793.1561, 6.931439, 5497.804, 795.5471, 6.912573, 5499.373, 817.314, 6.712323, 5486.301, 786.2704, 2.794088, 2197.069, 799.0457, 2.753571, 2199.776, 812.8612, 2.703069, 2197.287, 99.95962, 99.98719, 99.74855, 99.83604, 100.0, 99.87526
13386.994680000002, 60.01344590619254, 60.01026266354446, 60.01314134903478, 26.783771905678453, 26.97367271784166, 26.954262792372436, 0.999975440673025, 0.9999915438388941, 0.9999791305553106, 7523.599890561012, 7544.00290606411, 7554.39579219754, 161.6558904292906, 34.47302270750242, 51.392497077119515, 7528.276095458112, 7545.841571801201, 7556.765530909943, 282.4887785623983, 281.2350052714644, 281.88410394096326, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 786.8868, 6.978911, 5491.619, 795.5082, 6.912573, 5499.09, 817.1392, 6.711586, 5485.69, 785.0276, 2.800156, 2194.9, 801.9451, 2.743526, 2199.896, 816.738, 2.685856, 2194.024, 99.84516, 99.97991, 99.73842, 99.76678, 100.0, 99.74495
13389.449840000001, 60.01591378057419, 60.01636449105642, 60.01253431692151, 26.833577408353715, 27.017535474979752, 26.985119190899088, 0.9999742385494135, 0.9999888229389144, 0.9999778653420768, 7527.314662186496, 7554.535853935371, 7570.220083701796, 162.49745755765707, 35.76304732954759, 51.99942829272436, 7547.849808299325, 7559.896434856937, 7560.094732058076, 282.4116911258949, 281.23227272114775, 281.76671230148895, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 782.3524, 7.008358, 5486.71, 792.2981, 6.932651, 5497.828, 819.0999, 6.693547, 5483.283, 786.1539, 2.793169, 2196.677, 799.0839, 2.753388, 2200.222, 812.8612, 2.703069, 2197.342, 99.7437, 99.95473, 99.69465, 99.84555, 100.0, 99.88564
13391.821080000002, 60.016682627911955, 60.01912324941936, 60.015545152598655, 26.825426694020763, 26.997190623188658, 26.979644021468506, 0.9999786923460655, 0.9999896644769212, 0.999973619768828, 7536.9466874179425, 7552.152369094484, 7565.046449412334, 164.03478966983346, 33.07992111020121, 50.36906409282028, 7541.3882873095845, 7552.514908835821, 7566.420486256709, 282.41194524126746, 281.22581175742005, 281.83082693308177, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 786.8671, 6.978911, 5491.566, 795.5082, 6.912389, 5498.972, 817.3334, 6.712691, 5486.636, 786.4646, 2.793904, 2196.275, 799.0267, 2.753936, 2200.159, 819.2629, 2.6767, 2193.262, 99.84526, 99.98108, 99.75561, 99.86624, 100.0, 99.68391
13394.251240000001, 60.01552047088279, 60.017129912434875, 60.01529968096723, 26.822990044783555, 27.004834079708807, 26.983813458073975, 0.999978197532235, 0.9999909396334378, 0.9999817511962487, 7530.896928714553, 7550.377534897056, 7553.466167641558, 165.53308053704097, 34.14011032597, 44.797031465080636, 7535.2735409482975, 7547.226734578137, 7560.342558953713, 282.4700806564555, 281.10875133033664, 281.81987540618536, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 793.2153, 6.931082, 5497.915, 801.7535, 6.859893, 5500.432, 810.8498, 6.777485, 5495.404, 792.7562, 2.773863, 2199.128, 792.7701, 2.773294, 2199.287, 825.4659, 2.649964, 2187.388, 99.95963, 100.0, 99.90781, 99.95898, 99.94083, 99.39944
13396.649080000001, 60.01586530130449, 60.01417882761222, 60.014241718261914, 26.838650861937843, 27.012971635918515, 26.973639051830887, 0.9999780846112037, 0.999987786173117, 0.9999746472644204, 7542.8237384090025, 7556.815476611411, 7560.554985675964, 163.1315084707794, 39.26658957366067, 53.53736481851092, 7536.928520291739, 7557.925107902498, 7557.089147367356, 282.42397681756074, 281.14954619319303, 281.8521321233811, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 786.9066, 6.97909, 5491.671, 795.5277, 6.912757, 5499.314, 817.0616, 6.713795, 5486.303, 786.4452, 2.79225, 2196.138, 799.0076, 2.753388, 2200.275, 819.3027, 2.676883, 2192.771, 99.84812, 99.98205, 99.74957, 99.84838, 100.0, 99.68626
13399.1458, 60.01837979228229, 60.01495613585205, 60.01741139624926, 26.78591194216144, 26.97410215207928, 26.934961337500077, 0.9999783370332991, 0.9999872480713057, 0.9999768790624634, 7530.826028686817, 7545.164353527388, 7549.786975020761, 164.53396755641188, 34.72860994537655, 48.18444399419377, 7530.513625177576, 7548.384093496922, 7555.321450165981, 282.397263172338, 281.0612258246044, 281.7757665788723, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 793.1956, 6.931261, 5497.972, 795.5277, 6.912573, 5499.03, 817.2751, 6.712691, 5485.631, 784.8917, 2.798133, 2194.686, 801.8879, 2.744257, 2200.067, 827.2354, 2.639709, 2182.691, 99.96173, 99.98514, 99.73735, 99.78629, 100.0, 99.28817
13401.601240000002, 60.00987678664012, 60.01571098496729, 60.015018040432764, 26.84080145621648, 27.010821964743705, 26.958093334546692, 0.999979865769407, 0.9999886324156353, 0.9999811965995336, 7543.163647939155, 7550.409550995682, 7566.307107978189, 167.69137716702198, 33.70593060094188, 52.54929939004023, 7542.211599302997, 7552.744846763451, 7568.1992238851, 282.3543045064062, 281.1637483330215, 281.76530250907825, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 797.6708, 6.898423, 5499.863, 792.3564, 6.932282, 5497.938, 818.6922, 6.697597, 5483.733, 786.1927, 2.793353, 2195.901, 798.9122, 2.753936, 2200.812, 827.0962, 2.647767, 2187.324, 99.99909, 99.95683, 99.70284, 99.8528, 100.0, 99.38472
13403.97196, 60.01143915752902, 60.00837370806287, 60.00863796188818, 26.831524481925545, 26.970911923962937, 26.984366563266658, 0.9999788241394315, 0.9999885005310868, 0.9999764922263781, 7539.0112908647325, 7552.498975902808, 7563.60161916646, 165.50955050758466, 33.57058196545313, 50.642833437401634, 7535.72072014707, 7556.923039094539, 7562.132143104345, 282.47674920181714, 281.2016781812489, 281.7830823542811, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 798.5777, 6.882718, 5500.417, 789.2435, 6.961385, 5494.391, 817.2751, 6.713795, 5486.299, 780.0759, 2.810636, 2192.725, 799.122, 2.753206, 2200.167, 825.4261, 2.649048, 2187.389, 100.0, 99.89461, 99.74949, 99.66419, 100.0, 99.42537
13406.384600000001, 60.01007657590533, 60.01132044136605, 60.01145604562027, 26.819924666214384, 26.985200745075506, 26.95572681515747, 0.9999767435304363, 0.9999829590359581, 0.9999760211376216, 7530.612000277696, 7546.571767911661, 7547.721781436857, 167.53916547262133, 43.58614428861529, 52.25829421651156, 7527.092488632843, 7548.451080607923, 7557.671660324674, 282.3664815309326, 281.22929718114773, 281.73883155173996, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 805.7933, 6.824894, 5499.276, 782.8621, 7.00725, 5485.835, 810.811, 6.775828, 5495.295, 773.8037, 2.827735, 2187.922, 792.7511, 2.773842, 2199.023, 819.3027, 2.677066, 2193.082, 99.98744, 99.74514, 99.91305, 99.45286, 99.97289, 99.68412
13408.80672, 60.012804300354176, 60.0078467247219, 60.010117847729305, 26.84323159667611, 27.000461980059537, 26.95129319890797, 0.9999786281001539, 0.9999873937593453, 0.9999786839882263, 7526.152793415342, 7553.355008432729, 7560.8551152218, 163.29244450453618, 34.10618979565652, 50.82086843068964, 7534.087304968662, 7558.624659200509, 7562.116534796218, 282.50662589531436, 281.126973799531, 281.8422180998685, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 799.4846, 6.880219, 5500.522, 789.2241, 6.96157, 5494.114, 817.5663, 6.710482, 5486.075, 779.9788, 2.811371, 2192.939, 799.0648, 2.753388, 2200.05, 825.6051, 2.648682, 2186.451, 100.0, 99.89157, 99.75057, 99.65475, 100.0, 99.39889
13411.147200000001, 60.01678341855886, 60.01476844904243, 60.014978134894776, 26.770390995647308, 26.958904888481126, 26.90799957246025, 0.9999754914144424, 0.9999910170219509, 0.9999825532830655, 7528.901733921876, 7546.883636922581, 7550.929138418438, 162.83726625203417, 36.80290331780998, 48.937777481526155, 7530.07831988368, 7545.074929693976, 7553.460152576632, 282.5600980999575, 281.2329758005747, 281.8429986715533, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 799.4648, 6.880041, 5500.575, 789.2241, 6.961385, 5494.108, 817.1586, 6.713611, 5486.467, 780.0565, 2.81082, 2192.509, 799.3891, 2.750831, 2199.945, 827.454, 2.640075, 2185.054, 100.0, 99.89361, 99.75255, 99.65735, 99.99609, 99.29163
13413.54108, 60.01444234785399, 60.02026051569673, 60.01506873215456, 26.816972740452286, 26.996134275539287, 26.968391670380438, 0.9999770443686751, 0.9999901558351286, 0.9999790713336362, 7531.26916412927, 7558.799302748489, 7560.300120675722, 168.66842404854333, 32.66586738690816, 47.809231780570826, 7539.896253266961, 7554.318329258844, 7556.256768813677, 282.4781843851488, 281.2404820675463, 281.81502545786697, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 793.1956, 6.931439, 5497.747, 795.3137, 6.914231, 5498.534, 821.7205, 6.6652, 5478.036, 783.5518, 2.802178, 2194.048, 800.9532, 2.747179, 2200.173, 827.7125, 2.63916, 2184.776, 99.95763, 99.97333, 99.59925, 99.72805, 100.0, 99.27687
13416.000520000001, 60.0185930840027, 60.017328520508585, 60.020619598393836, 26.815130094348522, 27.01665110456846, 26.974688255233946, 0.9999772341991003, 0.9999870665234105, 0.9999849411556235, 7534.156076875798, 7559.136515168781, 7558.299975348789, 166.1059542089247, 36.20951351011581, 46.01389052588365, 7533.979372227945, 7557.801160451213, 7564.8973127452355, 282.45044768222493, 281.17099964697724, 281.93581296009705, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 795.5613, 6.915734, 5498.804, 794.516, 6.91552, 5499.252, 817.1392, 6.713611, 5486.357, 786.4064, 2.793169, 2196.54, 799.122, 2.753571, 2200.434, 825.5454, 2.649415, 2187.046, 99.98191, 99.98184, 99.75054, 99.83851, 99.98155, 99.40977
13418.344840000002, 60.014754308961905, 60.0183572376437, 60.01817817837186, 26.821113042081954, 26.99094678467347, 26.958444609417285, 0.9999812140129732, 0.9999881682880322, 0.9999806351850895, 7530.478841955053, 7550.847422784221, 7562.232287881998, 169.4309531308195, 37.09011933488591, 45.865632997486216, 7539.046302617356, 7554.324291655368, 7558.462192132856, 282.46575000637233, 281.15529525813514, 281.788299391988, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 787.0248, 6.978376, 5491.729, 801.734, 6.860261, 5500.257, 810.8304, 6.778037, 5495.117, 792.7173, 2.773312, 2198.563, 792.8655, 2.773294, 2198.88, 819.2828, 2.676883, 2193.191, 99.84822, 100.0, 99.90982, 99.96227, 99.9477, 99.68387
13420.73688, 60.021636634997186, 60.01642315614073, 60.01520131580403, 26.85799097944155, 27.011165261545475, 26.985076707420294, 0.9999780663610596, 0.9999867557017788, 0.9999791511449317, 7534.582694536976, 7555.426223779861, 7568.992869114038, 173.95667121391898, 39.882599926035255, 49.16933778971179, 7540.541407933381, 7551.81159021079, 7564.4699100480675, 282.38765541532695, 281.172334666935, 281.73135335090035, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 793.1956, 6.931082, 5497.805, 795.5666, 6.912573, 5499.085, 817.1004, 6.711955, 5486.689, 786.3093, 2.792801, 2196.366, 799.0839, 2.753388, 2200.164, 825.6846, 2.648133, 2187.62, 99.95868, 99.9862, 99.75659, 99.84226, 100.0, 99.43587
13423.088280000002, 60.01963542132668, 60.01620542110472, 60.0147201418093, 26.836867518322336, 27.02762644865672, 26.967565093305378, 0.9999792811203765, 0.9999892622538707, 0.9999816204034746, 7516.440017555496, 7539.7038329195475, 7541.349712639621, 167.64403338825412, 34.52249430034499, 50.84364346565417, 7528.793066927989, 7552.221312420934, 7549.244961088294, 282.2955371328593, 281.0128023898256, 281.6467348999459, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 793.2153, 6.931261, 5497.857, 795.5277, 6.912389, 5499.261, 817.1392, 6.713059, 5486.521, 786.3093, 2.793353, 2196.012, 799.0457, 2.753571, 2200.111, 825.4261, 2.648133, 2186.364, 99.95963, 99.98418, 99.75353, 99.8535, 100.0, 99.38505
13425.537600000001, 60.00900142495889, 60.01354352225308, 60.01208399452672, 26.822923753175758, 27.018875841268606, 26.980820497506706, 0.9999769540500622, 0.9999863965529556, 0.9999794807670729, 7531.4599881175345, 7562.225310641802, 7560.85562639617, 166.3779625496236, 39.36004523719839, 45.63441369125303, 7536.034995482103, 7562.752030002383, 7559.480187064552, 282.33450999759754, 281.11317134174675, 281.80298651235586, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 799.4451, 6.880219, 5500.522, 789.2241, 6.96157, 5494.397, 823.5258, 6.64532, 5474.565, 781.2021, 2.804936, 2193.847, 802.9752, 2.741518, 2200.625, 827.9113, 2.637512, 2184.874, 100.0, 99.89672, 99.51578, 99.71894, 100.0, 99.31105
13427.990080000001, 60.00478843590833, 60.00734550673238, 60.01121742015274, 26.830969921252375, 26.97570169742539, 26.980241086807602, 0.9999800936538884, 0.9999904598191398, 0.9999785742063105, 7526.070937514689, 7554.013226033026, 7557.926702632838, 165.7056391863639, 35.34633743181024, 46.972306315943115, 7540.983984882758, 7555.789612526357, 7557.558930665359, 282.42107257649883, 281.2283173913357, 281.7996959835914, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 794.4178, 6.916626, 5499.306, 792.6288, 6.935414, 5496.521, 817.1974, 6.713427, 5486.468, 780.775, 2.808429, 2192.14, 799.0648, 2.753388, 2200.106, 825.5852, 2.648316, 2187.616, 99.98495, 99.93872, 99.74844, 99.67855, 100.0, 99.4357
13430.40932, 60.00361931791717, 60.0064322876543, 60.008612423218906, 26.814025703784154, 26.986894164423465, 26.959280870113446, 0.9999775855121998, 0.999986600154433, 0.9999780312579876, 7523.859584363847, 7543.365846215161, 7554.111510330207, 171.24016775125938, 43.29862724301347, 51.947562568693684, 7533.943407748172, 7552.658969819477, 7557.987880581632, 282.40811836643627, 281.17319720339736, 281.71839871757555, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 804.571, 6.835602, 5499.332, 782.9594, 7.007066, 5485.895, 810.5198, 6.780246, 5495.119, 773.8037, 2.826448, 2187.998, 792.8274, 2.773842, 2199.165, 819.2431, 2.676883, 2193.372, 99.99156, 99.74207, 99.92717, 99.45306, 99.97346, 99.69734
13432.77056, 60.00006953222556, 60.004002080250686, 60.00042844806149, 26.83741316840157, 27.008175741676613, 26.992529368685354, 0.9999766617283183, 0.9999897095209694, 0.9999762944457682, 7539.043797495776, 7559.96221835928, 7561.359510890241, 163.41001545068457, 30.7313756265969, 54.53314832541628, 7544.556140683217, 7556.536640275433, 7555.881595018428, 282.40889780454404, 281.0578913905674, 281.68589014744845, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 799.4846, 6.880041, 5500.58, 789.2241, 6.96157, 5494.226, 818.304, 6.701462, 5485.518, 780.0176, 2.811004, 2192.492, 799.0076, 2.753936, 2200.546, 825.4261, 2.64795, 2186.615, 100.0, 99.89361, 99.73741, 99.65735, 100.0, 99.39018
13435.208760000001, 59.995330442591104, 59.9942578509954, 59.995399360120935, 26.822148447316202, 27.033496067413136, 26.981183807515194, 0.9999756237630107, 0.9999881707332497, 0.9999786582056168, 7535.567856790069, 7552.314707892363, 7557.315912793664, 166.95818949166005, 32.58786721962133, 52.49392783137728, 7527.232420580552, 7543.021940267797, 7547.689182807631, 282.333211329519, 281.02264698408703, 281.6982891377139, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 799.4451, 6.880397, 5500.581, 789.2241, 6.961385, 5494.396, 817.2363, 6.713059, 5485.912, 780.1147, 2.810636, 2192.721, 799.0076, 2.753388, 2200.211, 825.5852, 2.648316, 2186.585, 100.0, 99.89361, 99.74245, 99.66929, 100.0, 99.38884
13437.57284, 59.994866763917976, 59.995417868159485, 59.992890774530665, 26.836474402857974, 26.994854091475446, 26.97126382745902, 0.9999801782934551, 0.9999894544484107, 0.9999802091974566, 7536.547878945936, 7556.27320056679, 7561.148979857738, 169.2335503858253, 35.634019116915624, 49.74893903778411, 7537.778709699105, 7551.63750930107, 7561.049744392465, 282.4114813193991, 281.0901868338841, 281.71620743249997, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 793.1956, 6.931261, 5497.804, 795.5082, 6.912573, 5499.09, 823.5452, 6.644768, 5472.318, 786.484, 2.793353, 2196.234, 804.5392, 2.734578, 2200.319, 829.8994, 2.630736, 2182.98, 99.95972, 99.98514, 99.50052, 99.84818, 99.9982, 99.22497
13440.03792, 59.98991455285035, 59.99078709626573, 59.99124805818829, 26.843821918632123, 27.019864701401122, 26.991549866648764, 0.9999772436979548, 0.9999889207856878, 0.9999770026862941, 7535.1874931972825, 7562.222915929987, 7561.79857521128, 167.098412248331, 33.28799664583164, 51.83748928179648, 7544.620101298045, 7557.286585226338, 7561.288743552377, 282.42383804588775, 281.1871992314365, 281.7946598779197, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 799.1494, 6.882718, 5500.252, 790.586, 6.948123, 5496.518, 817.2751, 6.712875, 5486.413, 784.212, 2.795927, 2196.447, 799.103, 2.753388, 2200.054, 825.5256, 2.649231, 2186.991, 100.0, 99.92666, 99.74745, 99.77254, 100.0, 99.36771
13442.43668, 59.993544063990555, 59.99143857612706, 59.98972443281215, 26.831399683864696, 26.98486748421568, 26.96258111394067, 0.9999785818473698, 0.999989511192578, 0.9999746619926815, 7531.846218980767, 7552.494434351316, 7564.931305449483, 169.47658729813293, 33.56229378864186, 45.727931092551444, 7539.510669796738, 7558.854494893661, 7563.724702058235, 282.41160962454893, 281.13114292019515, 281.71278691129726, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 790.3369, 6.956246, 5494.515, 800.0608, 6.871682, 5500.408, 810.5392, 6.780062, 5495.618, 792.7756, 2.773312, 2199.38, 792.8846, 2.774208, 2199.657, 819.2629, 2.6767, 2193.029, 99.90499, 100.0, 99.92711, 99.9264, 99.94696, 99.70022
13444.775720000001, 59.99631847640606, 59.994028327924106, 59.99743924290604, 26.844969283225094, 27.018123076433607, 27.00231972181683, 0.9999800029719863, 0.9999880425842201, 0.9999783606751135, 7534.396555487961, 7564.30828208094, 7565.949848719105, 169.0732043060484, 37.403224306668335, 51.59547235177752, 7537.354657483727, 7550.394338582735, 7571.054287368087, 282.4143938395411, 281.12304365224537, 281.7613289847786, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 793.1758, 6.931618, 5498.082, 795.5471, 6.912389, 5499.483, 817.8963, 6.706064, 5485.743, 786.4064, 2.792617, 2195.937, 798.9504, 2.753936, 2200.164, 825.5454, 2.648865, 2187.57, 99.95972, 99.98919, 99.74135, 99.81389, 100.0, 99.43362
13447.107240000001, 60.00728538116669, 60.00637043612361, 60.003462459534916, 26.865810970496042, 27.004739265114175, 27.000185094967165, 0.9999795061098551, 0.9999900124630237, 0.9999786602664791, 7533.542578239387, 7560.010838040961, 7567.719303557622, 168.019436781894, 34.29962006710083, 46.527308415989864, 7535.080218187408, 7561.096476080934, 7565.565109382929, 282.478309811419, 281.1249024080181, 281.75568218898746, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 793.1561, 6.931618, 5497.747, 795.5666, 6.912573, 5499.26, 817.1392, 6.713979, 5486.47, 786.3869, 2.792066, 2196.396, 798.9885, 2.753936, 2200.82, 825.5852, 2.649415, 2186.717, 99.96572, 99.98514, 99.75051, 99.83478, 100.0, 99.39481
13449.48708, 60.01179852812678, 60.01595856827337, 60.01171980441887, 26.837270322543354, 27.016765625698724, 26.98444654384002, 0.999975169424441, 0.999990429929369, 0.9999813462058877, 7534.792115108841, 7558.639705141398, 7548.9393499539365, 165.0236286289619, 32.06952951608059, 50.57842090392296, 7541.670561745476, 7555.086480714981, 7565.714907999303, 282.5400504526517, 281.1103440751939, 281.7422153519535, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 799.4648, 6.880397, 5500.638, 789.2435, 6.961385, 5494.284, 823.5258, 6.645136, 5472.259, 780.037, 2.811004, 2192.421, 805.3214, 2.731656, 2200.041, 831.8478, 2.619749, 2179.828, 100.0, 99.89361, 99.50246, 99.65408, 99.99295, 99.01997
13451.8824, 60.018816750334686, 60.02310989417826, 60.02103306311505, 26.83848647126683, 26.992679214001182, 26.991217294913973, 0.9999817373287737, 0.9999896193057565, 0.9999804813767892, 7534.12827209533, 7563.012033496558, 7564.066517867443, 170.36452249007834, 36.50778438152611, 49.42901789293352, 7535.18507355741, 7549.494809538941, 7559.19643105596, 282.40947073766955, 281.0979702830444, 281.86930133869953, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 793.1561, 6.931261, 5497.804, 795.5277, 6.912757, 5499.09, 817.2751, 6.712691, 5486.299, 785.9985, 2.797214, 2195.35, 799.0457, 2.753936, 2200.494, 825.5454, 2.648499, 2186.64, 99.95867, 99.98717, 99.74949, 99.84501, 100.0, 99.37488
13454.311640000002, 60.02421073040388, 60.027570789725154, 60.02671836986458, 26.811790613647073, 26.978165045332574, 26.923843111899505, 0.9999801596040627, 0.9999882579289836, 0.999978087964362, 7522.069061282884, 7549.059858762103, 7554.319701162096, 168.66031434397325, 37.75046473759812, 50.09269638930709, 7527.59420117508, 7547.610272242352, 7549.407649600433, 282.3554987107003, 281.1282765895941, 281.87065257760844, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 799.5043, 6.879862, 5500.632, 788.4264, 6.971885, 5492.063, 815.4698, 6.786688, 5495.131, 775.8621, 2.821852, 2189.465, 794.0672, 2.771468, 2199.203, 819.5612, 2.67615, 2193.017, 100.0, 99.8543, 99.93714, 99.51975, 99.96953, 99.6805
13456.68956, 60.02763012520508, 60.02996651717626, 60.02708305715996, 26.838671982222603, 27.0288886798771, 26.985691986570703, 0.9999754802004375, 0.999986087876053, 0.9999761673771868, 7532.066154841425, 7548.829052426287, 7560.246321645245, 166.27628939663418, 35.70195393464769, 49.35363274858628, 7530.824474161831, 7553.84673174689, 7570.147049446459, 282.30376961488776, 281.18847022617325, 281.7821457759668, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 802.3432, 6.861123, 5500.521, 787.8817, 6.971516, 5493.871, 817.0616, 6.7149, 5486.352, 780.0953, 2.81082, 2192.586, 799.122, 2.753023, 2200.149, 825.6647, 2.648682, 2186.216, 100.0, 99.87759, 99.75045, 99.67434, 99.97089, 99.4176
13459.16884, 60.025186150193605, 60.02588606874678, 60.02149761956006, 26.842140634396905, 27.021681543257472, 26.97003703483064, 0.9999765539626865, 0.9999908468319223, 0.9999784799832123, 7539.627926785952, 7556.820267162592, 7564.81589918, 166.24912787684025, 33.780821539207864, 49.84794443677265, 7535.161370980485, 7557.7443204661795, 7569.113570988858, 282.2759412141507, 281.1080874931515, 281.65419564111096, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 799.4648, 6.880397, 5500.522, 789.2241, 6.961385, 5494.337, 817.178, 6.713611, 5486.13, 780.0953, 2.810268, 2192.978, 799.0839, 2.753571, 2200.062, 825.3864, 2.649598, 2186.324, 100.0, 99.89467, 99.74642, 99.64657, 100.0, 99.37697
13461.544600000001, 60.02144833396648, 60.02514569849895, 60.02148328915449, 26.8165940717828, 27.028099583459362, 26.976748384652243, 0.9999786647275876, 0.9999872624745391, 0.999981087721655, 7535.784816138407, 7554.361546225069, 7558.408622203872, 170.8296660836818, 36.20433796064981, 47.241474630748144, 7540.915511109744, 7558.437199481644, 7565.156651135075, 282.3310934838897, 281.0473347288607, 281.7790105036262, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 793.1758, 6.931439, 5498.024, 795.5277, 6.912389, 5499.206, 823.5258, 6.64532, 5472.663, 786.4258, 2.793169, 2196.409, 805.3214, 2.731473, 2200.041, 831.8478, 2.61865, 2178.39, 99.95962, 99.98416, 99.49937, 99.84026, 99.98543, 99.04244
13463.946880000001, 60.01862463776851, 60.013717394238824, 60.01398911435509, 26.841692792519535, 27.002434574822416, 26.989698534733396, 0.9999772623898093, 0.9999887239207644, 0.9999767520926905, 7537.357407750751, 7562.358990361123, 7567.208468837782, 169.08979770100632, 35.434659675177954, 48.20738477645273, 7540.136404025069, 7560.8096485247925, 7567.046921746223, 282.38080548401547, 281.16278029665165, 281.71687235024007, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 799.4846, 6.880397, 5500.465, 789.2435, 6.96157, 5494.507, 817.1974, 6.713243, 5486.298, 780.0953, 2.810636, 2192.792, 799.0457, 2.753571, 2200.05, 825.4261, 2.647583, 2186.455, 100.0, 99.89352, 99.74948, 99.68408, 100.0, 99.35704
13466.316640000001, 60.01355806817484, 60.013067163791376, 60.015747175763885, 26.834286545273066, 27.003210037115426, 26.979069338933495, 0.9999806205290501, 0.9999899691166598, 0.9999810702666106, 7529.088956488579, 7556.685009901612, 7559.713802283759, 168.71132131955324, 36.94748691199129, 51.20955219958341, 7536.942275488904, 7556.582719419773, 7565.487126021374, 282.3714655418122, 281.10161782280574, 281.7568133341892, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 793.1758, 6.931261, 5497.856, 795.5471, 6.912573, 5499.726, 816.6151, 6.719317, 5488.413, 788.4064, 2.785447, 2198.113, 795.2689, 2.765624, 2199.211, 821.1915, 2.671206, 2192.208, 99.95962, 99.98208, 99.77688, 99.90943, 99.99351, 99.64444
13468.657040000002, 60.010369696690546, 60.01488727309224, 60.01448088787221, 26.81321509573095, 26.98787221627591, 26.972231310508644, 0.9999802631710115, 0.9999872269123247, 0.9999813916411169, 7529.002897013623, 7556.733246426982, 7552.796724378601, 168.09026909484464, 41.40608273260284, 48.90146576188499, 7527.647117722499, 7543.355854964055, 7552.90237471865, 282.42709254593564, 281.1747293966013, 281.8580907287725, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 788.2077, 6.969274, 5494.462, 798.8157, 6.885312, 5500.015, 815.1981, 6.73073, 5488.756, 786.8724, 2.792066, 2197.195, 799.0267, 2.752658, 2199.883, 825.5653, 2.649598, 2186.472, 99.88668, 100.0, 99.79693, 99.84091, 100.0, 99.38368
13471.076560000001, 60.01188660909324, 60.01411507953972, 60.01297488051941, 26.826729750274353, 27.024933377407894, 26.97961342409772, 0.9999809526063488, 0.9999881128242571, 0.9999812296640967, 7527.255368250771, 7552.488672431714, 7561.82758780161, 173.53340440924467, 36.374124047125974, 47.91585368716778, 7541.141652092899, 7560.252132867849, 7562.876693339807, 282.4234229081025, 281.1608365057811, 281.82617533504765, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 787.7346, 6.977305, 5491.615, 795.5277, 6.912389, 5499.037, 817.1974, 6.712875, 5486.241, 786.5228, 2.792985, 2196.623, 799.0457, 2.753571, 2200.384, 825.4063, 2.649415, 2187.278, 99.85121, 99.98618, 99.7485, 99.8275, 100.0, 99.42032
13473.422120000001, 60.012128112518404, 60.011985052286484, 60.00946128587826, 26.79468388955383, 26.9655352859815, 26.925957220944973, 0.9999814926304863, 0.9999833821280367, 0.9999779916786596, 7517.687426022505, 7538.929836965834, 7549.613688385593, 166.81319821191846, 37.43433476516475, 47.975007489881364, 7527.816658106055, 7549.843078399459, 7559.218473869565, 282.40632676502065, 281.15930569963945, 281.8000838538831, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 780.6373, 7.022993, 5482.244, 789.2047, 6.961385, 5494.166, 823.5646, 6.644952, 5472.261, 780.1924, 2.811004, 2192.702, 805.2641, 2.732204, 2199.928, 831.808, 2.61865, 2178.977, 99.67576, 99.89254, 99.49426, 99.66772, 99.99532, 99.01364
13475.851240000002, 60.01036638502672, 60.01095259675865, 60.013368422060765, 26.823958121917194, 27.00152525260996, 26.981443973510714, 0.9999809899474505, 0.9999897683367691, 0.9999812042957885, 7528.540550720576, 7559.648543019919, 7555.863696883981, 166.31864034085083, 38.63334210037647, 46.44904488246891, 7537.827098879622, 7553.921521665144, 7564.069100693045, 282.3192593751518, 281.0835528260237, 281.77617464955375, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 786.8868, 6.97909, 5491.619, 795.5277, 6.912573, 5499.148, 817.1974, 6.712507, 5486.243, 786.4064, 2.792801, 2196.798, 799.0839, 2.753753, 2199.994, 825.5057, 2.649231, 2186.903, 99.84925, 99.98311, 99.74544, 99.85303, 99.99832, 99.40135
13478.25436, 60.00509027179266, 60.002535669653135, 60.00445998753471, 26.808706116444316, 26.993938674237576, 26.97264902942072, 0.9999803776840973, 0.9999875158173437, 0.9999769633317717, 7526.5602997472215, 7546.429998131857, 7554.5195783463005, 163.55630128582106, 38.94472521009675, 49.25092400901303, 7529.248929829095, 7549.0338574994375, 7556.374865269639, 282.37482454920126, 281.1486971821077, 281.85705338839466, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 786.8868, 6.97909, 5491.671, 789.2241, 6.96157, 5494.278, 817.1974, 6.711586, 5486.24, 780.1342, 2.811739, 2191.903, 798.0157, 2.757771, 2200.838, 823.4579, 2.660219, 2190.371, 99.84611, 99.89157, 99.74449, 99.67362, 99.97252, 99.52613
13480.67976, 60.008694147886864, 60.00885394045753, 60.00916218698975, 26.79380118768593, 26.956186311440042, 26.928637543039606, 0.9999771439091991, 0.999986913681239, 0.9999768918743327, 7524.206597991448, 7546.822627477133, 7547.882994513071, 167.16373858659426, 38.358966052243886, 49.58794616256637, 7523.917572658192, 7541.3200699718045, 7559.218886088534, 282.44329990780676, 281.2299226079598, 281.7687557099205, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 793.1167, 6.931618, 5496.967, 783.7376, 6.996751, 5488.679, 813.4704, 6.751162, 5490.527, 777.3185, 2.815968, 2191.438, 797.9203, 2.758867, 2200.874, 825.6051, 2.649415, 2187.03, 99.95556, 99.78322, 99.84053, 99.61042, 99.99302, 99.40907
13483.07156, 60.009185786926075, 60.01092622518421, 60.00988874552675, 26.815912035856314, 26.99764663197051, 26.980863662857235, 0.9999781904000878, 0.999987711664769, 0.999976062349893, 7535.856391429702, 7554.493231095907, 7558.903194463779, 163.74353365748732, 35.93394093966117, 50.400567797167696, 7533.83237325023, 7550.927118385033, 7552.656207517486, 282.3864852828955, 281.12023397708015, 281.8673194591645, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 790.2975, 6.948929, 5497.079, 789.2435, 6.961201, 5494.109, 817.2751, 6.711955, 5485.794, 780.1147, 2.810084, 2192.93, 799.0839, 2.753753, 2200.602, 825.5057, 2.649781, 2186.691, 99.93641, 99.89363, 99.74952, 99.64684, 100.0, 99.41511
13485.42344, 60.010556201777895, 60.01125468686831, 60.00874769453261, 26.822041330668466, 26.99489084223471, 26.957557786399175, 0.9999790140159693, 0.9999894305202875, 0.9999764725335475, 7530.323332399746, 7554.210825954022, 7553.3536408223345, 163.33231970516363, 35.71717970961163, 51.2440548232953, 7530.674731159738, 7551.480605250057, 7551.130134254994, 282.4136498737442, 281.14745788462915, 281.8107066957188, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 799.3466, 6.881468, 5500.58, 795.5471, 6.912389, 5499.202, 823.6422, 6.644032, 5472.491, 786.4452, 2.793537, 2196.401, 805.3022, 2.732021, 2199.763, 831.7881, 2.6192, 2178.399, 100.0, 99.98302, 99.49843, 99.85347, 99.98782, 99.03769
13487.808920000001, 60.00764158437747, 60.00977517922057, 60.00815518135467, 26.823249816060148, 26.992897222410406, 26.9654062134537, 0.999979786004388, 0.9999913424976189, 0.9999775697707444, 7535.227375275192, 7562.4298408549985, 7559.779309401634, 165.94841212888628, 35.28492950441387, 47.06770893555267, 7538.525501166578, 7556.695001301547, 7564.522067591874, 282.4345926167648, 281.21428618972135, 281.7708405814931, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 793.1758, 6.931439, 5498.082, 789.2435, 6.961201, 5494.221, 817.2557, 6.711955, 5485.853, 780.173, 2.809901, 2192.207, 799.0267, 2.754119, 2199.994, 825.6846, 2.649231, 2187.27, 99.96372, 99.89459, 99.74137, 99.66423, 99.99832, 99.40189
13490.23292, 60.00756468459674, 60.00699059714258, 60.006031890987394, 26.820716583042564, 27.009780841166315, 26.964758120603513, 0.9999804779803376, 0.9999869901823072, 0.99998126836123, 7540.5231331765945, 7556.384859578589, 7567.932327533279, 165.58926675112616, 35.59392738785948, 43.66968277117621, 7540.9221787772785, 7557.554829576898, 7563.7860929424705, 282.43191338264756, 281.17002764172076, 281.80085803189627, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 799.4648, 6.880219, 5500.522, 795.5471, 6.912573, 5499.145, 817.2169, 6.713611, 5486.471, 786.3287, 2.792434, 2196.579, 798.9313, 2.753753, 2199.938, 825.5653, 2.650697, 2187.159, 100.0, 99.98506, 99.74542, 99.81759, 100.0, 99.41491
13492.64808, 60.005919248073205, 60.00140076797144, 60.00432764763698, 26.80988243804246, 27.01245120745581, 26.973329704158544, 0.9999776737338018, 0.9999848202123354, 0.9999782536193096, 7536.408779362869, 7561.950790652826, 7561.081526938253, 167.16626133231648, 38.59336763654477, 48.14241025725278, 7539.219277184262, 7560.310674464364, 7564.831183244985, 282.3818442945073, 281.19620103637124, 281.7914351701573, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 800.0, 805.813, 6.824716, 5499.276, 801.7924, 6.860261, 5500.258, 811.0051, 6.772699, 5493.798, 791.7659, 2.778644, 2198.928, 795.536, 2.763433, 2200.134, 823.3187, 2.659486, 2188.443, 99.98752, 100.0, 99.91623, 99.94989, 100.0, 99.48769
