TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
13509.09264, 59.9707484975707, 59.97244381687889, 59.96975601958587, 34.36064985838851, 34.61765989679895, 34.54771856574657, 0.9999642582229759, 0.9999695570178553, 0.9999634239343882, 9667.586557003879, 9699.22605187551, 9698.456463803355, 242.6787422962734, 75.90208607578552, 84.57863872418147, 9670.77907216941, 9695.606359894606, 9697.074169299558, 282.5446512499417, 281.1728934195121, 281.83413907625265, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 786.7883, 6.979447, 5491.444, 789.1657, 6.958991, 5495.099, 830.5723, 2.626084, 2180.003, 795.9797, 6.905458, 5499.738, 789.6801, 6.962554, 5493.202, 812.9606, 6.756432, 5493.372, 99.8441, 99.90949, 99.11577, 99.99591, 99.88327, 99.87808
13511.5506, 59.971714813514225, 59.96952819645205, 59.97152136643305, 34.38376646532198, 34.63983514185954, 34.57019923563361, 0.9999636344469731, 0.99997032970917, 0.9999623283061718, 9668.111940781168, 9704.013828646948, 9705.661691372068, 246.04207574370093, 76.41131603285021, 77.46224622975024, 9686.611421755491, 9708.27707452356, 9716.879966705053, 282.3709043228578, 281.071251206819, 281.6496800124404, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 783.4762, 7.000506, 5488.492, 790.8195, 6.949597, 5494.923, 830.7664, 2.62406, 2180.635, 793.4359, 6.92936, 5497.786, 793.514, 6.928221, 5497.766, 819.6208, 6.687945, 5482.167, 99.7762, 99.91491, 99.11838, 99.95834, 99.95986, 99.66498
13514.05248, 59.9834349314247, 59.980939060696436, 59.980792042032256, 34.401273862597535, 34.64088138484153, 34.62042207108303, 0.9999672786573521, 0.9999728821085142, 0.9999626746627798, 9683.1441099792, 9708.702833316036, 9702.596786014285, 240.98140706455746, 72.76047168617424, 83.45389207754306, 9684.615828478865, 9704.3818588343, 9708.238865638086, 282.67517497157723, 281.3697993654967, 281.95908946183994, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 786.7883, 6.979804, 5491.618, 795.4499, 6.91331, 5498.973, 828.9028, 2.633447, 2182.277, 799.7275, 6.877511, 5500.381, 793.514, 6.928038, 5497.817, 819.601, 6.687945, 5481.483, 99.84315, 99.98505, 99.22405, 100.0, 99.95891, 99.66817
13516.473800000002, 59.98877468173914, 59.986948017598635, 59.98334287723181, 34.41887371203524, 34.652349698450315, 34.6181029752062, 0.999958172896418, 0.9999710432598968, 0.999959747748528, 9684.649450238005, 9712.929721830456, 9713.06482200975, 238.21708464121934, 72.15278163912444, 87.30746116714818, 9683.28460065219, 9712.225481360856, 9721.399252284229, 282.59025921870216, 281.3139201579492, 281.9645725504352, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 793.1364, 6.931796, 5497.972, 801.7145, 6.860998, 5500.429, 822.8075, 2.661795, 2189.975, 806.0967, 6.821616, 5498.786, 799.8087, 6.877086, 5500.176, 825.9033, 6.617993, 5465.806, 99.96172, 100.0, 99.55282, 99.97653, 100.0, 99.3769
13518.87204, 59.98948588481191, 59.994685797576864, 59.995170786847204, 34.41466228609768, 34.67647327127056, 34.58878286879103, 0.9999617635939586, 0.9999743693244817, 0.9999638324562765, 9684.35334295788, 9711.85998492319, 9718.463981154775, 236.89411519448458, 70.10062862996983, 82.57044750839259, 9687.390686947407, 9705.699933387146, 9709.13757471504, 282.53818694413735, 281.3025458777687, 281.8893510924916, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 786.808, 6.979625, 5491.56, 795.4499, 6.913126, 5498.971, 828.8834, 2.632895, 2181.951, 799.7469, 6.877511, 5500.212, 793.9337, 6.925299, 5498.705, 819.4618, 6.688678, 5481.769, 99.84819, 99.97988, 99.20618, 100.0, 99.96749, 99.66506
13521.278880000002, 60.00496923662955, 60.00244832184461, 59.999887767916114, 34.396010490529164, 34.624661640530654, 34.59135284718234, 0.9999636100234286, 0.9999687080168721, 0.9999636384516014, 9675.869553880593, 9702.444037319827, 9702.649798911893, 235.89957847989967, 76.90785026490448, 82.5285171637579, 9675.925649772082, 9699.116043093507, 9706.717769045088, 282.5713367358693, 281.3165427262611, 281.9530050478812, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 793.097, 6.931974, 5497.919, 795.4499, 6.916994, 5498.549, 830.4752, 2.626084, 2180.71, 797.2225, 6.901597, 5499.337, 803.7381, 6.838186, 5499.657, 812.8811, 6.757164, 5493.37, 99.96076, 99.97222, 99.13062, 99.98654, 99.99214, 99.87805
13523.66076, 60.00542410499188, 60.00648939990898, 60.00764400547508, 34.424972893368164, 34.65272860205286, 34.60367261105251, 0.9999602410594695, 0.9999744185869779, 0.999966161232818, 9682.61221475644, 9704.823972373979, 9716.441882150157, 233.70414432658913, 74.1973199671711, 84.80552210885708, 9691.5499551194, 9706.332898294575, 9714.966457116501, 282.57170738503044, 281.1936254205114, 281.8273361321064, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 797.0596, 6.905204, 5499.417, 792.6288, 6.931914, 5498.006, 830.8246, 2.624612, 2180.583, 799.6887, 6.877878, 5500.211, 799.7897, 6.876903, 5500.397, 819.8992, 6.684832, 5481.482, 99.99607, 99.96235, 99.11371, 100.0, 99.99981, 99.65666
13526.104400000002, 60.011620777870085, 60.0094530103449, 60.0102401496296, 34.43089083840249, 34.69171609258021, 34.627066594037494, 0.9999626802890854, 0.9999758005896804, 0.9999650273179153, 9684.377432754716, 9702.762507414824, 9718.097062936773, 227.71297752933356, 60.93125396409323, 87.69780889723097, 9681.336840522103, 9706.997563111048, 9721.311994479116, 282.36029384257296, 280.95495493959965, 281.66172881190334, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 799.3071, 6.881111, 5500.527, 789.1463, 6.961938, 5494.168, 829.1357, 2.632711, 2181.568, 793.4359, 6.929176, 5497.676, 799.7706, 6.877268, 5500.118, 819.5214, 6.688861, 5481.429, 100.0, 99.89042, 99.16077, 99.95932, 100.0, 99.66293
13528.49068, 60.012861863019566, 60.010235121156775, 60.00840148684182, 34.413800399856015, 34.644152580086, 34.5976106129337, 0.9999635122609741, 0.9999772759768989, 0.9999636311665125, 9680.255672192223, 9698.192625349526, 9712.264103489659, 236.2005859087717, 66.95157292872318, 85.5025347397168, 9689.95514895854, 9699.546055528044, 9715.44875016331, 282.2986898770878, 280.93968983137273, 281.6796373836233, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 805.7144, 6.825608, 5499.495, 782.8038, 7.007987, 5485.72, 822.7493, 2.661611, 2189.966, 787.2025, 6.976245, 5491.742, 793.5331, 6.928038, 5497.71, 825.8834, 6.618726, 5465.926, 99.98837, 99.73897, 99.5425, 99.85153, 99.95697, 99.38218
13530.901640000002, 60.01210818956432, 60.012771246626514, 60.0142244740704, 34.448299699352766, 34.6736536372396, 34.64565202683159, 0.9999637175193723, 0.9999774839448129, 0.9999620230583477, 9685.526332901274, 9699.537989761522, 9713.133554377735, 231.91562261137005, 61.020903332683474, 82.44031094065303, 9688.861983045037, 9707.92145565971, 9713.26927592583, 282.3875307086575, 280.9672107113412, 281.766809435944, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 799.3663, 6.880754, 5500.469, 789.1657, 6.961938, 5494.275, 829.0581, 2.632711, 2182.741, 793.4359, 6.929176, 5498.015, 799.7706, 6.877268, 5500.338, 819.601, 6.688312, 5482.053, 100.0, 99.8945, 99.21411, 99.9573, 100.0, 99.66709
13533.2684, 60.017852938961525, 60.01570847067269, 60.01591845422998, 34.38695190302544, 34.60574482324206, 34.58233220419624, 0.999960935314948, 0.9999726131100907, 0.9999615073012904, 9673.003752566068, 9698.40058765724, 9700.411129868677, 235.55410976467647, 74.54934198567526, 86.76121956540237, 9681.229574041643, 9696.713798985753, 9702.898720690355, 282.65640370125965, 281.3491522662169, 281.9181155367598, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 799.386, 6.880933, 5500.527, 789.1463, 6.961938, 5494.279, 829.0581, 2.633079, 2183.567, 793.9019, 6.922557, 5498.817, 791.702, 6.942466, 5495.603, 817.076, 6.718893, 5496.591, 100.0, 99.89256, 99.25164, 99.97498, 99.92195, 99.76659
13535.668920000002, 60.01144128488514, 60.01337707325705, 60.01443810595447, 34.43421223117995, 34.665362040345016, 34.62722462477693, 0.9999583762514969, 0.9999702769103078, 0.9999610685853316, 9672.90791069651, 9714.83187627025, 9713.22515756675, 235.79341979593937, 72.71115179807384, 82.85157311526916, 9679.776604678706, 9708.600049955297, 9714.073822134464, 282.4393724521699, 281.20070296266823, 281.93206221372964, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 793.4518, 6.924836, 5498.75, 793.5237, 6.933203, 5496.947, 832.397, 2.618537, 2179.535, 795.2029, 6.917961, 5498.246, 793.228, 6.930412, 5497.874, 820.6149, 6.680071, 5481.196, 99.97587, 99.95261, 99.06839, 99.9667, 99.95686, 99.65671
13538.170600000001, 60.01375638878347, 60.0120255776526, 60.01286253674829, 34.43928606711808, 34.64927209367194, 34.58777954785533, 0.9999665019893729, 0.9999721245333107, 0.9999645623475564, 9686.215096770533, 9706.49870017693, 9716.177393112303, 239.04468016498913, 72.34617109106148, 79.32339321173367, 9683.677707389666, 9712.720580119794, 9713.15627727886, 282.644766503116, 281.24619317339426, 281.8819927946805, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 793.9447, 6.930011, 5497.857, 795.4304, 6.913126, 5499.085, 829.0969, 2.632895, 2181.781, 799.7275, 6.877695, 5500.322, 793.5331, 6.928221, 5497.76, 819.5015, 6.68941, 5481.714, 99.96271, 99.98407, 99.17049, 100.0, 99.96286, 99.66925
13540.596480000002, 60.00849315571496, 60.008701397795264, 60.01180046197204, 34.41931791262156, 34.648482035594306, 34.6008440050981, 0.9999620289206376, 0.9999741904796047, 0.9999612598683196, 9680.835405155443, 9707.41279226519, 9705.914876704128, 240.03098565359528, 70.56881883170718, 83.58351888220659, 9680.622667441407, 9706.249746419202, 9714.431945194763, 282.59462252196073, 281.27059984424676, 281.8585483799646, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 793.1167, 6.931796, 5497.746, 795.4499, 6.91331, 5499.308, 828.9999, 2.632343, 2182.634, 799.7275, 6.877878, 5500.322, 793.5331, 6.928038, 5497.657, 819.5811, 6.688495, 5482.054, 99.95762, 99.98294, 99.24306, 100.0, 99.95893, 99.66399
13543.079520000001, 60.0063987385429, 60.001246027030646, 60.00279180651851, 34.41179933315747, 34.65787904028389, 34.607727521236335, 0.999965841444313, 0.999974831175928, 0.999966765179537, 9684.975245551701, 9704.396867617643, 9714.495442319852, 239.53141062051293, 74.27915043758367, 83.86516765913484, 9685.134217073637, 9706.559020390752, 9716.104764077843, 282.39802543007903, 281.27153090396683, 281.90026981568184, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 793.1364, 6.931618, 5497.804, 795.4499, 6.913126, 5498.86, 828.9805, 2.632711, 2182.343, 799.7275, 6.877327, 5500.152, 793.5331, 6.928038, 5497.984, 819.5015, 6.689776, 5481.766, 99.95571, 99.97788, 99.22405, 100.0, 99.95686, 99.66708
13545.487400000002, 60.002785403448435, 60.00400353836578, 60.00407206615994, 30.810654700766143, 31.19280364418288, 31.41793659717945, 0.9999731943698308, 0.9999772801855759, 0.9999686267863672, 9065.282192029801, 9150.761928368544, 9182.111058420298, 216.389051529673, 61.90418540949622, 67.63005482248172, 9438.194173155576, 9526.73048951415, 9599.020576723586, 282.53049172779725, 281.20823831133174, 281.9780410830567, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 793.1167, 6.936793, 5481.133, 795.4888, 6.912757, 5499.196, 829.1163, 2.632895, 2182.191, 799.7469, 6.877511, 5500.438, 793.5713, 6.92676, 5498.094, 819.3624, 6.690692, 5481.999, 99.94244, 99.97995, 99.22692, 100.0, 99.96395, 99.66816
13547.875680000001, 60.00189544030062, 60.00464636406006, 60.00013039081762, 34.35591740339661, 34.66218301392635, 33.774636126564864, 0.9998951309905013, 0.9999930449105755, 0.9999797493004337, 9876.383100804785, 9965.571702911131, 9781.986288145112, 241.76172100873032, 61.90176189092654, 86.6612417792121, 9683.686684265243, 9699.495253581375, 9712.754734194468, 282.4903311551731, 281.206681234285, 281.83485734062435, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 792.7421, 6.934473, 5497.807, 546.1663, 7.567577, 3798.18, 829.3493, 2.631054, 2182.27, 799.7663, 6.877511, 5500.269, 793.6094, 6.928221, 5497.871, 819.5811, 6.68941, 5481.54, 99.95966, 69.05685, 99.18232, 100.0, 99.95989, 99.66808
13550.28216, 59.99757357754461, 60.001969177761794, 60.00249388479731, 34.48724006820689, 34.70043047528792, 34.62503295543545, 0.9999626362412153, 0.9999734300076157, 0.999963232231612, 9670.328695024751, 9699.655323939509, 9709.986310946879, 237.80035028415296, 73.71057847524435, 83.45779323591887, 9673.939229062755, 9670.50700879306, 9676.585698670055, 282.48819589006297, 281.21249641869156, 281.880421537715, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 792.8407, 6.933938, 5497.522, 794.0685, 6.923994, 5498.525, 230.0468, 3.038224, 989.0234, 799.7275, 6.877695, 5500.099, 793.6285, 6.927308, 5497.823, 819.4419, 6.689776, 5481.712, 99.95661, 99.97178, 38.02475, 100.0, 99.96197, 99.6661
13552.720040000002, 60.00635357422825, 60.00362849346701, 60.00709972219988, 34.01142452514044, 34.169270658869785, 33.98880831642209, 0.9999605440723196, 0.9999662394229628, 0.9999603323449923, 9400.233458140367, 9391.262533226063, 9366.133857550229, 235.05356596089496, 76.6292483870609, 79.64199962134899, 9201.810143813076, 9204.752116561878, 9179.428996666009, 282.409496520456, 281.22144206971603, 281.9179834043232, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 792.8604, 6.933759, 5497.639, 794.4187, 6.921415, 5498.059, 829.8928, 2.641362, 2181.839, 821.1656, 6.876591, 5498.14, 793.8574, 6.925847, 5498.212, 813.9149, 6.747276, 5491.437, 99.95757, 99.96983, 99.1731, 99.98497, 99.96317, 99.8429
13555.108440000002, 59.99916405303838, 60.00161206366681, 60.001491651311625, 32.408771174033255, 32.62410577968111, 32.34657646178621, 0.9999629186467577, 0.9999704662291307, 0.9999648740015189, 8861.97520545153, 8845.049009902055, 8814.554224157264, 211.11208962267165, 67.00916184512221, 75.9792128961044, 8624.486469552296, 8620.713449625595, 8578.525532028989, 282.38247638850726, 281.1257732316269, 281.83047958450436, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 793.2153, 6.931618, 5497.582, 794.3214, 6.922152, 5498.421, 828.7087, 2.634, 2182.242, 791.261, 6.945908, 5496.076, 792.6938, 6.934795, 5497.183, 679.9751, 7.484151, 4663.754, 99.95463, 99.96892, 99.19141, 99.92513, 99.94737, 87.36476
13557.515560000002, 59.99821653382402, 59.99987485023149, 59.99556537156833, 34.395962423803034, 34.644244024664836, 34.610154998850575, 0.9999590002476783, 0.9999698405396092, 0.9999635888347287, 9681.42376662686, 9702.739421119175, 9706.50180870064, 239.14873118605556, 77.62966018477249, 90.77707970952815, 9676.532091871482, 9707.015285814678, 9703.912637356536, 282.4857940899825, 281.1528995742948, 281.8519073973995, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 792.7027, 6.935187, 5497.526, 794.3604, 6.921599, 5498.483, 829.0193, 2.633079, 2182.365, 791.2416, 6.945908, 5495.961, 794.277, 6.922377, 5498.938, 812.3443, 6.755883, 5492.237, 99.95563, 99.97101, 99.21243, 99.92717, 99.97484, 99.85746
13559.88952, 59.99587846023411, 59.997621728361665, 59.99623528063873, 34.42169042402297, 34.6356969458729, 34.58566173924354, 0.9999607613321065, 0.999970748930199, 0.9999630959455005, 9682.081505985394, 9704.319461312843, 9721.461482879491, 237.66587388911466, 76.03457193868792, 80.97482740686246, 9680.715396983076, 9700.912061985917, 9710.333712624786, 282.501360408917, 281.24065026319045, 281.88362849323516, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 786.3743, 6.982838, 5491.168, 800.1192, 6.874444, 5500.397, 823.8363, 2.654248, 2187.763, 794.6204, 6.919432, 5497.674, 796.1273, 6.912333, 5498.715, 811.4496, 6.771265, 5495.289, 99.83802, 100.0, 99.44236, 99.96467, 99.97523, 99.90664
13562.349960000001, 59.99237116251071, 59.99645842795963, 59.99343375488682, 34.39963334597782, 34.629059003760915, 34.57392986574723, 0.9999565509368709, 0.9999672096171719, 0.9999576184728265, 9673.462226220694, 9690.279429319935, 9713.068380028975, 239.21579659988265, 76.64046113669929, 88.72582812838482, 9681.538761603366, 9693.176403509146, 9708.40056045833, 282.56242792322246, 281.2375932881612, 281.9289918434769, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 792.7027, 6.935187, 5497.521, 794.3798, 6.921599, 5498.426, 828.8834, 2.633079, 2182.481, 791.261, 6.945724, 5496.018, 793.8002, 6.926029, 5498.104, 817.1953, 6.713216, 5486.499, 99.95353, 99.97104, 99.21243, 99.9262, 99.96312, 99.75322
13564.705080000002, 59.995254691743064, 59.99354554013024, 59.992740166275794, 34.377421591274654, 34.59892141932478, 34.55322230801366, 0.9999610915097548, 0.9999675473191211, 0.9999606166192474, 9669.255771366723, 9692.049178335148, 9703.09142446586, 236.88206582984276, 72.21173700629583, 86.9021750449574, 9672.314237628027, 9692.1281467108, 9699.043376909241, 282.5122061345817, 281.1869980247343, 281.9393915778035, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 798.7354, 6.885037, 5500.307, 788.0568, 6.969859, 5492.762, 835.2893, 2.601603, 2173.59, 784.9305, 6.992609, 5489.005, 787.5246, 6.973877, 5492.168, 823.4182, 6.646194, 5472.681, 100.0, 99.87116, 98.79816, 99.79562, 99.8562, 99.50606
13567.08904, 59.992615952853626, 59.99313292236555, 59.993554656728115, 34.415343577391155, 34.660885688494695, 34.63589300877363, 0.9999566880548701, 0.9999677706622733, 0.9999573702147221, 9678.626387098553, 9707.336594334914, 9717.32155197614, 236.78126120170236, 76.33390508717844, 88.81187390065043, 9690.771316000955, 9708.49591847252, 9717.359120756797, 282.54460127854975, 281.26677450383085, 281.8736028869244, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 792.6633, 6.935009, 5497.417, 794.3604, 6.921783, 5498.653, 828.8834, 2.632711, 2181.857, 791.2222, 6.946276, 5496.017, 793.7811, 6.926577, 5497.938, 817.0164, 6.713948, 5486.67, 99.95459, 99.97411, 99.20434, 99.92618, 99.96512, 99.75213
13569.452760000002, 59.99681976228595, 59.997566085507174, 59.9974172508821, 34.40194650483264, 34.63805525762981, 34.586644767865124, 0.9999616027268328, 0.9999707234089567, 0.9999619503425563, 9673.569576009138, 9701.12511557671, 9704.585017376696, 235.9515538317978, 76.51518887965858, 87.89102310052203, 9682.290226423196, 9701.98648438231, 9710.767951171974, 282.49639978055836, 281.26900429415036, 281.8756323001646, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 798.972, 6.884502, 5500.413, 794.3604, 6.921968, 5498.712, 828.8834, 2.632159, 2182.575, 784.95, 6.992425, 5488.889, 793.7811, 6.926394, 5498.156, 817.2152, 6.713216, 5486.269, 100.0, 99.97101, 99.17897, 99.79871, 99.96307, 99.75211
13571.887040000001, 59.99603494391147, 59.99804345349093, 59.99517978241732, 34.384537430915834, 34.61974948675845, 34.594775297444215, 0.9999548203192997, 0.9999723318538977, 0.9999594984301681, 9672.878908399565, 9700.076237121537, 9709.565336486525, 231.47085630250785, 69.63214889265146, 86.20487873509046, 9678.967975593996, 9701.74074580494, 9708.172641735122, 282.53646749398854, 281.2111936754304, 281.87312718042034, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 805.2807, 6.829534, 5499.611, 800.6445, 6.869656, 5500.334, 822.7104, 2.661979, 2190.094, 778.7166, 7.032324, 5481.152, 798.607, 6.8906, 5499.75, 814.1734, 6.740134, 5489.002, 99.99152, 100.0, 99.56412, 99.64041, 99.99406, 99.81943
13574.330320000001, 59.99892485135637, 59.99829571003177, 60.00096563644197, 34.387464572319885, 34.62875642114748, 34.595103100414775, 0.9999589159995476, 0.9999730559844804, 0.9999591803358716, 9670.767130708093, 9695.174262922335, 9712.1756894297, 234.8680568031682, 70.44889863626258, 88.50718485708148, 9678.180401841928, 9702.586249064616, 9708.217542210125, 282.52316886282114, 281.23278991177926, 281.85464053838217, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 798.9917, 6.884324, 5500.528, 794.3604, 6.921783, 5498.484, 828.9611, 2.632343, 2183.494, 784.9888, 6.992241, 5488.949, 793.8193, 6.926029, 5497.992, 817.2549, 6.714314, 5485.986, 100.0, 99.97104, 99.19157, 99.79768, 99.96509, 99.7438
13576.716600000002, 60.00060698778116, 59.996231364250164, 59.997484306642875, 34.382430033841594, 34.617244743333416, 34.578433028644874, 0.9999600871228731, 0.999967591453165, 0.9999607750187561, 9668.731399787488, 9692.18321355153, 9703.616808896211, 236.1811168885124, 73.26607088582386, 85.52344194943726, 9673.069389143062, 9693.920311239874, 9696.635840260447, 282.5764285567419, 281.2248558121721, 281.8769837878469, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 794.8911, 6.920909, 5498.357, 788.7183, 6.965069, 5492.993, 835.2311, 2.601971, 2173.822, 791.2416, 6.946092, 5496.071, 787.5246, 6.97406, 5492.219, 823.4182, 6.645828, 5472.909, 99.96872, 99.87544, 98.8087, 99.92618, 99.86013, 99.50604
13579.09048, 60.000925786545864, 60.00419236336153, 60.00246345921459, 34.41118671999666, 34.663367563004506, 34.620553487401324, 0.9999598468023099, 0.9999733676704529, 0.9999622049095732, 9683.793200392967, 9705.747854318222, 9719.39544564347, 237.48711484152, 64.97396359621962, 87.94866285109947, 9675.50831292703, 9705.154439989712, 9713.326100584953, 282.5053517923389, 281.1890895753637, 281.9098544510387, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 798.972, 6.884502, 5500.58, 794.3604, 6.921783, 5498.596, 828.9999, 2.633447, 2182.486, 784.95, 6.992609, 5488.831, 793.8002, 6.926212, 5498.27, 817.2351, 6.713216, 5486.503, 100.0, 99.97004, 99.22519, 99.79552, 99.96318, 99.74693
13581.481520000001, 60.004179119258595, 60.003595808423526, 60.00384324805509, 34.415805799016624, 34.66333561522692, 34.61887427955257, 0.9999581439357147, 0.9999655425389816, 0.9999613937824945, 9683.54733154653, 9703.226727378007, 9713.628948425287, 241.13928585840904, 81.67888385404854, 89.00134892667393, 9678.775370128064, 9703.545685615803, 9713.649179091888, 282.56702739427345, 281.3063372962682, 281.8877841139622, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 792.683, 6.935365, 5497.527, 794.3604, 6.921968, 5498.647, 828.767, 2.631423, 2182.827, 791.2222, 6.946092, 5495.906, 793.7811, 6.926212, 5497.938, 817.2351, 6.71285, 5486.324, 99.95363, 99.97099, 99.21803, 99.92821, 99.96506, 99.74995
13583.88916, 60.00277338670409, 60.0016111541877, 60.00211862816403, 34.41289434604544, 34.61349332129076, 34.59191193097606, 0.9999599298503474, 0.9999729932428116, 0.9999581850458177, 9676.56683047461, 9699.741801571317, 9705.519947132738, 236.05619054887484, 71.91938836073666, 84.61885675128269, 9675.452310660763, 9702.371145787496, 9706.36892504374, 282.52926040284734, 281.23441354160116, 281.84354626066323, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 786.3743, 6.982838, 5491.0, 800.6445, 6.86984, 5500.564, 822.7299, 2.661979, 2190.445, 797.5526, 6.895897, 5499.968, 800.0948, 6.879095, 5500.043, 812.4636, 6.756249, 5492.181, 99.83497, 100.0, 99.55131, 99.99388, 100.0, 99.86877
13586.248720000001, 60.003396796523845, 60.001746957834214, 60.00154172791399, 34.38030433477644, 34.66576867228122, 34.58024163141515, 0.9999591808385436, 0.9999679793915504, 0.999961058596273, 9676.199131934807, 9699.833497922913, 9707.680412984111, 233.0200072392213, 79.56364669911846, 90.6565802074092, 9677.546441774313, 9704.96881621835, 9709.169848859892, 282.5279314529564, 281.3085568314194, 281.910985269411, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 792.7224, 6.935187, 5497.469, 794.3798, 6.921968, 5498.654, 828.9028, 2.633079, 2182.431, 791.2416, 6.945908, 5496.018, 793.8193, 6.926029, 5498.162, 817.0164, 6.71523, 5486.389, 99.95458, 99.96995, 99.21221, 99.92928, 99.96217, 99.74584
13588.709040000002, 59.99593151154489, 59.99275217791762, 59.99711119223296, 34.374942458711494, 34.60944002308991, 34.574714538782864, 0.9999254981648786, 0.9999806173564747, 0.9999667878843679, 9665.492723751637, 9697.219258953306, 9700.637601497387, 236.60536060683535, 75.75885382529708, 84.11206083171237, 9670.808374959286, 9695.62527168707, 9700.102360032384, 282.39147795767514, 281.1328687011866, 281.72410781513264, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 794.6151, 6.916626, 5499.471, 790.7805, 6.949597, 5494.635, 833.0958, 2.613199, 2174.799, 785.2218, 6.992241, 5488.948, 787.5246, 6.97406, 5492.162, 823.4977, 6.645462, 5472.742, 99.9819, 99.91691, 98.85312, 99.79458, 99.85609, 99.49981
13591.177520000001, 59.990480970586916, 59.99122616192126, 59.99206848324159, 34.443610348610456, 34.648448111372296, 34.62099017272265, 0.9999598748278556, 0.9999668649810576, 0.9999605746784586, 9693.010064256636, 9706.954219642152, 9715.541658345188, 235.38925539189313, 82.15087225079981, 87.53805677714172, 9687.280123606497, 9704.205177097932, 9721.242183227056, 282.4105103038315, 281.132027157843, 281.8105700205327, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 792.8801, 6.934651, 5497.637, 794.3409, 6.921783, 5498.366, 829.757, 2.629582, 2181.863, 791.2222, 6.946092, 5496.017, 793.7811, 6.926394, 5497.887, 817.1158, 6.714681, 5486.79, 99.95563, 99.97101, 99.1816, 99.92714, 99.96609, 99.75107
13593.54636, 59.99162521658238, 59.99669517717168, 59.994842701381394, 34.41599040308964, 34.652072493259375, 34.61319744440921, 0.9999564867635925, 0.9999706648860911, 0.9999605015807363, 9682.984974406692, 9702.078713736408, 9715.361377217969, 239.64197572643388, 72.38753681274693, 88.72875659710371, 9678.354032818375, 9698.168717080283, 9710.470407291936, 282.4708050267886, 281.1198812852404, 281.75972844568093, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 798.972, 6.884324, 5500.355, 794.3604, 6.921599, 5498.424, 828.9417, 2.632527, 2183.431, 784.9305, 6.992609, 5488.895, 793.7811, 6.926394, 5498.047, 817.0562, 6.714681, 5486.269, 100.0, 99.96694, 99.24545, 99.79456, 99.96506, 99.75528
13595.944000000001, 59.99679095758665, 59.99363036249002, 59.99642068107882, 34.422172657545005, 34.637039676860326, 34.596957186634974, 0.9999568573396347, 0.9999720903034013, 0.999961337907949, 9671.91724657231, 9698.597701514069, 9710.805534909065, 232.81141067817362, 71.5565134636388, 87.75332378260646, 9675.8851693208, 9697.911246759882, 9702.976079386583, 282.3998424752474, 281.1274402863603, 281.8252340397861, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 805.2413, 6.829356, 5499.444, 800.6639, 6.869656, 5500.447, 822.691, 2.662163, 2190.05, 778.6777, 7.03545, 5478.478, 800.133, 6.874712, 5500.295, 810.9327, 6.771082, 5494.678, 99.98943, 100.0, 99.54631, 99.60633, 100.0, 99.89637
13598.34992, 59.99913276516931, 59.99961298710521, 59.99686195477185, 34.405653815535196, 34.64106312475997, 34.572857885889256, 0.9999578945631672, 0.9999704674921381, 0.9999582842513955, 9675.064027132863, 9696.869818521514, 9708.624323509603, 235.24539903418327, 77.28076229142061, 84.6527752983302, 9677.82948018182, 9693.96616089628, 9703.028416915564, 282.36894658301225, 281.12682361274216, 281.7407505629304, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 799.0114, 6.883967, 5500.36, 794.3993, 6.921415, 5498.426, 828.8834, 2.633447, 2183.216, 784.9694, 6.992425, 5488.948, 793.8193, 6.926212, 5498.157, 817.1357, 6.711568, 5487.645, 100.0, 99.97101, 99.23568, 99.79458, 99.96217, 99.7386
13600.768440000002, 59.99790339662913, 59.9982455322122, 59.99978051186389, 34.402589729632105, 34.62894586215521, 34.572372106848576, 0.9999625981931625, 0.9999708674580012, 0.999961502806018, 9665.121818192625, 9693.619472364177, 9703.24129877889, 235.85266946484853, 71.88598738445535, 85.69730044168136, 9672.79444740612, 9693.838671087447, 9707.1848427792, 282.42739908348017, 281.1181211524697, 281.83069781788043, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 798.5974, 6.887358, 5499.968, 792.8234, 6.936703, 5496.58, 829.9899, 2.628293, 2179.556, 789.4939, 6.95602, 5495.554, 788.2303, 6.971686, 5492.437, 823.5772, 6.645095, 5472.454, 99.99905, 99.93642, 99.16426, 99.90225, 99.85816, 99.49884
13603.175200000001, 59.998858926546404, 59.99888663051233, 59.99793089622716, 34.44198907214321, 34.655746350313535, 34.60449002958808, 0.9999583110514947, 0.9999696362788945, 0.9999549574175297, 9681.854079354287, 9707.860734427466, 9713.78051665241, 236.34568811525287, 75.6291952114218, 87.21230511597514, 9680.25771936387, 9706.370703033275, 9709.05450103378, 282.39918131844723, 281.12169627465727, 281.72343052484365, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 797.7694, 6.894318, 5500.468, 794.088, 6.922336, 5498.482, 829.757, 2.629582, 2181.901, 784.95, 6.992425, 5488.895, 793.7811, 6.926212, 5498.103, 817.2549, 6.713033, 5486.156, 100.0, 99.97099, 99.16672, 99.79668, 99.96214, 99.74689
13605.609800000002, 59.99405006447639, 59.99858788429986, 59.99613591311803, 34.45086716694989, 34.672093074094725, 34.632968817581194, 0.9999594662292662, 0.9999674747881073, 0.9999565137169034, 9679.70645494523, 9699.597525360587, 9719.772608136978, 241.0501145250073, 79.95451631229889, 89.12531152786414, 9688.485914541656, 9709.681117522556, 9715.3415480522, 282.32140113693936, 281.0344143424971, 281.80552017492033, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 792.683, 6.935009, 5497.527, 794.3409, 6.921783, 5498.423, 829.0193, 2.634184, 2182.99, 791.2222, 6.946276, 5495.906, 793.7811, 6.926394, 5498.16, 817.2549, 6.713948, 5486.562, 99.95258, 99.96995, 99.22541, 99.92724, 99.96514, 99.74896
13607.9714, 59.998969855806195, 59.996938694679265, 60.00036307184423, 34.42913793803005, 34.63560066449139, 34.60965310366045, 0.9999583685449525, 0.9999698707267706, 0.9999583362374178, 9672.928491592233, 9705.560648572933, 9713.145723970834, 236.07085626261278, 76.28459110499466, 87.47916094255743, 9674.286345722134, 9704.995300801716, 9710.928002885792, 282.3552839227563, 281.1642515564559, 281.75695237092305, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 786.3546, 6.982659, 5490.896, 800.6639, 6.870208, 5500.392, 822.7299, 2.661979, 2190.21, 797.5526, 6.895713, 5499.858, 800.133, 6.874346, 5500.463, 810.9327, 6.776209, 5495.693, 99.83307, 100.0, 99.54577, 99.99601, 100.0, 99.92029
13610.363640000001, 59.99775996895406, 59.99807978328555, 59.99648681638524, 34.40376322903854, 34.639977308742964, 34.59847268636517, 0.9999629198593956, 0.999965390175623, 0.9999606669600458, 9668.505218653972, 9696.714633060421, 9705.841704536915, 240.1182742642045, 77.74085867660767, 86.47506083747885, 9670.20755365482, 9700.240003608711, 9707.596133766985, 282.3813733955891, 281.07206669584565, 281.75188917594585, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 792.7027, 6.935009, 5497.359, 794.3604, 6.921783, 5498.313, 828.8834, 2.633263, 2183.551, 791.2416, 6.946276, 5496.24, 793.8193, 6.926029, 5498.049, 817.3146, 6.713399, 5487.247, 99.95058, 99.974, 99.25094, 99.92513, 99.96312, 99.74058
13612.749200000002, 59.99577183841254, 59.99805738175522, 59.99915708769371, 34.37055393911023, 34.60296238149446, 34.55054490616151, 0.9999538873445536, 0.9999669208929559, 0.9999573507660491, 9664.314044848608, 9686.989900918783, 9697.002719490945, 236.90749991078656, 75.87833326588031, 81.65839093974228, 9665.368734411342, 9686.919324311564, 9694.481024005827, 282.42483303689494, 281.09065394156966, 281.79575236207654, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 786.3348, 6.982659, 5491.0, 794.3409, 6.921968, 5498.294, 829.524, 2.631054, 2182.257, 788.7172, 6.965213, 5492.48, 790.3286, 6.956345, 5494.051, 822.6826, 6.651321, 5472.793, 99.83192, 99.96759, 99.1921, 99.87334, 99.89044, 99.52485
13615.11964, 59.99615567860837, 59.99366488762569, 59.99599246112488, 34.399799604671685, 34.65425749574789, 34.61703717522599, 0.9999592483520092, 0.9999675009166167, 0.9999615530787797, 9681.360051953203, 9712.261290482771, 9712.673779422454, 238.51106204026428, 77.63557274285131, 86.9032654356306, 9677.716566206747, 9707.05406842857, 9718.917572714168, 282.4145639826606, 281.14874141037603, 281.91403860858753, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 782.6087, 7.009073, 5487.205, 791.5393, 6.940755, 5497.344, 830.2034, 2.626821, 2181.708, 790.892, 6.947195, 5496.016, 793.762, 6.926394, 5498.052, 817.0959, 6.714498, 5486.387, 99.7468, 99.94065, 99.18763, 99.92611, 99.96618, 99.75108
13617.538240000002, 59.990659750497485, 59.99322059098788, 59.99271723656755, 34.40629953710852, 34.64350288661447, 34.62387201504458, 0.9999555472332653, 0.9999674456717546, 0.9999612995622109, 9669.849144648846, 9701.754564836927, 9709.240932113826, 238.9221779896925, 78.19898436572453, 87.12181411789152, 9677.654814024592, 9699.495441319246, 9708.283172979749, 282.3629084020822, 281.0801436400382, 281.79402782333335, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 780.1443, 7.026384, 5481.295, 794.3409, 6.921783, 5498.706, 828.9805, 2.633263, 2182.807, 784.9305, 6.992977, 5488.777, 793.7811, 6.926394, 5497.937, 817.2152, 6.713216, 5486.388, 99.65947, 99.97507, 99.21992, 99.79455, 99.96514, 99.7511
13619.93064, 59.98840920655123, 59.99112674056014, 59.987685083241594, 34.38418075196275, 34.605697051062855, 34.54261619315052, 0.9999577910916873, 0.999970027018994, 0.999960092572773, 9663.418404487133, 9695.390264157208, 9700.870636027092, 232.9843371653078, 72.01147640432919, 89.77355385915507, 9674.562985468141, 9691.81659703282, 9704.98427283629, 282.4224103360623, 281.1179492451289, 281.84268679081515, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 773.8159, 7.067074, 5468.626, 800.625, 6.86984, 5500.168, 822.7104, 2.662163, 2190.048, 778.6583, 7.035817, 5478.424, 800.0948, 6.874894, 5500.297, 810.8929, 6.776759, 5495.289, 99.42712, 100.0, 99.55646, 99.60633, 100.0, 99.91604
13622.34696, 59.98490726598403, 59.98551048069537, 59.9852601992657, 34.39482927599433, 34.59103115053395, 34.57777098355106, 0.9999564776252977, 0.9999719494842919, 0.9999599651550183, 9670.23126379671, 9686.438646200844, 9696.39615069698, 232.74115480314777, 70.30470839930285, 84.43574888165494, 9669.806709583956, 9688.160447368824, 9703.540901321187, 282.4817149481576, 281.13731270639227, 281.8523116020515, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 780.1049, 7.026384, 5481.29, 794.3604, 6.921783, 5498.429, 829.0193, 2.632895, 2182.709, 784.9694, 6.992425, 5488.832, 793.8002, 6.926029, 5497.995, 817.2549, 6.714681, 5485.347, 99.65947, 99.97197, 99.21265, 99.79669, 99.96214, 99.7594
13624.70116, 59.982772772615284, 59.98486134357672, 59.98197739524212, 34.373585615537344, 34.61310699622657, 34.55400646967282, 0.9999635293290872, 0.9999705859443558, 0.9999594303683322, 9667.743395262118, 9692.653204987488, 9707.140460356706, 235.15025697736678, 72.79903589560035, 89.63286770914328, 9672.988827298608, 9693.853816455148, 9710.628117302198, 282.50389598590544, 281.06837079086046, 281.7506097687128, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 780.0852, 7.026384, 5481.295, 800.625, 6.870392, 5500.391, 828.9999, 2.632711, 2184.167, 784.9888, 6.992241, 5489.913, 792.9609, 6.937535, 5496.539, 821.768, 6.664323, 5478.743, 99.66252, 100.0, 99.20211, 99.81208, 99.93566, 99.61206
13627.11152, 59.98184177874161, 59.98191005930412, 59.98020356766406, 34.421079123283576, 34.61808927416501, 34.57995105958145, 0.9999597446135323, 0.9999712405823591, 0.9999619077389543, 9672.814918657019, 9697.06949154826, 9699.385290844471, 233.2325619514554, 74.25135687033799, 88.74105940624895, 9678.811261652478, 9697.330087689483, 9715.664317604746, 282.5471566178865, 281.1943222883546, 281.7547758047985, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 800.0, 786.3546, 6.983195, 5489.718, 806.092, 6.827474, 5499.792, 832.727, 2.616881, 2178.716, 787.2802, 6.975878, 5490.826, 792.5031, 6.931508, 5497.816, 817.5134, 6.71285, 5486.391, 99.82286, 99.9879, 99.00675, 99.83802, 99.95889, 99.7469
