TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
13778.242320000001, 60.00470639614603, 60.00713218285731, 60.008125986282046, 30.662048393362365, 30.858268225415145, 30.83770826156421, 0.9999668370122511, 0.9999827812414156, 0.9999655163829946, 8612.731696702578, 8638.543015144522, 8641.309628719633, 201.99103501719355, 52.9378247402874, 69.2012836041913, 8618.61658178306, 8633.44538656114, 8645.5673909584, 282.38692831147296, 281.10423392422234, 281.6531160544884, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 786.4531, 6.982124, 5491.058, 800.6639, 6.869656, 5500.452, 822.7687, 2.661795, 2190.028, 797.5332, 6.895897, 5499.688, 799.37, 2.75284, 2199.958, 820.3763, 6.696369, 5484.391, 99.83602, 100.0, 99.54532, 99.99388, 99.99666, 99.69201
13780.64976, 60.01789946544267, 60.01709922513122, 60.01947807697387, 30.63555337235384, 30.84278754171879, 30.789924106796487, 0.9999690455348026, 0.9999779475547993, 0.9999662807176614, 8606.716357115743, 8627.14152619654, 8630.044086410691, 202.8928264723255, 53.29226368497939, 75.02711102900912, 8615.326673934202, 8630.582391946184, 8634.498030810995, 282.301741860597, 281.0191939304686, 281.6168391369782, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 792.7421, 6.934651, 5497.637, 794.3798, 6.921599, 5498.654, 828.8252, 2.633079, 2183.544, 791.2027, 6.946459, 5496.186, 793.1326, 2.772564, 2199.244, 810.9128, 6.776209, 5495.059, 99.95259, 99.97413, 99.20755, 99.92617, 99.9589, 99.92134
13783.01956, 60.02420071185152, 60.026164470090784, 60.02949499226104, 30.614862326592693, 30.81724698083649, 30.77134295364177, 0.9999686589263042, 0.9999773237403501, 0.999966462179665, 8605.141888095175, 8624.982129236818, 8631.109916368854, 204.68572469166975, 58.71340452470099, 66.59473983896623, 8600.078208426936, 8619.623950667965, 8627.142300717198, 282.3120055685217, 281.1019793032617, 281.69577534405323, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 792.7421, 6.935187, 5497.58, 794.3993, 6.921599, 5498.538, 828.9999, 2.633263, 2183.03, 791.1833, 6.946459, 5496.021, 799.3318, 2.75284, 2200.464, 817.2152, 6.713399, 5485.421, 99.95459, 99.96997, 99.20173, 99.92819, 99.99718, 99.75102
13785.4204, 60.02747899867031, 60.02535080894091, 60.027863017772596, 30.6429729138386, 30.8583231300037, 30.836728177203636, 0.9999640763583981, 0.9999774373373903, 0.99996516895651, 8606.478839802781, 8634.291935379904, 8648.304927049026, 206.4938093804176, 55.56708190576296, 70.21597660630505, 8608.65904229375, 8632.937612730535, 8635.6818013386, 282.25582836644435, 280.99980990820865, 281.6272218263556, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 799.0114, 6.884324, 5500.413, 788.0957, 6.969674, 5492.993, 835.3281, 2.601418, 2173.259, 785.2995, 6.986174, 5490.656, 803.5474, 2.73823, 2200.497, 819.8992, 6.688495, 5483.081, 100.0, 99.8681, 98.78313, 99.8287, 99.9801, 99.66191
13787.909440000001, 60.03409988378771, 60.029863350065725, 60.03013903285091, 30.62811614076716, 30.83528697369292, 30.78914603447296, 0.9999651594806447, 0.9999792354890983, 0.9999664243693589, 8607.323805162765, 8625.033316063109, 8641.194652350923, 205.55040791149577, 52.60535298500963, 76.40539207303436, 8613.181989493369, 8635.099806966082, 8639.511204378327, 282.47276489665927, 281.16426071452133, 281.6330081750976, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 794.5756, 6.91502, 5499.417, 790.9167, 6.948676, 5495.042, 829.0193, 2.632527, 2182.63, 785.1247, 6.991138, 5488.836, 805.6647, 2.730925, 2199.508, 817.1754, 6.713582, 5486.161, 99.988, 99.91392, 99.20906, 99.79863, 99.97622, 99.75209
13790.38628, 60.03453886336668, 60.030822976332324, 60.03231310856539, 30.574253479589505, 30.810377091485577, 30.74283643035204, 0.99996862445098, 0.999979655585212, 0.9999686635220002, 8602.876501630324, 8616.937872582814, 8628.689292662732, 203.32932769103854, 52.015161905828336, 71.35667561261471, 8596.078436391199, 8622.798653675944, 8632.755123060288, 282.24992237816446, 281.0728947789396, 281.4537154373467, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 805.0836, 6.831319, 5499.721, 781.7921, 7.014802, 5484.153, 822.7493, 2.661979, 2190.201, 778.6001, 7.036001, 5478.254, 812.0928, 2.707001, 2198.544, 810.8532, 6.775476, 5495.521, 99.99056, 99.70736, 99.55038, 99.60737, 99.87797, 99.91716
13792.81428, 60.03129725678043, 60.03267470859289, 60.03284875083287, 30.65951997009494, 30.830891938293654, 30.783870192777112, 0.9999669414301059, 0.9999819709738407, 0.9999656629394149, 8613.820365978569, 8623.617411144902, 8642.896182711345, 204.92686654807312, 57.47956161589991, 66.57927979451188, 8616.395963182302, 8634.279020388629, 8638.477746320199, 282.2976548651845, 280.95635732941855, 281.6060947620216, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 799.0114, 6.883967, 5500.36, 788.0957, 6.969674, 5492.94, 828.6893, 2.634, 2182.861, 784.9305, 6.992793, 5488.777, 805.6456, 2.731108, 2199.841, 817.0959, 6.714314, 5486.213, 100.0, 99.87015, 99.21954, 99.7956, 99.99137, 99.75316
13795.17076, 60.0297929755904, 60.02929810419523, 60.03304515265029, 30.625396509425777, 30.80968778292141, 30.76548457028881, 0.9999697595102427, 0.9999814993078507, 0.9999680198551423, 8599.619916794236, 8618.861247554203, 8624.609826254216, 199.46440666324588, 53.532666539685124, 72.43413261991554, 8595.021911479105, 8618.124075250253, 8632.16783428584, 282.3855395990786, 281.0318566248652, 281.72923485259724, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 799.0114, 6.883967, 5500.471, 788.1151, 6.969859, 5492.883, 829.0387, 2.632895, 2182.861, 784.9111, 6.992609, 5488.946, 805.6456, 2.730743, 2200.106, 817.1754, 6.713948, 5486.045, 100.0, 99.8712, 99.22014, 99.79562, 99.98885, 99.75322
13797.544440000001, 60.02977373302117, 60.024063383849324, 60.02526410490913, 30.64773855146519, 30.84117929636162, 30.821782878423623, 0.999964108007345, 0.9999799067273037, 0.9999701834516118, 8603.92777536007, 8636.00619743252, 8638.907546371507, 205.42931194200833, 57.92230716493941, 74.29125452419612, 8611.089155062748, 8633.744259629315, 8630.455972224428, 282.2123255914532, 281.03949842943314, 281.5226893589056, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 792.7027, 6.935187, 5497.469, 794.3604, 6.921599, 5498.537, 835.4058, 2.601234, 2173.372, 791.0668, 6.950137, 5494.646, 801.1821, 2.742979, 2200.311, 820.5155, 6.678423, 5482.0, 99.95258, 99.96997, 98.78257, 99.90537, 99.97546, 99.64731
13799.979040000002, 60.01663668138385, 60.01388683643287, 60.015404446138504, 30.643310059381516, 30.855515238056448, 30.82371796805577, 0.9999685392071177, 0.9999734177350459, 0.9999641671370131, 8609.299871097006, 8628.673653567685, 8640.473458653532, 208.90713967980264, 61.99153750582428, 71.74195238081575, 8607.798362947175, 8635.631336963168, 8644.042061688733, 282.3293097412748, 281.02426401433377, 281.54242549212677, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 798.4003, 6.892354, 5499.971, 790.1385, 6.951439, 5496.16, 828.9805, 2.632711, 2182.583, 790.057, 6.955101, 5495.903, 799.4081, 2.75284, 2200.564, 817.1754, 6.713765, 5486.444, 99.99807, 99.92878, 99.2429, 99.91475, 100.0, 99.75213
13802.347280000002, 60.00923253282972, 60.00750039905876, 60.012263774125564, 30.62127480123072, 30.82832058877378, 30.813736979259087, 0.9999685776838139, 0.9999775737726584, 0.9999667567205667, 8601.954585359916, 8633.13324482393, 8637.541762357083, 206.3887448866053, 57.55916400357978, 68.77105678864382, 8613.177865665251, 8623.896694453619, 8630.533165262354, 282.3295046363954, 281.1224257222828, 281.6145814576151, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 789.0949, 6.965169, 5492.904, 798.9908, 6.879234, 5500.596, 823.0211, 2.661611, 2190.033, 797.4943, 6.896265, 5499.856, 793.0563, 2.773112, 2199.139, 810.9128, 6.776759, 5495.231, 99.88572, 100.0, 99.54532, 99.99706, 99.97645, 99.90139
13804.711440000001, 60.00588689226577, 60.007255599684605, 60.00421303704898, 30.642156257280842, 30.861154832094503, 30.822138786598824, 0.9999638510559632, 0.9999790276453804, 0.9999647124822403, 8611.095934817768, 8633.682468045978, 8637.462830850829, 208.18966323867153, 57.453332219383356, 74.28065813229705, 8607.273695497348, 8636.079445795865, 8638.068152581938, 282.35353554433436, 281.0955325330415, 281.57226793660095, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 792.7027, 6.935009, 5497.469, 794.3798, 6.921968, 5498.484, 828.4758, 2.636393, 2183.834, 791.1833, 6.946276, 5496.016, 799.37, 2.752292, 2200.56, 817.1556, 6.713948, 5486.5, 99.95363, 99.97402, 99.25266, 99.92615, 100.0, 99.74487
13807.14484, 60.00522702852441, 60.00002072965254, 60.00285020479549, 30.628234614610175, 30.84990930003902, 30.787933335074445, 0.9999679548538662, 0.9999722671282676, 0.9999664262987634, 8601.41481194511, 8626.557825517606, 8631.47884318585, 208.25565060105146, 60.801476209104294, 72.20567722542364, 8600.673448973646, 8620.567782450922, 8626.402161652424, 282.27041604172655, 281.06779747793684, 281.6547598118491, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 792.7224, 6.934651, 5497.637, 794.3798, 6.921599, 5498.489, 828.9611, 2.632343, 2183.2, 791.1833, 6.946459, 5496.186, 799.3128, 2.75211, 2199.643, 817.1556, 6.713765, 5486.217, 99.95564, 99.97104, 99.23497, 99.9251, 100.0, 99.75316
13809.503760000001, 59.99935779799304, 59.999240941878824, 60.00366349138286, 30.657161438441136, 30.849904467411214, 30.806237663918417, 0.9999661774472911, 0.9999755682294975, 0.9999674283610988, 8610.55450745139, 8638.873769260934, 8637.754702790031, 206.32389241998726, 57.38360653636482, 70.1872188575411, 8612.92036272009, 8640.221962972402, 8638.996255686545, 282.32894956622556, 281.0418411510728, 281.63715504957065, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 798.972, 6.883967, 5500.638, 788.0957, 6.969859, 5492.823, 835.367, 2.600866, 2172.783, 784.9111, 6.992793, 5488.888, 805.5884, 2.730012, 2199.407, 822.8217, 6.656265, 5476.625, 100.0, 99.8681, 98.79512, 99.79656, 99.99959, 99.5736
13811.910160000001, 60.00183196336851, 60.003410961577856, 60.00175963250143, 30.62112147661743, 30.84574006024733, 30.79371779115257, 0.9999647205057415, 0.999978638649057, 0.9999675676784284, 8602.11707721188, 8628.087749868937, 8631.319247002033, 203.00976379563144, 56.88359463980305, 70.73322469976489, 8605.47471454426, 8631.990867272387, 8634.195272690073, 282.2478000176702, 281.0821275582469, 281.6331245936823, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 792.7224, 6.935187, 5497.522, 794.3604, 6.921415, 5498.304, 828.9805, 2.632527, 2183.035, 789.1055, 6.962272, 5492.821, 802.5555, 2.739874, 2200.035, 817.1556, 6.713033, 5486.326, 99.95354, 99.96901, 99.20173, 99.87741, 100.0, 99.74588
13814.338720000002, 60.00382283079699, 60.00242384605276, 60.00339186140375, 30.609344184109304, 30.790246053745996, 30.77766637951358, 0.9999657351241158, 0.9999823103362842, 0.9999677734135602, 8601.372319649898, 8617.5532141511, 8623.712486230335, 204.51673001464178, 56.602764200322326, 67.58490886464892, 8597.695118835469, 8623.058707990467, 8624.02462021968, 282.25008235724084, 281.1174694357022, 281.6289015193669, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 800.6281, 6.870403, 5500.625, 785.5859, 6.992515, 5487.575, 825.1952, 2.654432, 2188.85, 779.2991, 7.034898, 5478.543, 811.9784, 2.706453, 2197.516, 810.4357, 6.780238, 5495.625, 100.0, 99.78436, 99.46905, 99.61249, 99.88569, 99.91701
13816.81004, 60.00219439555915, 60.006433371709235, 60.00325036905477, 30.626284310843747, 30.835598193762262, 30.807801825936576, 0.9999713107879287, 0.9999812521372604, 0.9999680470218779, 8601.157284614437, 8628.898689688263, 8636.192161279487, 200.5515086631999, 53.908454578859164, 70.21979390168599, 8605.911394182524, 8630.266303529439, 8630.808114385747, 282.3169081510355, 281.0875279414898, 281.69475919156747, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 799.1691, 6.883788, 5500.471, 788.0957, 6.969859, 5492.882, 828.3593, 2.636209, 2183.143, 784.9111, 6.992609, 5488.835, 805.7219, 2.730012, 2199.741, 817.1754, 6.713582, 5486.217, 100.0, 99.87227, 99.25433, 99.7956, 99.98379, 99.748
13819.173920000001, 60.002455843137334, 60.007119514945366, 60.0027023369776, 30.621795268879065, 30.832412418690204, 30.793269516819983, 0.9999663356367868, 0.9999770165875158, 0.9999641812584548, 8606.13085806893, 8626.305781173418, 8629.247542385221, 199.59009427354567, 55.489303115765324, 70.64335681403759, 8605.760527300603, 8623.240826421596, 8630.21489106055, 282.3654510484339, 281.07385918055684, 281.7701693561696, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 799.0114, 6.884324, 5500.47, 788.0957, 6.969859, 5492.94, 829.0581, 2.632895, 2182.857, 784.9111, 6.992609, 5488.666, 805.6265, 2.73056, 2199.951, 817.1754, 6.713582, 5486.444, 100.0, 99.87014, 99.18891, 99.79348, 99.99635, 99.75213
13821.666360000001, 60.00437069363677, 60.0118446867077, 60.00976499802787, 30.65435332918635, 30.868534213719702, 30.78381281739607, 0.9999664837483552, 0.9999798307912667, 0.9999647513583391, 8608.582556820906, 8630.364565796262, 8637.807021951454, 205.71673869523568, 53.43003553116432, 69.25709888158508, 8610.863711085733, 8628.370925800049, 8635.706103522829, 282.14393948662985, 280.85489647787006, 281.55492541659487, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 792.7027, 6.935009, 5497.637, 794.3798, 6.921968, 5498.424, 835.4058, 2.601418, 2173.345, 791.1833, 6.946276, 5495.964, 799.2747, 2.752475, 2200.142, 823.3386, 6.652603, 5475.201, 99.95564, 99.96993, 98.75949, 99.92615, 100.0, 99.5269
13824.121720000001, 60.00913051835972, 60.007822419592685, 60.01287333036549, 30.63824110955739, 30.848428183726497, 30.800729114147273, 0.9999683059933774, 0.9999793169907712, 0.9999624634038352, 8608.214258937573, 8635.96513763103, 8640.602912271785, 205.42529324547144, 58.75946515966734, 71.92112300560711, 8613.964656750051, 8634.183537568631, 8640.411271450037, 282.3013473192793, 281.04097347772586, 281.72396279588474, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 799.0114, 6.883967, 5500.418, 788.0957, 6.969859, 5493.634, 829.0193, 2.633447, 2182.589, 786.9695, 6.974774, 5492.767, 802.3456, 2.743709, 2200.489, 817.1158, 6.713948, 5486.271, 100.0, 99.87338, 99.20721, 99.85563, 100.0, 99.74898
13826.592760000001, 60.01045416893619, 60.00749576668721, 60.01145916788517, 30.6478719823221, 30.83551923377792, 30.78684240638173, 0.9999661473917545, 0.9999735422835772, 0.999964143041145, 8612.079037914591, 8624.884359839909, 8637.252343746837, 207.42971378631387, 54.806732858284704, 67.1114300356412, 8610.714493903119, 8633.361313921394, 8632.94889655333, 282.40275259533814, 281.10967171802673, 281.66869344960224, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 791.1255, 6.950356, 5495.184, 797.5316, 6.892312, 5500.153, 824.3411, 2.654616, 2189.449, 796.9118, 6.897184, 5499.856, 792.9227, 2.77366, 2199.42, 810.4556, 6.779688, 5495.452, 99.91103, 100.0, 99.48444, 99.99598, 99.94655, 99.91591
13828.984960000002, 60.01077877912932, 60.010055976691156, 60.012737118404345, 30.628543817195094, 30.844710338709643, 30.79793922082106, 0.9999660401285275, 0.9999756810399459, 0.9999635719904748, 8610.94177749418, 8634.509566243485, 8642.204481614413, 204.63977471448334, 58.25143314018703, 72.53848494539761, 8610.26741684777, 8632.174498434688, 8637.502537647271, 282.34894731358133, 281.04398539448863, 281.69956287922935, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 792.4858, 6.935187, 5497.58, 794.3993, 6.921599, 5498.543, 828.6116, 2.634552, 2183.721, 791.1833, 6.946459, 5496.074, 799.37, 2.752292, 2200.294, 817.3146, 6.712483, 5486.04, 99.95362, 99.97104, 99.22993, 99.92819, 100.0, 99.74478
13831.358320000001, 60.008769458006846, 60.00770216987843, 60.00560417301978, 30.63926972721301, 30.857693756758174, 30.806921958182905, 0.9999609361526093, 0.9999750987516356, 0.9999663806602775, 8604.751193231288, 8629.49848691388, 8631.563614982628, 206.40673819803533, 62.327101467533566, 68.29807998485967, 8602.81751697344, 8624.260033740482, 8630.318500319974, 282.3015255875669, 281.0813092738393, 281.66869494781946, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 792.7224, 6.93483, 5497.689, 794.3798, 6.921599, 5498.537, 829.0193, 2.633079, 2182.46, 791.2027, 6.946276, 5495.958, 799.2747, 2.752658, 2200.504, 817.1754, 6.714131, 5486.212, 99.95659, 99.97202, 99.20134, 99.92414, 100.0, 99.75312
13833.81752, 60.008759487670055, 60.006499518968056, 60.00805274398199, 30.627485344719567, 30.84228328649569, 30.791635915386415, 0.9999647774898214, 0.9999766539809363, 0.999966211785374, 8609.734511858653, 8631.20756197784, 8633.980027427608, 204.4739622070756, 58.1146839544183, 73.28408727107671, 8614.320604331731, 8639.110092339812, 8641.442954523243, 282.36395596694524, 281.1359064743677, 281.62053686026456, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 798.9917, 6.884324, 5500.522, 788.0957, 6.969859, 5492.877, 835.4446, 2.60105, 2173.065, 784.9111, 6.992609, 5488.835, 805.6837, 2.730743, 2200.218, 823.438, 6.64711, 5474.169, 100.0, 99.8681, 98.77426, 99.7956, 99.97434, 99.52895
13836.181480000001, 60.00951945328803, 60.01030767948061, 60.009805548515345, 30.630848234953337, 30.826023100359993, 30.774782233480693, 0.9999674524446274, 0.9999773066199279, 0.9999679686406554, 8604.81006735957, 8633.998267421848, 8632.7872423868, 202.92985338605604, 59.64705656462638, 72.08195144613796, 8611.429914568833, 8629.614412380757, 8638.042037610488, 282.4034098433506, 281.12944893138666, 281.7422283373452, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 792.7224, 6.935009, 5497.412, 794.3604, 6.921783, 5498.653, 829.0581, 2.633079, 2182.465, 790.659, 6.955101, 5494.476, 799.3128, 2.753023, 2199.535, 817.2152, 6.713399, 5486.388, 99.95353, 99.97411, 99.22443, 99.89816, 100.0, 99.7511
13838.551800000001, 60.01059749098063, 60.01131214678072, 60.00982472444743, 30.586950758523518, 30.802177413279225, 30.74427107144791, 0.9999649542724127, 0.9999779057395365, 0.9999673196223874, 8600.620530148795, 8620.02919468193, 8630.285633789304, 203.01511143138805, 53.28453123235022, 69.9671799816943, 8598.48041242117, 8614.597274971404, 8628.17023743821, 282.3334248802355, 281.0645479022052, 281.6987405738668, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 798.9917, 6.884145, 5500.582, 787.5704, 6.977779, 5491.185, 828.6893, 2.633447, 2183.705, 781.3381, 7.017798, 5482.179, 794.6013, 2.769642, 2199.52, 810.2767, 6.782252, 5495.622, 100.0, 99.83833, 99.21852, 99.67459, 99.95925, 99.9231
13840.95972, 60.00778679389034, 60.008740383780584, 60.00948306913872, 30.64609991292789, 30.843050704220456, 30.80291446635322, 0.9999654896269007, 0.9999777087597508, 0.9999688411199462, 8609.307399001074, 8626.552139039963, 8637.617715812632, 204.71085948409382, 51.882595924963425, 73.6268757556868, 8609.873142550208, 8629.69406249994, 8634.10063993556, 282.376187832425, 280.985061701519, 281.57918499994264, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 802.1658, 6.862194, 5500.462, 786.4225, 6.982384, 5492.46, 828.4175, 2.635472, 2183.92, 784.9111, 6.993161, 5488.894, 799.3128, 2.75284, 2200.45, 817.2748, 6.712667, 5486.389, 100.0, 99.84884, 99.26769, 99.79666, 100.0, 99.74909
13843.384440000002, 60.00972231234224, 60.006108773153954, 60.00787542308762, 30.620949743744685, 30.8520525411364, 30.79599430800552, 0.9999641132212055, 0.9999819769955622, 0.9999649672353468, 8604.302585247997, 8631.347939470028, 8634.488379729852, 204.6152983588786, 59.76817785337562, 68.22202296414707, 8604.630109102562, 8626.26677485609, 8629.335171634693, 282.1542228011601, 280.8134313109878, 281.50322902277463, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 798.9917, 6.884145, 5500.523, 788.0957, 6.970043, 5492.993, 829.0581, 2.632895, 2183.365, 784.9111, 6.992977, 5488.719, 799.2937, 2.752475, 2200.623, 817.2152, 6.713582, 5486.272, 100.0, 99.8712, 99.21183, 99.79348, 100.0, 99.749
13845.964520000001, 60.00757363894468, 60.00593349011536, 60.00966739853294, 30.634059471647426, 30.87146956671053, 30.795713118985535, 0.9999643947104279, 0.9999769167914894, 0.9999669452469406, 8609.10709269416, 8634.164776022448, 8639.462778814008, 202.84473832493086, 58.70552558538657, 72.841000077623, 8609.430764499917, 8630.566984285446, 8638.43801790034, 282.26817306690356, 280.9547567615589, 281.61420431664817, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 792.7027, 6.93483, 5497.359, 794.3798, 6.921968, 5498.537, 835.3864, 2.601787, 2172.841, 791.2027, 6.946459, 5496.075, 805.6074, 2.731108, 2199.677, 823.4182, 6.646194, 5472.915, 99.95258, 99.972, 98.7641, 99.92818, 99.98394, 99.50616
13848.40276, 60.00366215417853, 59.99834883364559, 60.0039022085035, 30.631839005602714, 30.852365321766925, 30.78787985858051, 0.9999671617881458, 0.9999794991451635, 0.999965150791132, 8605.628529830918, 8630.222023394645, 8640.402948523897, 202.39185363123556, 54.86673329211271, 75.03291871482816, 8609.232062638575, 8634.339702079686, 8640.95558495927, 282.3035974540901, 280.99669694825826, 281.61869043020135, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 799.0114, 6.884324, 5500.465, 788.0957, 6.969674, 5492.993, 829.0775, 2.632527, 2183.141, 785.9985, 6.985071, 5491.684, 801.5446, 2.743526, 2200.329, 817.1357, 6.713765, 5486.671, 100.0, 99.87014, 99.20173, 99.83382, 100.0, 99.74798
13850.773560000001, 60.001734428304445, 60.00137455247759, 60.00414907019077, 30.623637853954133, 30.838212299861766, 30.7855272201764, 0.9999673262535507, 0.9999782715098643, 0.9999719596806773, 8598.72944868888, 8629.457317023453, 8631.075552263148, 206.3255285188784, 56.52063417654472, 68.8209517187297, 8609.668847329018, 8620.432246226892, 8629.503136579298, 282.31838392299954, 280.96932003764033, 281.58956338794746, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 792.6238, 6.935544, 5496.746, 795.5082, 6.909258, 5499.688, 828.3593, 2.636393, 2184.098, 794.8534, 6.912996, 5499.385, 811.101, 2.709923, 2197.732, 810.217, 6.783168, 5496.023, 99.94246, 99.98946, 99.24744, 99.9833, 99.90509, 99.92629
13853.167360000001, 60.00392697650084, 60.00270924172709, 60.00784647584803, 30.623273184685967, 30.853286792060835, 30.799530225830104, 0.9999626021615823, 0.9999718112199453, 0.9999685987290425, 8613.966410148552, 8631.806292203113, 8638.089125331097, 205.0671913649635, 54.52388176776094, 68.55846060484055, 8609.686323404814, 8632.506798840106, 8637.551763928619, 282.32880394562784, 281.05161330481616, 281.6545248593546, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 790.1003, 6.951963, 5496.3, 795.4304, 6.91331, 5498.845, 828.3011, 2.636024, 2183.705, 791.1833, 6.946276, 5496.074, 805.6074, 2.730925, 2200.006, 817.2549, 6.713582, 5486.275, 99.92015, 99.97759, 99.25944, 99.92617, 99.98828, 99.75217
13855.597160000001, 60.005649096376416, 60.00319093476617, 60.004647432625454, 30.633919935558872, 30.86753630097089, 30.815919445161295, 0.9999662680164577, 0.9999809029404935, 0.9999656195655846, 8609.687522912187, 8635.4349706875, 8641.051693904092, 204.28795196318424, 58.750069172362146, 71.16821905182314, 8606.895504061247, 8625.598781279832, 8632.350409151242, 282.29576761192476, 280.99282105530585, 281.632694271344, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 792.7224, 6.93483, 5497.527, 794.3798, 6.921415, 5498.537, 829.0387, 2.632527, 2182.807, 791.2027, 6.946459, 5496.074, 805.6074, 2.730377, 2199.62, 817.1556, 6.713948, 5486.386, 99.95363, 99.97106, 99.2171, 99.92722, 99.98134, 99.75105
13858.00832, 60.00665930091289, 60.007965562068605, 60.00873147769906, 30.592705863814444, 30.84430294461565, 30.78307221375565, 0.999967135414939, 0.9999792523157797, 0.9999694188904016, 8610.40588267652, 8629.228650312716, 8635.33911137563, 199.562539337413, 58.13533680455964, 70.77065576592486, 8610.89463046004, 8635.108301413378, 8636.853031514902, 282.2752021792881, 281.01632697977766, 281.582305872084, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 798.9917, 6.884145, 5500.413, 788.0957, 6.969674, 5492.939, 835.4058, 2.601603, 2172.837, 784.8917, 6.992977, 5488.834, 799.2556, 2.752658, 2199.916, 823.438, 6.646194, 5472.683, 100.0, 99.87021, 98.79013, 99.79559, 99.99479, 99.50299
13860.362560000001, 60.00474431953625, 60.00366112416779, 60.00672453984321, 30.628260310002297, 30.855440030734748, 30.8050772465472, 0.9999651935418525, 0.9999778842387596, 0.9999679066261921, 8605.981246977226, 8630.831479907767, 8633.870256584794, 205.79278141417853, 58.63385054151013, 70.02994983403596, 8606.373428402474, 8625.8031675835, 8632.61656871192, 282.26922306118877, 280.97183494668985, 281.5733562413036, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 792.7224, 6.934651, 5497.417, 794.3604, 6.921968, 5498.708, 829.0193, 2.632343, 2183.146, 791.2027, 6.946276, 5495.963, 805.6074, 2.731473, 2200.309, 817.2152, 6.713582, 5486.5, 99.95268, 99.96999, 99.20134, 99.9251, 99.9928, 99.749
13862.884320000001, 60.004435297841304, 60.00323855935505, 60.00309826234133, 30.604879800233554, 30.816671803694213, 30.8042906773825, 0.999965769330457, 0.9999780692592446, 0.999963707979705, 8599.420875388678, 8618.814043200098, 8630.704605193674, 208.0857282640127, 58.99278784055787, 72.66553906447598, 8603.611609435082, 8621.944131195878, 8624.111939011442, 282.3458934590687, 280.96067961391475, 281.5341395364161, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 798.972, 6.883967, 5500.47, 787.8817, 6.973727, 5491.649, 828.437, 2.634552, 2183.605, 782.309, 7.01504, 5483.147, 794.9637, 2.766537, 2199.407, 810.4158, 6.781153, 5495.788, 100.0, 99.85647, 99.2534, 99.70246, 99.99841, 99.92202
13865.25076, 60.00533484084416, 60.00319018047797, 60.002699569102255, 30.632120338053934, 30.84852954680931, 30.79464030323074, 0.9999656909383303, 0.9999795260265759, 0.9999654567218411, 8607.187369129402, 8632.241668216628, 8638.4395114811, 201.66647585508917, 55.57074540014901, 70.21984832579676, 8607.361622441764, 8631.910168402963, 8638.650971345776, 282.3617369638656, 280.9268759223949, 281.61058326525057, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 802.5206, 6.856661, 5500.519, 785.9945, 6.985147, 5491.766, 828.0487, 2.636945, 2184.147, 784.8723, 6.993345, 5488.947, 799.2937, 2.752658, 2199.68, 817.1357, 6.714131, 5486.386, 100.0, 99.83612, 99.26825, 99.79348, 100.0, 99.74586
13867.651080000001, 60.00485862262544, 59.99983405930434, 60.00247865670658, 30.642582326297056, 30.845913166569407, 30.815237205773425, 0.9999670977780413, 0.9999822979946886, 0.9999625813023135, 8606.162820621987, 8630.207342696162, 8633.911873877043, 201.75151706167344, 55.044368795545324, 72.21051791309546, 8610.664063327826, 8631.333760018022, 8633.815938138843, 282.3623063576661, 280.9969080401916, 281.57837570430746, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 799.0114, 6.883967, 5500.581, 788.1151, 6.969674, 5493.165, 829.0775, 2.632895, 2182.968, 784.9111, 6.992609, 5488.777, 799.3318, 2.752658, 2199.583, 817.1754, 6.713765, 5486.444, 100.0, 99.8681, 99.22443, 99.79657, 100.0, 99.74803
13870.02576, 60.00223862777331, 60.00253613582966, 60.00052723430736, 30.61260110764709, 30.828578857540897, 30.776382170305414, 0.9999678906176286, 0.9999798460554769, 0.9999641586296865, 8604.953165108247, 8625.929132499246, 8630.98454932091, 202.23370319275955, 56.15879686780272, 72.96180965469864, 8615.041775479696, 8630.0296590137, 8635.44987880915, 282.2662824237177, 280.950372852907, 281.58831979487724, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 792.7421, 6.93483, 5497.58, 794.3798, 6.921783, 5498.595, 835.4058, 2.601234, 2172.966, 791.2027, 6.946643, 5495.958, 805.6074, 2.730743, 2199.126, 823.4579, 6.646377, 5472.679, 99.95459, 99.972, 98.79214, 99.92915, 99.99179, 99.50186
13872.426840000002, 60.00187847603934, 59.99979390943042, 60.000374206345896, 30.6422471057685, 30.856030939691053, 30.801650188044313, 0.999967558694211, 0.9999779543012302, 0.9999658212250692, 8611.486769857223, 8632.204195651939, 8638.07427412703, 202.73541327338853, 54.148598750674864, 69.68892431876986, 8612.998128445426, 8633.092678523268, 8636.483171000835, 282.29308016846613, 280.9495725148824, 281.5726197569647, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 799.0114, 6.884145, 5500.638, 788.0957, 6.969674, 5493.111, 828.9805, 2.632711, 2182.468, 784.9111, 6.992793, 5488.777, 799.3128, 2.752475, 2199.739, 817.1556, 6.713765, 5486.386, 100.0, 99.87024, 99.22975, 99.79666, 100.0, 99.75107
13874.773560000001, 59.99683956802623, 59.99509595923945, 59.99849682202376, 30.63829958192167, 30.85433817935352, 30.78054574218871, 0.9999699804856857, 0.9999757516878555, 0.999965951852324, 8609.120397868308, 8623.65788445573, 8634.769588991305, 204.11440575035977, 56.66004214853547, 69.7409154825632, 8606.35208518086, 8625.363532309628, 8632.474826869427, 282.29542170956177, 280.9321777807081, 281.6541788805298, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 792.7421, 6.934651, 5497.637, 794.3993, 6.921599, 5498.65, 829.0387, 2.632711, 2183.085, 791.3775, 6.944988, 5496.928, 806.8282, 2.72362, 2199.54, 814.9487, 6.736289, 5490.366, 99.95259, 99.97104, 99.20189, 99.93652, 99.95879, 99.82344
13877.14268, 59.99863185903792, 59.994672348353035, 59.997614955970576, 30.6559096431941, 30.864287924514226, 30.803082730284686, 0.9999672962712891, 0.9999807876018219, 0.999966059191949, 8613.745379398151, 8634.883146785987, 8638.956114139224, 200.3438763447116, 54.45101177816741, 69.60476844162542, 8612.875494643304, 8627.386080485963, 8639.078093761642, 282.3337593358762, 281.01271293601184, 281.5095284409439, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 786.394, 6.981588, 5491.783, 800.0219, 6.879971, 5500.092, 824.8264, 2.649094, 2187.014, 793.8436, 6.925683, 5497.39, 807.038, 2.72709, 2199.456, 819.4022, 6.690143, 5483.253, 99.84005, 100.0, 99.40529, 99.95323, 99.98335, 99.65362
13879.50732, 59.995049243624095, 59.99607598596153, 60.000382647194996, 30.643853181882736, 30.845582874966833, 30.805303512545695, 0.9999665877068722, 0.9999792736299116, 0.9999675040376342, 8607.986804344435, 8629.560713956133, 8631.988118193209, 204.35349705778617, 56.47904503597783, 66.26104116844613, 8611.9705613041, 8631.08871268283, 8639.696488789888, 282.3122921398817, 280.97269193819864, 281.62019337947305, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 792.7618, 6.934651, 5497.637, 794.3993, 6.921783, 5498.479, 829.0581, 2.633079, 2183.085, 791.2027, 6.946276, 5496.18, 805.6265, 2.730195, 2199.889, 817.1953, 6.713582, 5486.44, 99.95258, 99.97405, 99.19907, 99.92915, 99.97601, 99.75213
13881.870960000002, 59.998054728667135, 59.998268407050496, 59.99927919306734, 30.606120540808792, 30.803786793320228, 30.77418975172124, 0.999963202480847, 0.9999782029375837, 0.9999672244671753, 8599.03788302583, 8619.37334771625, 8626.922488341494, 200.6707756235569, 50.12294005836702, 71.13690629657503, 8603.962520868117, 8618.758646824577, 8623.818478695168, 282.3329650474167, 280.97652819370893, 281.66279455115443, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 798.4791, 6.885751, 5500.36, 788.0957, 6.970043, 5492.998, 835.4252, 2.601603, 2173.52, 784.8917, 6.992793, 5488.952, 799.3128, 2.752658, 2200.18, 823.4182, 6.645645, 5472.683, 100.0, 99.87129, 98.76449, 99.79772, 99.97942, 99.50192
13884.265840000002, 59.99861226111131, 59.997972669894345, 59.99848396450283, 30.6228867453707, 30.855878946393467, 30.809639926746993, 0.999965861858646, 0.999978773122928, 0.9999696455890085, 8605.571679846918, 8630.56154015077, 8640.82303710156, 203.88229460135335, 57.28885748429002, 68.20751408028786, 8611.107247772537, 8631.552222060376, 8638.149915408756, 282.29420321874494, 281.0465390061334, 281.68108818183117, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 792.7224, 6.93483, 5497.632, 794.3993, 6.921599, 5498.656, 828.9611, 2.633079, 2182.418, 791.2027, 6.946459, 5496.186, 805.6265, 2.73056, 2199.617, 817.1556, 6.713399, 5486.326, 99.95555, 99.97202, 99.22975, 99.92511, 99.9812, 99.7501
13886.7044, 60.00214634699608, 59.99998682724518, 60.002069790239254, 30.63071938917935, 30.84918282332601, 30.815328543153555, 0.9999688192035113, 0.9999798303060908, 0.9999677703867766, 8593.514945563227, 8618.833149003292, 8629.858400306382, 203.25197465964993, 57.09270675901007, 71.72997405102865, 8604.986092630608, 8617.954199650805, 8622.853048172483, 282.28114255499594, 280.9967500203437, 281.7558692686362, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 799.0114, 6.883967, 5500.523, 788.0957, 6.969859, 5492.935, 829.0387, 2.633263, 2183.089, 784.9111, 6.992609, 5488.719, 799.351, 2.751927, 2200.126, 817.1953, 6.715047, 5487.354, 100.0, 99.87014, 99.20173, 99.79869, 99.98434, 99.75311
13889.141800000001, 60.00611562797188, 60.00242643650481, 60.00106091848699, 30.620869230227587, 30.82294508347851, 30.787986426701284, 0.9999693061401344, 0.9999779148592061, 0.9999677514374465, 8601.46846812827, 8633.408350910053, 8632.250076912473, 202.39992932685618, 56.8705989009859, 70.32693352104752, 8610.558794434235, 8633.140978593234, 8638.543198690708, 282.43721122414604, 281.0915572127034, 281.68757241068084, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 805.2807, 6.828999, 5499.722, 781.7726, 7.014987, 5484.316, 822.7881, 2.661242, 2189.446, 779.7458, 7.028462, 5482.238, 795.9556, 2.763067, 2199.785, 814.9487, 6.733176, 5488.033, 99.98648, 99.70843, 99.54256, 99.65805, 99.98883, 99.79453
13891.490240000001, 60.00475596777802, 60.00531592948484, 60.003878368484955, 30.619969865982597, 30.84243570552364, 30.797672230926917, 0.9999697770049873, 0.9999788501753454, 0.9999653982614453, 8605.805586140114, 8634.192755116968, 8631.811606515705, 203.84408216541215, 55.79568189076463, 71.53578535726774, 8613.028947090703, 8628.19836506764, 8636.135831720065, 282.3715540965697, 281.0379590854357, 281.7686690599359, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 799.0114, 6.883967, 5500.633, 788.0957, 6.969859, 5492.882, 829.0775, 2.632343, 2182.973, 784.9305, 6.992609, 5488.835, 799.3891, 2.752292, 2199.904, 817.1556, 6.714131, 5486.559, 100.0, 99.86918, 99.22465, 99.79358, 99.99422, 99.74898
13893.85524, 60.00174472453661, 60.00881738000106, 60.011497697695525, 30.61872522812441, 30.82878156526908, 30.780905841462207, 0.9999645464140875, 0.999976390639206, 0.9999645416193236, 8603.020981269694, 8624.07705084648, 8630.090268851196, 197.1604549465928, 58.346539791604755, 72.86915756263943, 8601.610435596449, 8625.862517234578, 8633.432743033944, 282.386852426003, 281.0625546221842, 281.67423365001076, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 795.2656, 6.918054, 5498.528, 793.3292, 6.930072, 5498.013, 835.134, 2.601787, 2173.081, 791.1833, 6.946276, 5495.958, 805.5884, 2.72983, 2199.955, 823.4182, 6.646011, 5472.508, 99.98196, 99.96246, 98.78253, 99.92511, 99.96639, 99.50511
13896.22968, 60.00841479396004, 60.00206527761461, 60.004105351845865, 30.639341771996204, 30.846100800580587, 30.81464732250902, 0.9999650728599547, 0.9999783747613622, 0.9999656368615135, 8603.694275129785, 8628.308951117579, 8641.746592945748, 205.5405313417782, 58.54683361312618, 66.08644668641955, 8605.817432356169, 8631.542341037228, 8641.864208617479, 282.34631537331217, 281.0076602828369, 281.77111839989834, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 800.0, 799.0114, 6.884324, 5500.413, 788.1151, 6.969859, 5492.993, 829.0193, 2.633263, 2182.522, 784.9111, 6.992425, 5488.835, 799.3891, 2.753023, 2199.845, 817.1953, 6.713033, 5486.441, 100.0, 99.87334, 99.20417, 99.79359, 99.99155, 99.7458
