TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
14047.03016, 60.00585850762821, 60.0062406007697, 60.008972130498925, 30.611739239292636, 30.808674186827897, 30.77862153291839, 0.9999691956557359, 0.9999862272378648, 0.9999706276830208, 8599.508053643009, 8621.774328589156, 8634.190280117033, 198.77228133825702, 47.13756742617397, 68.56876010193992, 8604.112666510691, 8625.800314319018, 8626.203306065621, 282.35940521866604, 281.1152390158956, 281.67769863223737, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 777.6011, 7.042982, 5476.549, 800.7807, 6.868734, 5500.396, 821.1575, 2.668605, 2191.541, 777.8428, 2.816336, 2190.803, 811.3299, 6.773537, 5494.58, 820.4956, 6.678057, 5479.201, 99.57737, 100.0, 99.61677, 99.57098, 99.90407, 99.62765
14049.492760000001, 60.009241915673414, 60.01003445848865, 60.00772050989578, 30.609851929832388, 30.8195446575087, 30.80102519553756, 0.9999686322952668, 0.9999795416536355, 0.9999700447899472, 8602.514537050089, 8627.797812513289, 8633.143648365518, 207.10201358906488, 54.589755355146735, 63.83811253031581, 8608.073978755137, 8629.590360586632, 8638.239503965202, 282.4087543146455, 281.1543878161003, 281.76526066222345, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 783.8902, 7.000328, 5487.543, 794.4965, 6.92123, 5498.543, 827.5052, 2.639153, 2185.264, 784.1732, 2.799052, 2194.448, 805.0352, 6.831246, 5499.403, 825.108, 6.633742, 5470.678, 99.77211, 99.97616, 99.32878, 99.77827, 99.98462, 99.44672
14051.85828, 60.00642746351881, 60.01312853581087, 60.0098291964856, 30.609340490990622, 30.82158083717321, 30.764128256391412, 0.999968327039079, 0.9999784895423554, 0.999969979456474, 8597.359302253713, 8626.31858472991, 8627.288543887578, 201.67975433784932, 54.21837659368748, 60.19753503809301, 8602.296386496744, 8623.452083596076, 8625.221544674285, 282.2613210848853, 281.1601661645982, 281.70975704723884, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 783.9099, 7.000149, 5487.601, 794.4771, 6.921046, 5498.43, 827.9517, 2.635656, 2182.788, 786.2704, 2.792617, 2196.409, 802.2503, 6.860649, 5500.454, 817.2152, 6.713216, 5494.78, 99.77011, 99.97005, 99.24379, 99.87664, 100.0, 99.7511
14054.257160000001, 60.003753631093964, 60.00898176300166, 60.00792188078528, 30.644446084759387, 30.825607104295003, 30.79481786486665, 0.9999679634394752, 0.9999788290557108, 0.9999679357769693, 8604.016602523849, 8629.14646743043, 8632.182392829081, 204.52189176704815, 58.4735884425445, 61.51346019359721, 8608.734647239266, 8628.115669484572, 8633.295497543277, 282.1396457739418, 281.0508127970022, 281.64473906116643, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 788.9568, 6.966597, 5492.73, 790.9946, 6.948123, 5496.871, 830.0482, 2.630502, 2183.081, 785.1442, 2.798317, 2195.612, 804.978, 6.831612, 5499.237, 820.5353, 6.677324, 5479.659, 99.86642, 99.93417, 99.22144, 99.79912, 99.98956, 99.62463
14056.5946, 60.01073276824592, 60.00850383908419, 60.01230529896861, 30.633167218458105, 30.86013713028348, 30.81982886729058, 0.9999703836511297, 0.9999775342491272, 0.9999697589488019, 8607.920356633333, 8626.602563718707, 8639.387216527723, 204.04241715928356, 54.92345300902616, 65.65228671441491, 8609.559960448898, 8633.95118276413, 8631.411172755908, 282.28937704042227, 281.00610060534825, 281.54331877782937, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 789.2723, 6.961065, 5495.073, 788.2708, 6.969121, 5493.22, 827.5052, 2.639706, 2184.671, 790.3094, 2.781218, 2198.69, 798.7787, 6.885669, 5500.077, 820.5155, 6.678057, 5479.828, 99.90905, 99.87532, 99.30602, 99.93906, 100.0, 99.63183
14059.022320000002, 60.00336018970466, 60.00816179544107, 60.00444002300443, 30.594668163567835, 30.83732465804149, 30.77301860896109, 0.9999695805140832, 0.9999852088774929, 0.9999689918701817, 8607.830137868743, 8625.11599703163, 8629.298747498939, 204.43678153511837, 52.64113729403198, 63.966551309785245, 8595.558409636948, 8626.531189831549, 8638.837761527351, 282.3633968102099, 281.0384618596694, 281.70028646330644, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 796.4682, 6.904848, 5499.752, 781.831, 7.014618, 5484.32, 821.2158, 2.668789, 2191.363, 796.6982, 2.761361, 2200.793, 792.5031, 6.936074, 5496.95, 826.8774, 6.607372, 5463.114, 99.99409, 99.71046, 99.62448, 100.0, 99.94314, 99.32281
14061.399560000002, 60.00473801167472, 60.0034451971078, 60.00300527103146, 30.638132439302122, 30.84497372575182, 30.814443780114598, 0.9999698245614815, 0.9999812802207539, 0.9999681538530493, 8612.029277949352, 8624.928076344644, 8637.239222082024, 201.860224318421, 59.01411980035118, 66.92603311914627, 8612.021095131018, 8631.409817777905, 8633.224240422753, 282.35536959476866, 281.105544974599, 281.7321053892135, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 790.1989, 6.954283, 5495.353, 788.1346, 6.969674, 5492.884, 827.4664, 2.640442, 2185.197, 790.4454, 2.78085, 2198.191, 798.7596, 6.886217, 5499.971, 820.595, 6.676775, 5479.313, 99.91705, 99.86922, 99.29442, 99.94856, 99.99806, 99.62358
14063.834760000002, 60.004742603473524, 60.00150212067939, 60.009532198561885, 30.571759456567083, 30.781278046846925, 30.748386818305967, 0.9999718787781705, 0.9999802898635068, 0.9999690124933336, 8598.27600651878, 8620.85577729805, 8625.750395234601, 204.01089597642863, 54.64693272603654, 72.03195769374088, 8597.124059948963, 8620.431569374103, 8625.487525671446, 282.40319863769173, 281.1154869118688, 281.69531162654573, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 790.2186, 6.954104, 5495.41, 788.1346, 6.96949, 5492.884, 827.447, 2.639706, 2185.598, 790.426, 2.781034, 2198.131, 791.6829, 6.942648, 5495.722, 819.2431, 6.697834, 5484.048, 99.91515, 99.87124, 99.28311, 99.93842, 99.92724, 99.70857
14066.286440000002, 60.006825498871024, 60.00641789819603, 60.006148787564825, 30.63057169237643, 30.83263839709641, 30.820111578659922, 0.9999685020602626, 0.99998038852303, 0.99996559041966, 8608.074062739975, 8626.514811596731, 8635.251741305601, 205.07971379831224, 56.062724958956096, 66.60949294132661, 8609.196293595569, 8629.104288193914, 8638.480757166784, 282.3221107892433, 281.09279605688766, 281.6694782350002, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 784.1662, 6.998364, 5488.66, 793.2514, 6.935414, 5497.052, 831.0187, 2.622955, 2181.264, 788.387, 2.785814, 2197.897, 791.5875, 6.938631, 5496.888, 820.4558, 6.678789, 5479.712, 99.79242, 99.9494, 99.12893, 99.90772, 99.94189, 99.62973
14068.657280000001, 60.000508650490076, 60.004616263879825, 60.00581203297498, 30.628970974996218, 30.833396585610096, 30.777359882451698, 0.9999688413126905, 0.9999794496522572, 0.9999696771314863, 8605.438958333812, 8626.52732733575, 8638.266764848611, 199.59216188468326, 59.379661664021796, 66.8321471061463, 8610.275669103688, 8624.148610462653, 8633.271125329944, 282.34109486533185, 281.0791017491097, 281.74875363037853, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 786.4137, 6.986586, 5489.665, 793.4849, 6.928598, 5498.429, 827.4276, 2.640442, 2184.917, 784.2314, 2.799604, 2195.612, 792.484, 6.936256, 5496.948, 820.4558, 6.678606, 5479.423, 99.81068, 99.9719, 99.31129, 99.76917, 99.94415, 99.62355
14071.21052, 60.006285795581555, 60.00651307245293, 60.004082168347274, 30.580499836180554, 30.800444379789436, 30.747904538581952, 0.999968291230326, 0.9999787770575056, 0.9999687189230605, 8596.495663646347, 8624.376254392395, 8630.882047602827, 201.70489267723678, 48.75142541577327, 64.40751122990969, 8601.187704866015, 8624.702313610404, 8627.998591578049, 282.4116880233736, 281.11688752128293, 281.79333859374987, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 777.6208, 7.042803, 5476.602, 800.7418, 6.869103, 5500.394, 821.1963, 2.669158, 2191.318, 777.9204, 2.816887, 2191.399, 798.7596, 6.885851, 5500.354, 826.798, 6.60664, 5463.119, 99.57327, 100.0, 99.62237, 99.58761, 100.0, 99.32804
14073.644960000001, 60.00699287168362, 60.00602067701126, 60.00539606578725, 30.623604448912403, 30.804754542167284, 30.798757527135177, 0.9999692197940804, 0.9999788083606708, 0.9999691774420609, 8605.15156211375, 8626.119790773746, 8640.96898135812, 202.38374456408656, 59.0969867940608, 69.35459908164557, 8606.246828996947, 8630.87563830395, 8626.617540343359, 282.37063845524756, 281.141523320867, 281.70495043580013, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 783.8902, 7.000149, 5487.71, 794.4576, 6.921046, 5498.712, 827.5246, 2.640626, 2185.557, 784.1538, 2.799972, 2194.997, 792.484, 6.936622, 5496.897, 820.5353, 6.677874, 5479.6, 99.77515, 99.97422, 99.2547, 99.77119, 99.946, 99.6256
14076.046600000001, 60.0114781611795, 60.009329039312526, 60.01269476510989, 30.599519869000908, 30.803736455435317, 30.774624286306782, 0.9999655596717758, 0.9999784956535224, 0.9999694021939335, 8597.048894395753, 8623.216037623508, 8628.536084473077, 199.08674219941622, 61.4281125299874, 68.52091422916601, 8599.796119436021, 8620.215305080661, 8626.931649890226, 282.22135760196977, 281.08273669599026, 281.7363177517016, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 783.9099, 6.999971, 5487.769, 800.7029, 6.869287, 5500.339, 827.4276, 2.64081, 2185.091, 784.4257, 2.799604, 2195.698, 799.618, 6.878547, 5500.429, 819.1238, 6.698383, 5484.338, 99.77621, 100.0, 99.25753, 99.80303, 100.0, 99.71384
14078.440560000001, 60.011670619297604, 60.011543917499814, 60.010403275723995, 30.628239485862682, 30.83660570954458, 30.79527269075149, 0.9999694649251156, 0.9999756243599445, 0.9999703211135831, 8604.421384396981, 8634.238283635837, 8629.402596064165, 201.0899894652307, 56.93147955295035, 68.29359050537721, 8611.712298914545, 8629.839763990763, 8639.76205287366, 282.29633120991537, 281.04920497952185, 281.700946721364, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 790.2383, 6.956246, 5494.795, 805.878, 6.823791, 5499.9, 831.4846, 2.623323, 2181.252, 786.5617, 2.792434, 2196.051, 800.0948, 6.878547, 5500.146, 820.5353, 6.677874, 5479.487, 99.907, 99.98465, 99.09459, 99.84945, 100.0, 99.6276
14080.866800000002, 60.00803860541081, 60.01115680201296, 60.011006433166486, 30.6440042082065, 30.865986064579698, 30.802713792535336, 0.9999677862691663, 0.9999808052595269, 0.9999675809359343, 8609.079127241606, 8627.821547655321, 8637.465735606347, 197.2022708427603, 53.47327820743885, 69.0339833526034, 8613.478834906018, 8629.939446342287, 8639.438960005475, 282.3235210187083, 281.04927936835503, 281.67324687581146, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 787.222, 6.976592, 5493.457, 800.7223, 6.868734, 5500.506, 827.4081, 2.638601, 2184.63, 790.7173, 2.781402, 2198.346, 805.0543, 6.831794, 5499.674, 820.5353, 6.678057, 5479.658, 99.86846, 100.0, 99.29999, 99.91921, 99.9846, 99.62246
14083.355120000002, 60.00547495456507, 60.0047227280424, 60.010111770040446, 30.617456408451574, 30.810758096058596, 30.793183135191647, 0.999971112757197, 0.9999827029523068, 0.9999751885703565, 8604.043830551336, 8631.984404437779, 8626.121773145798, 199.00191880457874, 50.88328579283461, 67.02318733229367, 8612.577115986333, 8636.6542549437, 8634.59485642687, 282.2934074761087, 281.02228192739807, 281.66575050393106, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 796.4879, 6.904669, 5499.972, 794.516, 6.92031, 5498.656, 821.2352, 2.668605, 2191.662, 796.8341, 2.760625, 2199.902, 811.3489, 6.771345, 5494.751, 826.8178, 6.606823, 5462.43, 99.99809, 99.97012, 99.60324, 99.95603, 99.8972, 99.32804
14085.78604, 60.00171535493431, 60.00429053150505, 60.0008131221502, 30.640562327460426, 30.848627889947306, 30.81003501092083, 0.9999735855206954, 0.9999818593422545, 0.9999708581752335, 8606.925769277253, 8636.212085233774, 8636.409089263108, 192.93296719596356, 49.4820275042639, 64.58607081706896, 8612.411051046925, 8632.575104874722, 8638.267734321558, 282.19499761816735, 280.991620232403, 281.60322832558586, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 790.2186, 6.954104, 5495.462, 800.7807, 6.868734, 5500.341, 827.4664, 2.640626, 2185.008, 790.4648, 2.780482, 2198.177, 805.1115, 6.830333, 5499.292, 820.436, 6.678972, 5479.597, 99.91515, 100.0, 99.31716, 99.91571, 99.98178, 99.62763
14088.221120000002, 60.002082429455264, 60.00234061299497, 59.99910176834125, 30.596507299613993, 30.789003114055014, 30.744033023739718, 0.9999688528232799, 0.9999790738744416, 0.9999737780681036, 8593.965668861485, 8618.449465201014, 8622.61433188121, 202.99967110014643, 57.015269127232386, 69.67456296518594, 8595.352164754857, 8619.516559525575, 8621.780448110574, 282.1958704876085, 281.0218061542059, 281.5979834752599, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 790.2186, 6.954104, 5495.52, 794.4965, 6.920678, 5498.713, 827.4276, 2.640074, 2184.929, 790.4454, 2.781218, 2197.987, 804.7109, 6.839099, 5499.837, 819.2629, 6.697834, 5484.164, 99.91515, 99.9732, 99.31357, 99.90664, 99.99564, 99.69513
14090.614440000001, 59.99284487566118, 59.99805628339282, 59.999246795421705, 30.6374715382801, 30.852659697763638, 30.766931851395118, 0.9999686314615645, 0.9999806293242904, 0.9999685022928922, 8609.557271600715, 8626.688466759662, 8639.747878133903, 204.1432685133159, 53.26759583864168, 67.17092406997972, 8611.116046115647, 8629.436427587681, 8640.889256347955, 282.2511287697048, 281.04483873025487, 281.6960629739563, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 783.8902, 7.000328, 5487.601, 788.407, 6.963411, 5494.403, 832.0475, 2.621299, 2180.107, 787.455, 2.787285, 2197.342, 803.1849, 6.841474, 5499.426, 820.3365, 6.680071, 5479.658, 99.77315, 99.89683, 99.05595, 99.87779, 99.99383, 99.62768
14093.081240000001, 59.990099634564295, 59.99380821923203, 59.99274737691074, 30.636787873131418, 30.83882459052111, 30.76481204511141, 0.9999708371200329, 0.9999749280569122, 0.9999713868790356, 8603.142364034094, 8630.976719031712, 8628.438391848402, 203.38261751568882, 56.39610027285653, 68.76622289839588, 8599.35797971029, 8626.686712596249, 8641.04104657038, 282.33457414233567, 281.1131896103181, 281.71182036803015, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 786.8277, 6.982481, 5490.277, 789.5159, 6.959175, 5493.406, 827.5828, 2.640442, 2184.859, 784.1149, 2.798317, 2195.336, 798.7596, 6.885487, 5500.022, 820.436, 6.678606, 5479.594, 99.82181, 99.89253, 99.31036, 99.76706, 99.999, 99.62758
14095.451320000002, 59.9935595596764, 59.99353372282751, 59.990834778516806, 30.586591613103675, 30.80618992754349, 30.69767237614231, 0.9999717833454048, 0.9999777427108393, 0.9999701550975961, 8590.435982333802, 8616.094133437764, 8619.087925526817, 196.66502027247975, 55.38537705769795, 67.72096338832262, 8595.726861962681, 8611.801154757464, 8626.029406504029, 282.26882629521884, 281.12022050498257, 281.7849217548238, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 777.6208, 7.043338, 5476.607, 781.831, 7.014618, 5483.981, 821.1963, 2.668605, 2191.538, 777.8428, 2.8156, 2190.763, 792.465, 6.936439, 5497.113, 826.8178, 6.607006, 5462.37, 99.57327, 99.71139, 99.61395, 99.56563, 99.94611, 99.32909
14097.818440000001, 59.99084598081405, 59.98871926831928, 59.9907377380662, 30.618054602283785, 30.82013911571976, 30.782758177199167, 0.9999634347825718, 0.9999773698684961, 0.9999682947425758, 8603.091900225976, 8625.138274975667, 8632.066778648405, 203.65450890551483, 61.69874756592253, 64.18056988836656, 8607.141175773491, 8632.410448769193, 8633.256990770693, 282.3005663933986, 281.03848853174736, 281.64395349575335, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 783.8902, 7.000328, 5487.768, 788.1346, 6.969306, 5492.996, 827.6022, 2.639338, 2184.143, 784.1732, 2.79942, 2194.987, 798.7787, 6.885851, 5500.352, 820.5552, 6.679155, 5479.481, 99.7762, 99.86815, 99.33389, 99.78377, 100.0, 99.63395
14100.228000000001, 59.99019692878196, 59.98826939429668, 59.98735061301703, 30.63925194168392, 30.843505936674443, 30.807440769550062, 0.9999698144807263, 0.9999743877284871, 0.9999714386259908, 8596.00921161774, 8619.729840136652, 8626.01832870729, 202.72747585793513, 55.940804382936676, 66.16599077513081, 8598.968678744235, 8623.092799593702, 8625.917744806138, 282.2741107272245, 281.13498596903196, 281.76223470056743, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 783.8902, 7.000149, 5487.71, 788.1346, 6.969306, 5493.16, 827.5828, 2.639153, 2185.896, 784.1149, 2.799237, 2195.522, 798.7787, 6.885669, 5500.026, 820.4757, 6.68062, 5480.508, 99.77611, 99.87424, 99.26752, 99.77801, 99.99908, 99.63706
14102.631840000002, 59.987266125240616, 59.9846293821634, 59.984866771416314, 30.616569809329643, 30.82430019254298, 30.777365639716685, 0.9999665289500338, 0.9999775414835586, 0.9999680015049703, 8604.801321000321, 8626.74986308286, 8630.249453511404, 194.1569915822406, 56.20959783053377, 70.21825617568277, 8609.786762852407, 8618.271489712484, 8635.62876063678, 282.4625917074209, 281.0632980925749, 281.6741972110353, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 790.2186, 6.954283, 5495.295, 794.4771, 6.920862, 5498.429, 833.4258, 2.611727, 2178.149, 789.3386, 2.786734, 2198.16, 802.1931, 6.856449, 5500.347, 818.6069, 6.67, 5476.967, 99.91305, 99.97004, 98.9661, 99.91497, 100.0, 99.59863
14105.073, 59.98454604971367, 59.98733348611737, 59.98536844416268, 30.634102660652285, 30.819382450444945, 30.801404746523446, 0.9999691568132829, 0.9999748664604262, 0.9999672263088654, 8613.185771167384, 8627.517681162879, 8633.31867378293, 203.22533866776848, 59.23218936606236, 71.2112838704652, 8610.821594927536, 8625.601482043841, 8641.998209259213, 282.36460071579194, 281.10641822449446, 281.69002547739075, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 785.5659, 6.988549, 5491.453, 791.4031, 6.944992, 5497.041, 827.4664, 2.638601, 2184.867, 790.2706, 2.78085, 2198.123, 798.7978, 6.885851, 5500.137, 820.5552, 6.678057, 5479.487, 99.83292, 99.9448, 99.31075, 99.91351, 100.0, 99.62663
14107.50508, 59.99396593858094, 59.990880881053904, 59.991947819641446, 30.64796277557831, 30.84269602476311, 30.797566808553896, 0.9999670255260965, 0.9999802500188759, 0.9999661979975639, 8605.848985761088, 8625.83607840681, 8635.006315188768, 201.34331638202048, 52.48983199185568, 68.08423647375821, 8608.099023797831, 8624.977636793976, 8639.341453173221, 282.3780308797625, 281.155625314963, 281.7684318670484, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 796.0739, 6.908238, 5499.752, 800.7418, 6.868918, 5500.451, 821.274, 2.668237, 2191.371, 796.7564, 2.761544, 2199.848, 792.5222, 6.935891, 5497.008, 826.9968, 6.606274, 5463.463, 99.99312, 100.0, 99.6216, 100.0, 99.9451, 99.32174
14109.911880000001, 59.99583909969936, 59.99245839204259, 59.99381961053637, 30.614354205826245, 30.831732873186933, 30.778321245446858, 0.9999662529783211, 0.9999769754308807, 0.9999667717046332, 8612.898723841772, 8627.523645253601, 8635.869190405094, 200.72103979725534, 54.66276311304796, 67.62244940853043, 8615.26113690435, 8630.193202381282, 8637.24546791463, 282.5120749129471, 281.119720955587, 281.7691042515039, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 790.2186, 6.954104, 5495.41, 794.4576, 6.921046, 5498.655, 827.5828, 2.640258, 2185.396, 790.5037, 2.781218, 2197.997, 798.7978, 6.885304, 5500.134, 820.6547, 6.677507, 5479.483, 99.9161, 99.97414, 99.28859, 99.90757, 100.0, 99.62556
14112.337160000001, 59.99993623442364, 59.99944335270972, 59.998410282740984, 30.619082027475834, 30.832852031870132, 30.778384765771506, 0.9999688113164349, 0.999980197156265, 0.9999663274344145, 8607.425270775051, 8629.685817245067, 8640.78044188051, 207.99739101780142, 52.979949851462834, 70.69826773301111, 8597.794849555514, 8615.340095147118, 8616.798374007092, 282.4996275181973, 281.1208730677127, 281.70108969582265, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 790.2186, 6.954104, 5495.41, 800.7223, 6.869103, 5500.392, 827.5052, 2.63989, 2184.527, 790.4066, 2.781034, 2198.221, 792.5222, 6.936256, 5497.115, 820.5155, 6.678423, 5479.488, 99.9161, 100.0, 99.30081, 99.93623, 99.94614, 99.62565
14114.676840000002, 60.00922154551779, 60.00884109944806, 60.007903077862245, 30.627327705254352, 30.826066210750025, 30.809004926712753, 0.9999699548338533, 0.999980938282676, 0.9999685747903668, 8610.880042494557, 8627.800291124964, 8631.171090769112, 201.40749718648658, 56.43515297506656, 70.3067395744356, 8615.383186184834, 8635.148904462898, 8631.700077618865, 282.4198574136553, 281.0550987129305, 281.8566546591954, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 783.9296, 7.000149, 5487.543, 807.0453, 6.813291, 5498.61, 833.8334, 2.609518, 2175.425, 784.1732, 2.797582, 2195.905, 787.4865, 6.969677, 5493.362, 816.9567, 6.711751, 5484.562, 99.77621, 99.97226, 98.88155, 99.80243, 99.86959, 99.7179
14117.071960000001, 60.012376188122026, 60.010675530392774, 60.01308137617533, 30.617073847069893, 30.827232691717697, 30.77074836448792, 0.9999653990503541, 0.9999798062305698, 0.9999687293818705, 8596.926847192577, 8627.394711434648, 8624.054134013806, 201.2105385749819, 58.11578291533715, 67.46553106874649, 8607.288640686606, 8623.464099801567, 8624.779845597159, 282.4355696147702, 281.0863566844381, 281.8169802819085, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 790.2383, 6.956246, 5493.904, 800.7418, 6.868918, 5500.392, 827.5052, 2.638601, 2183.577, 786.3481, 2.794456, 2196.466, 792.5031, 6.936256, 5497.062, 820.4161, 6.678423, 5479.313, 99.90196, 100.0, 99.34459, 99.82824, 99.94305, 99.62868
14119.480120000002, 60.01453184472905, 60.010698187279324, 60.01058291467022, 30.5972876280017, 30.784617649459392, 30.76903826507627, 0.9999669164105437, 0.9999839625321137, 0.999965590717287, 8588.813416313751, 8617.098254610733, 8622.748719609748, 201.34173727703183, 53.82485545312511, 68.41518549392885, 8593.816834312887, 8617.089208762305, 8630.05498107569, 282.3692702564432, 281.0959161459734, 281.6827821795656, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 781.209, 7.018888, 5481.574, 796.5005, 6.904469, 5499.325, 822.1669, 2.666396, 2191.388, 778.0175, 2.817071, 2190.842, 798.7978, 6.885487, 5500.079, 826.957, 6.606091, 5463.575, 99.67681, 99.98632, 99.60714, 99.59995, 100.0, 99.33633
14121.852560000001, 60.01224056782164, 60.01223158940785, 60.01466400380295, 30.622379557011595, 30.849015564379442, 30.793009202556274, 0.9999670885587403, 0.9999767581742366, 0.9999640494903306, 8603.96146523108, 8624.087728956149, 8631.446329832637, 200.84198476664915, 54.98609869565553, 74.30055316129324, 8603.125592771588, 8624.777818148776, 8639.021001621015, 282.34828674691016, 281.0761419424902, 281.6672730853157, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 783.8902, 7.000149, 5487.601, 800.7418, 6.868918, 5500.453, 827.5246, 2.63989, 2184.32, 784.212, 2.799052, 2195.187, 792.5031, 6.936256, 5497.229, 820.5155, 6.678057, 5479.313, 99.77011, 100.0, 99.31036, 99.79454, 99.94821, 99.62771
14124.28088, 60.01242694542321, 60.00966824302405, 60.0096772869648, 30.623532498485456, 30.844819380822987, 30.79563011015036, 0.9999665627791546, 0.9999776505423269, 0.9999727613566973, 8602.739449820405, 8631.674871734995, 8641.008208797755, 203.96431272820604, 56.01731675052088, 71.28582038543846, 8614.583585986835, 8629.49227452482, 8641.555812703122, 282.25276106201085, 280.9598769631529, 281.70146161696556, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 783.9099, 7.000328, 5487.763, 794.4576, 6.92123, 5498.771, 827.4858, 2.640994, 2183.862, 784.0761, 2.799604, 2195.099, 798.7596, 6.885487, 5500.077, 820.4757, 6.677141, 5479.652, 99.77315, 99.97113, 99.334, 99.78373, 100.0, 99.62863
14126.7054, 60.00766514299214, 60.003089557272965, 60.007084741568825, 30.619188153798866, 30.850742246833114, 30.822388225539054, 0.999967255020805, 0.9999798932785852, 0.999966091928095, 8608.234342562166, 8627.62572283719, 8640.671417555659, 206.2497096293132, 55.7187683102361, 70.42838208129251, 8612.047344879376, 8624.827965809945, 8632.789696154077, 282.28197142408425, 280.98104696567907, 281.6282852580613, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 790.2186, 6.954283, 5495.52, 788.1541, 6.96949, 5492.938, 833.8917, 2.608966, 2175.536, 790.5231, 2.780482, 2197.891, 805.0352, 6.831246, 5499.279, 815.2867, 6.7264, 5487.753, 99.91714, 99.8702, 98.89187, 99.92382, 99.98667, 99.78414
14129.102640000001, 60.004885650704416, 60.00420380351642, 60.00577339162235, 30.635903531587466, 30.832202331303204, 30.79401053754816, 0.9999693012420936, 0.9999768925226492, 0.9999640891461571, 8608.589912444048, 8630.474937436233, 8640.904120898664, 204.08080477963495, 59.46954966770272, 70.49009447989738, 8614.16820312196, 8631.28356948368, 8632.46885570946, 282.4150834782554, 281.0255759977246, 281.72060956039735, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 783.9099, 7.000506, 5487.653, 794.4771, 6.920678, 5498.196, 827.4664, 2.640258, 2184.867, 785.9015, 2.791514, 2197.186, 798.7596, 6.885487, 5500.021, 820.5751, 6.677691, 5479.368, 99.7762, 99.97313, 99.31075, 99.81346, 99.99796, 99.62877
14131.446800000002, 60.00121429405607, 60.00147223913991, 59.99983937396998, 30.63571284820678, 30.826423690034208, 30.793569478871802, 0.9999705165055073, 0.9999824736921943, 0.9999687485709811, 8607.474453151364, 8628.137111494889, 8637.191372973328, 199.05498738261122, 52.680693000184874, 64.06704033838832, 8604.13450419717, 8624.476345366524, 8631.078804025648, 282.2293952688852, 280.99150670441844, 281.6136023479233, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 790.9086, 6.944824, 5496.858, 785.9166, 6.985515, 5488.744, 824.1081, 2.657929, 2189.817, 795.4942, 2.765406, 2199.775, 792.8083, 6.935343, 5497.167, 826.6588, 6.608837, 5462.89, 99.93834, 99.80752, 99.53576, 99.97989, 99.94709, 99.32694
14133.823480000001, 59.9982716510587, 60.001049887735434, 60.000207285215474, 30.652081914176943, 30.8608592931894, 30.814383288179403, 0.9999694193652777, 0.9999827038145424, 0.9999719554262007, 8610.40541160516, 8628.85259895591, 8637.239465055642, 202.77479360399775, 55.13471161587427, 67.97868271324478, 8611.420546221583, 8629.826520675128, 8634.386897987126, 282.218988455016, 280.867979789572, 281.5644809090116, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 791.6578, 6.943039, 5495.739, 787.8233, 6.970227, 5492.937, 827.4858, 2.641178, 2185.148, 790.4066, 2.781034, 2198.042, 798.7787, 6.885669, 5500.134, 820.5552, 6.677507, 5479.541, 99.92827, 99.87017, 99.28533, 99.90959, 100.0, 99.62661
14136.22304, 59.997817389406755, 59.996171949957265, 59.99385622029778, 30.661995059980654, 30.85473761722769, 30.84125522695695, 0.999964727131823, 0.9999807264871319, 0.9999676577742349, 8609.57215528257, 8635.70755524496, 8637.859048737393, 199.26012066337398, 56.102513155997485, 69.18731655560532, 8609.583294865493, 8631.545210522369, 8641.868422421869, 281.91995117667705, 280.6835407800925, 281.3456357989974, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 790.2186, 6.954283, 5495.468, 788.1541, 6.96949, 5492.996, 827.4858, 2.639338, 2184.206, 790.4454, 2.781402, 2197.95, 798.7978, 6.885851, 5500.079, 820.4956, 6.67824, 5479.369, 99.91704, 99.87126, 99.28989, 99.9054, 99.99989, 99.62349
14138.652360000002, 59.99031253345823, 59.99347546139864, 59.994929812920205, 30.633304346465845, 30.838064373714854, 30.78181876586552, 0.9999668078127821, 0.9999799069706758, 0.9999629440590255, 8599.70342825106, 8625.069183648127, 8631.765073095092, 193.99123190475007, 57.08634620686871, 70.58215547369946, 8612.652921910432, 8630.69873417729, 8638.345287015469, 282.35747754365724, 280.9556251594116, 281.5809393040865, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 783.9099, 7.000149, 5487.71, 794.4771, 6.920862, 5498.602, 833.8917, 2.608598, 2175.37, 784.212, 2.79942, 2194.595, 805.0734, 6.831246, 5499.239, 814.1734, 6.743614, 5490.702, 99.77106, 99.9721, 98.90702, 99.75294, 99.98762, 99.83783
14141.015640000001, 59.99628512787665, 59.99400578195097, 59.99487384202515, 30.62373281005416, 30.84547842068668, 30.79734091391781, 0.9999621097469579, 0.9999807665267153, 0.9999649750476607, 8603.737425867213, 8626.6330285128, 8639.06069066494, 199.57498760128055, 51.436496980076754, 69.58584486510335, 8609.448463197401, 8620.85442414289, 8632.61483482247, 282.22647221019315, 280.8785315165544, 281.54818454638786, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 790.2186, 6.954462, 5495.683, 788.1541, 6.96949, 5492.938, 827.4081, 2.64081, 2184.887, 790.4066, 2.780115, 2198.322, 798.7787, 6.885487, 5499.966, 820.4757, 6.678423, 5479.252, 99.91515, 99.87124, 99.32573, 99.9223, 99.99798, 99.62868
14143.414600000002, 60.001828212788894, 59.99715603040941, 59.99668043166807, 30.612178304993474, 30.82054999299886, 30.761597215321558, 0.9999672657897773, 0.9999780803921705, 0.9999652918371122, 8593.132618561336, 8615.085054709634, 8626.056123673736, 203.5297994494333, 57.16107026218606, 70.27533066351498, 8601.613279435633, 8622.51998158463, 8631.967374692944, 282.2744827042109, 280.9827445474567, 281.57909807570815, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 783.9099, 7.000328, 5487.711, 794.4771, 6.920862, 5498.776, 826.4957, 2.646517, 2186.923, 781.5905, 2.806039, 2192.57, 795.4597, 6.917811, 5498.299, 825.5057, 6.61488, 5463.918, 99.77621, 99.97634, 99.4042, 99.70633, 99.96767, 99.36762
14145.730200000002, 59.99639567056172, 59.994603747694526, 59.99837357176126, 30.6274627357065, 30.850383669128643, 30.80404649588069, 0.999968816769799, 0.9999778854615216, 0.9999572669087848, 8603.368886047325, 8627.93245089463, 8629.273459733751, 204.39530401289244, 55.10951445739511, 69.40458534024492, 8609.824156503482, 8630.361432102294, 8636.870751584824, 282.130908272078, 280.8309266178756, 281.5502947787986, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 779.3361, 7.027633, 5482.073, 797.4538, 6.896732, 5499.588, 825.894, 2.646517, 2185.727, 783.9984, 2.799972, 2194.783, 798.7405, 6.885669, 5500.023, 820.6746, 6.676592, 5479.427, 99.65544, 99.99111, 99.39304, 99.76146, 99.99593, 99.62454
14148.271400000001, 59.99841131579212, 60.00366660671785, 60.004353441406046, 30.644671633090685, 30.846155141695874, 30.782682541610225, 0.9999636220118399, 0.9999768891547319, 0.9999671346315175, 8601.61993498102, 8628.11144968521, 8637.151596485337, 202.6286832547171, 57.56070767730944, 71.01865136527249, 8611.996504682702, 8623.608256677877, 8630.324981720407, 282.17674516226236, 280.8507628328797, 281.6051225314171, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 783.9099, 7.000506, 5487.706, 794.4576, 6.921046, 5498.601, 827.4858, 2.64081, 2184.925, 784.348, 2.798869, 2195.429, 792.4459, 6.936256, 5496.838, 820.4757, 6.677691, 5479.833, 99.77307, 99.97209, 99.31574, 99.77079, 99.94507, 99.62341
14150.763680000002, 60.00503308706528, 60.00644299302397, 60.00498417309198, 30.631306850947425, 30.8324418006163, 30.790077554512397, 0.9999684356035379, 0.9999807737822213, 0.9999749694657395, 8597.408152532022, 8628.113966579118, 8629.131277508073, 197.71688894833096, 50.54283392165712, 69.81590643833351, 8603.715100612671, 8627.63033388496, 8633.374835979033, 282.1326408923377, 280.91635132006843, 281.5230562057443, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 790.2186, 6.954462, 5495.405, 788.1346, 6.96949, 5492.884, 833.8723, 2.609334, 2175.312, 790.3871, 2.781218, 2198.351, 786.2084, 6.983557, 5490.453, 814.1734, 6.743797, 5490.7, 99.91704, 99.87124, 98.87644, 99.90514, 99.82502, 99.83576
14153.110160000002, 60.00602697864054, 60.00294976992086, 60.00090892139081, 30.65088160162978, 30.84821244506809, 30.822888281198814, 0.9999680539119862, 0.9999769664610147, 0.9999662822861698, 8602.240302092823, 8622.329214845964, 8632.758351113165, 199.09371254706184, 58.45179774426208, 75.01861006465651, 8610.287947396144, 8629.796742937739, 8630.112846761747, 282.1062399373867, 280.8013618411761, 281.4984139301208, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 783.8902, 6.999971, 5487.658, 794.4576, 6.921046, 5498.655, 827.5246, 2.640074, 2185.107, 784.1926, 2.799237, 2194.716, 792.484, 6.936439, 5497.061, 820.4558, 6.678423, 5479.482, 99.7742, 99.97113, 99.27789, 99.77605, 99.94308, 99.6276
14155.520760000001, 60.010806994208046, 60.00921865880159, 60.00642014749564, 30.6383412292784, 30.85697295944488, 30.807234725418525, 0.9999684032378375, 0.9999812972093723, 0.9999672780949552, 8607.218414730552, 8625.189879664746, 8635.640670043793, 200.77922034528092, 54.61429323051948, 70.32936198230755, 8607.275217059967, 8625.755417217571, 8636.581068270518, 282.18372532547306, 280.84009820523465, 281.63325746928564, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 790.2186, 6.954104, 5495.353, 788.1541, 6.969306, 5492.937, 827.0781, 2.643019, 2186.95, 791.9406, 2.774783, 2198.733, 795.4215, 6.913063, 5499.431, 825.0683, 6.627516, 5467.419, 99.9141, 99.8702, 99.34213, 99.94593, 99.98476, 99.40622
14157.903040000001, 60.00883008716584, 60.00827051655235, 60.00763302045936, 30.64566650439492, 30.83350438281837, 30.793789534473728, 0.9999715942761542, 0.999979865416485, 0.9999680761784565, 8600.55706123566, 8622.21633337532, 8637.04007335907, 205.37067821138226, 57.41343165367607, 67.74445011284251, 8607.845501744203, 8624.245720423583, 8640.853206177044, 282.2696952367989, 280.8877198327468, 281.48276747372375, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 795.1868, 6.915199, 5498.753, 784.0684, 6.994357, 5489.259, 825.1757, 2.650566, 2186.388, 791.4163, 2.778828, 2197.851, 792.5794, 6.935343, 5496.834, 820.5751, 6.678606, 5479.597, 99.97593, 99.79483, 99.40038, 99.90092, 99.9422, 99.62144
14160.307, 60.00959362088812, 60.01136550600516, 60.01292989661952, 30.6437146167368, 30.85262287307091, 30.814523223881363, 0.9999668545381893, 0.9999768480422092, 0.9999700790842324, 8608.44828710783, 8630.264125693644, 8634.108982243955, 205.74037188829698, 56.91619992012102, 67.87224675856407, 8610.816192683458, 8632.146392909586, 8636.922354735787, 282.2115343827467, 281.0000786764232, 281.5308826912876, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 790.1989, 6.954283, 5495.405, 788.1541, 6.969306, 5492.991, 827.447, 2.639706, 2184.487, 790.4843, 2.78177, 2198.922, 798.7214, 6.885487, 5500.134, 820.4956, 6.678972, 5479.662, 99.914, 99.8733, 99.28799, 99.89526, 100.0, 99.62871
14162.703920000002, 60.01218231687329, 60.009644515810564, 60.00969824038061, 30.611431968048922, 30.828418795180927, 30.76868561099264, 0.9999698670035556, 0.9999815562623836, 0.9999685326216406, 8599.414535738411, 8618.857926763114, 8629.590630737497, 196.3356153629602, 52.65267810241494, 70.27900009494965, 8607.95861620991, 8624.113749094631, 8627.544194994882, 282.24232776577225, 280.89916475191535, 281.6065911373066, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 783.9099, 7.000149, 5487.433, 794.4576, 6.920678, 5498.659, 833.8917, 2.609334, 2175.419, 784.1926, 2.800156, 2194.925, 805.0543, 6.831246, 5499.346, 814.1932, 6.743431, 5490.872, 99.77011, 99.97107, 98.89931, 99.76793, 99.99169, 99.83573
14165.165320000002, 60.01210152472728, 60.013872348226194, 60.016818553730744, 30.62297467485334, 30.856590653004854, 30.800202566236816, 0.9999678515846931, 0.9999760738048658, 0.9999678883373528, 8603.027423920857, 8630.387040679952, 8639.28197475252, 201.51276362449266, 52.36539928790171, 69.43159342517674, 8608.975237942015, 8636.020321252001, 8637.5525435503, 282.17099138300347, 280.79088778504985, 281.4782322857345, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 800.0, 790.2186, 6.954283, 5495.41, 788.1735, 6.96949, 5492.996, 827.5828, 2.63989, 2184.706, 790.5231, 2.78085, 2198.467, 798.7596, 6.885487, 5499.972, 820.5353, 6.678057, 5479.487, 99.91505, 99.87126, 99.30569, 99.93969, 100.0, 99.62873
