TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
14316.162880000002, 60.01048300007272, 60.01302423251536, 60.01278324414076, 26.85434613534411, 27.030575713529238, 27.002713055117795, 0.9999723894394597, 0.9999887521517037, 0.9999752033780223, 7532.514490927699, 7557.227768958712, 7558.544856450848, 161.5227662656613, 39.00431629637069, 54.51351588157104, 7530.84585976101, 7550.276595549222, 7561.81418043506, 281.92255776888265, 280.70260728787787, 281.40720635420536, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 789.7061, 6.957674, 5494.797, 786.7922, 6.979252, 5491.362, 824.5352, 2.654432, 2187.58, 785.0859, 2.797398, 2196.325, 794.5059, 2.768181, 2200.577, 812.1057, 6.765039, 5493.696, 99.90399, 99.8436, 99.43406, 99.81041, 100.0, 99.87785
14318.661520000001, 60.00625720763283, 60.006592993930674, 60.00878067199842, 26.865054463789793, 27.033603030390783, 27.021433233606313, 0.9999724593078029, 0.9999874845340527, 0.9999749044309266, 7532.718708546757, 7551.012802376605, 7560.808336413644, 162.2497850324645, 40.52500371085034, 53.30259058909405, 7536.059381640914, 7555.870347875068, 7551.6300586433745, 281.9762270524892, 280.6896377920362, 281.3361671694484, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 789.7061, 6.957852, 5494.792, 786.7922, 6.979252, 5491.587, 824.5352, 2.654432, 2189.357, 784.9888, 2.797398, 2195.807, 794.3343, 2.768546, 2199.932, 812.0262, 6.765588, 5494.099, 99.90705, 99.84563, 99.51484, 99.82337, 99.99549, 99.8913
14320.993400000001, 60.006652403924505, 60.00670504341056, 60.007680755880486, 26.86295841439636, 27.037700280388172, 27.011706054336972, 0.9999765482962676, 0.9999864392710971, 0.9999787657282795, 7534.650022933625, 7556.151260261101, 7564.74980564487, 167.94261327254117, 40.828766287722146, 48.78987530944141, 7534.541371178383, 7555.661055853949, 7565.590732831758, 281.93792257444306, 280.7351542035428, 281.39501680768893, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 795.3839, 6.913949, 5499.474, 780.5275, 7.02346, 5482.06, 818.2845, 2.681306, 2194.266, 791.4163, 2.778644, 2198.661, 787.9442, 2.788087, 2197.273, 805.6046, 6.825835, 5499.421, 99.98996, 99.67041, 99.72477, 99.93774, 99.8823, 99.98807
14323.39592, 60.00383025205985, 60.00444339596896, 60.00399161811598, 26.836836043977684, 27.04494463892844, 27.010402924601223, 0.9999757334147965, 0.9999873593579731, 0.999979261005662, 7525.885626704168, 7554.619944220708, 7559.163472148803, 161.88351227565727, 37.265919601824635, 52.971303852794335, 7530.421461403499, 7552.671208545403, 7555.202175549492, 281.9114769976543, 280.73211678185714, 281.3004324137744, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 789.7061, 6.957852, 5494.907, 786.7922, 6.979252, 5491.468, 824.3217, 2.654432, 2189.006, 785.1442, 2.797214, 2195.646, 794.2389, 2.768911, 2199.448, 812.0858, 6.764123, 5493.355, 99.906, 99.84048, 99.49887, 99.81636, 99.97752, 99.90187
14325.78784, 60.00417297444666, 59.99889246686932, 60.000914378993365, 26.856386618447587, 27.03796638167214, 27.0185065419157, 0.9999667076536685, 0.9999859778994414, 0.9999741483290098, 7536.157791445747, 7557.110250903472, 7564.542477379429, 165.23430454470963, 37.23669375405211, 54.49090475514049, 7527.44024371601, 7546.187374476386, 7553.350325964566, 281.9224236849874, 280.65403627075386, 281.27987677513687, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 789.7258, 6.957674, 5494.85, 786.7922, 6.979437, 5491.474, 824.4769, 2.652775, 2188.895, 784.9888, 2.797214, 2195.491, 794.3533, 2.768911, 2199.625, 812.066, 6.763574, 5494.561, 99.90495, 99.84358, 99.49381, 99.79365, 99.9693, 99.89971
14328.1542, 60.00411373767252, 60.004918190310924, 60.003518272947474, 26.88427953491967, 27.0479292643436, 27.01943844107428, 0.9999771439428548, 0.9999830068834581, 0.9999753916290842, 7538.837207550974, 7564.568658791525, 7559.508603210361, 173.09530019983367, 42.03473938624974, 56.920601827038354, 7543.918385414284, 7553.308743555929, 7565.551743023073, 281.95731833265717, 280.6466303944723, 281.3122349101972, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 783.3381, 7.004254, 5486.652, 793.0763, 6.93173, 5497.705, 830.7858, 2.624612, 2180.305, 778.6583, 2.81321, 2192.746, 799.4844, 2.753936, 2200.174, 815.6645, 6.728781, 5490.137, 99.75886, 99.95687, 99.11615, 99.66634, 100.0, 99.8121
14330.518320000001, 60.0056801150157, 60.002533612966914, 60.0041923718411, 26.85996436342929, 27.01806434933438, 27.007411876159026, 0.999975498372216, 0.9999867437161298, 0.9999726379446532, 7526.651989996535, 7549.535445215442, 7553.908072803337, 168.60287809293823, 40.630088888172736, 51.41628484055536, 7534.935855465649, 7547.544762576007, 7559.421546143535, 281.9434797582633, 280.7057836689629, 281.3019250875074, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 789.7258, 6.958031, 5494.236, 787.4536, 6.972069, 5493.457, 824.5157, 2.653511, 2187.814, 781.1439, 2.808429, 2192.77, 799.103, 2.751379, 2200.296, 812.0858, 6.767602, 5493.703, 99.90187, 99.87963, 99.45737, 99.68269, 100.0, 99.8841
14332.893240000001, 60.006671458132935, 60.00075443699597, 60.00244851640134, 26.83924174893234, 27.019288175426222, 26.983909816492876, 0.999974955247851, 0.9999872391723008, 0.9999749211859643, 7532.2874361206395, 7554.014293695239, 7551.272617105386, 163.9380335004371, 36.08943869138193, 57.239765252666984, 7529.398022875599, 7551.760210891689, 7549.689399452015, 281.94915109118637, 280.81009613780986, 281.3110099741154, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 780.9133, 7.020852, 5480.905, 796.9285, 6.898022, 5500.074, 819.5075, 2.678545, 2193.637, 772.4832, 2.830677, 2186.315, 806.9617, 2.725446, 2199.787, 805.7437, 6.824919, 5499.417, 99.6636, 99.99994, 99.70502, 99.37658, 99.97104, 99.988
14335.32788, 59.99788549020502, 59.99942821428168, 60.000454386744806, 26.847478302774267, 27.010054081907374, 27.001269760590162, 0.9999736038540998, 0.9999850422535508, 0.999971175496521, 7531.104821846479, 7551.482288125248, 7546.348595972703, 163.57645400756292, 39.23173136238802, 55.431416400640046, 7530.918484560227, 7544.661432604991, 7559.864416016028, 281.9333358758184, 280.7398478658777, 281.29384418794234, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 783.3578, 7.004254, 5486.982, 793.1152, 6.931546, 5497.532, 824.5352, 2.653695, 2188.224, 778.6972, 2.814313, 2191.497, 800.6671, 2.748092, 2200.401, 811.9069, 6.767602, 5494.447, 99.76001, 99.95584, 99.44211, 99.62467, 100.0, 99.89445
14337.76172, 59.99404081993519, 59.99554627625039, 59.99403855878407, 26.83198836474921, 27.02987550330718, 26.979866552971078, 0.9999757669904382, 0.9999890840621555, 0.9999785078550872, 7526.050797633995, 7548.806738088158, 7560.405406181991, 167.73021478245573, 38.7159756031067, 51.04913984093673, 7527.864341634654, 7551.985510955675, 7564.023684003821, 281.8521491894031, 280.77832055195597, 281.28403002540466, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 783.3776, 7.004076, 5486.82, 793.1152, 6.93173, 5497.59, 824.5157, 2.653327, 2188.221, 778.8331, 2.814497, 2191.672, 800.648, 2.74791, 2200.228, 811.9666, 6.766504, 5494.11, 99.76001, 99.95478, 99.43499, 99.61319, 100.0, 99.89139
14340.2054, 59.991311038475075, 59.99248418506086, 59.99223122534304, 26.88894989965549, 27.051189564814802, 27.020319026720568, 0.9999740554980106, 0.9999836442896181, 0.9999769509759765, 7542.47243771684, 7561.863727244358, 7562.835051763018, 172.00591938286198, 38.99280784369739, 47.57147134198203, 7537.872543675356, 7559.466191472383, 7551.453691369012, 281.86754858821246, 280.77365667554886, 281.2907407117508, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 789.6863, 6.958031, 5494.792, 786.7727, 6.979621, 5491.473, 830.7858, 2.624428, 2180.363, 785.0082, 2.797214, 2195.705, 794.3152, 2.76745, 2199.974, 817.1754, 6.713765, 5488.092, 99.90705, 99.84356, 99.12142, 99.80336, 99.97054, 99.7624
14342.61244, 59.995174778754276, 59.996918264493445, 59.99650251319981, 26.85176069496158, 27.007639293484914, 26.990975760575342, 0.9999753331559237, 0.9999855776427585, 0.9999751573147136, 7534.492582429803, 7549.974347458743, 7552.8854651819, 167.98734281375982, 42.448930633059035, 53.58483032563436, 7535.546233704391, 7553.749437294991, 7565.002165123424, 282.0950448794706, 280.7388466991469, 281.35504391102825, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 783.3973, 7.003718, 5486.705, 793.1152, 6.931546, 5497.643, 824.574, 2.653143, 2187.663, 781.5905, 2.807142, 2193.876, 797.0048, 2.76252, 2199.891, 811.8473, 6.766138, 5493.757, 99.75686, 99.95573, 99.47084, 99.72023, 99.99365, 99.90193
14345.0748, 59.99571129792222, 59.99303996436255, 59.992452290728274, 26.890695433410798, 27.070520697449492, 27.02846159224261, 0.9999753710182211, 0.999985072207624, 0.9999735684896129, 7534.9788973247605, 7560.178724882434, 7567.7349252243375, 168.7164046415196, 39.65264958271746, 50.5040203165122, 7533.8496061416, 7560.297771459323, 7557.960938284737, 281.9058715340776, 280.7004944284975, 281.40389547681525, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 791.2438, 6.946252, 5497.192, 796.267, 6.901706, 5499.884, 820.4781, 2.674312, 2193.43, 791.0862, 2.778092, 2198.739, 788.3639, 2.788635, 2197.164, 805.6046, 6.824369, 5499.478, 99.94146, 99.99626, 99.68077, 99.94126, 99.87558, 99.97867
14347.509360000002, 59.99200058669295, 59.99235657999936, 59.98820700554147, 26.85527407419563, 27.01761467070167, 26.98888732496307, 0.9999747313216687, 0.9999854548024758, 0.9999762560945192, 7536.286810269831, 7555.197551254201, 7561.605506633911, 169.8791229608064, 42.747043938131384, 52.86609371482564, 7532.377789303356, 7554.415892200168, 7554.774625719738, 281.9346617680753, 280.6724946286436, 281.3434942613588, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 789.7652, 6.957852, 5494.959, 793.0958, 6.931914, 5497.589, 824.4187, 2.654432, 2187.935, 785.0665, 2.79703, 2195.967, 794.5059, 2.768911, 2199.438, 811.887, 6.767969, 5492.953, 99.90695, 99.95785, 99.4502, 99.78877, 99.97304, 99.89967
14349.931400000001, 59.990212023494976, 59.99105987307463, 59.99096765643188, 26.85125764671528, 27.03769581627272, 26.977558884419196, 0.9999758231069065, 0.9999864669795656, 0.9999758590742617, 7528.4355106357725, 7553.215082951976, 7560.686882909842, 167.33901020343546, 40.15579439894623, 55.346217392818744, 7536.88142561573, 7552.920366588318, 7560.089789456624, 282.0265758348982, 280.7596125090833, 281.3004927260324, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 789.7258, 6.957852, 5494.85, 793.0958, 6.931546, 5497.531, 824.4769, 2.655168, 2187.646, 784.9694, 2.796846, 2196.039, 794.3152, 2.768911, 2199.101, 811.9865, 6.766138, 5493.702, 99.90495, 99.95691, 99.43706, 99.80117, 99.95774, 99.8935
14352.303720000002, 59.990105717844315, 59.99242412678918, 59.99063989814985, 26.88525379789406, 27.068472461173826, 27.0348236830768, 0.9999726952397409, 0.9999873596670321, 0.9999744552845735, 7540.775200651774, 7560.828729025881, 7568.143778278949, 169.89418512893462, 42.382130284835284, 54.07620253961113, 7542.054552045, 7563.489265387791, 7560.294420016987, 281.9537956502522, 280.6554532253745, 281.2716141342772, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 783.3381, 7.004254, 5486.762, 786.7727, 6.979621, 5491.414, 830.8246, 2.62406, 2180.698, 778.6389, 2.814681, 2191.729, 800.5908, 2.748092, 2199.97, 818.0502, 6.704792, 5486.617, 99.75695, 99.84249, 99.09102, 99.63524, 100.0, 99.73248
14354.73464, 59.98807951766299, 59.98931376050374, 59.99066863678172, 26.8452846165601, 27.048942621178675, 27.001277755099913, 0.9999768742393156, 0.9999858240460795, 0.9999775688562471, 7530.718633762435, 7550.189013237172, 7551.915620772505, 174.69772662370792, 44.25491389691888, 53.749111572472884, 7533.214646290724, 7552.845004542538, 7558.577887028675, 281.99787992837065, 280.69339464173663, 281.37416860490663, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 789.7061, 6.958031, 5494.965, 793.1152, 6.93173, 5497.816, 824.5934, 2.654432, 2188.461, 783.144, 2.804017, 2193.614, 797.5579, 2.758502, 2200.22, 811.9865, 6.766504, 5494.106, 99.90295, 99.95572, 99.4741, 99.79666, 100.0, 99.89144
14357.20232, 59.98996802003401, 59.986325739164506, 59.988576681469794, 26.85583320370377, 27.031188239181393, 26.993046490185588, 0.9999728490487808, 0.9999845961143455, 0.9999750176570944, 7528.886870451818, 7545.059073096627, 7552.434947663389, 168.57616144525184, 43.05430849941786, 55.6183506284292, 7533.692433791262, 7548.696042727802, 7560.346149916539, 281.94709052194577, 280.7127587491129, 281.2770994990773, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 782.3327, 7.013891, 5483.524, 795.197, 6.90981, 5499.645, 820.8275, 2.671735, 2192.624, 773.2794, 2.828655, 2186.444, 806.9999, 2.725264, 2199.225, 805.704, 6.826018, 5499.188, 99.7163, 99.99276, 99.64173, 99.36955, 100.0, 99.98061
14359.628120000001, 59.98681500083915, 59.991906757696434, 59.98940561995347, 26.856978122256823, 27.016283448106417, 26.96803827689283, 0.9999763323635671, 0.9999858073381324, 0.999977132217719, 7529.6566747847455, 7550.512741077562, 7552.865150537305, 162.892018121278, 35.10141109062852, 55.16685779312229, 7529.382147494649, 7550.149094717654, 7548.216949516494, 281.97056118521806, 280.64278713175236, 281.23131013441434, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 782.727, 7.005146, 5486.651, 793.1346, 6.931546, 5497.648, 824.3993, 2.653143, 2189.522, 778.7554, 2.813762, 2191.215, 800.7053, 2.748092, 2200.458, 812.0262, 6.765771, 5494.216, 99.75188, 99.95584, 99.4275, 99.62709, 100.0, 99.88708
14362.057680000002, 59.98876167734938, 59.991424280772904, 59.98666535552624, 26.81648027113932, 27.04346814921165, 26.985410870602955, 0.9999742714284169, 0.9999882198049871, 0.9999688440189446, 7526.8885418611535, 7553.200993444562, 7550.103824245159, 164.55813449138577, 39.525624821114434, 53.1165053034706, 7534.173657695911, 7548.44803802631, 7552.404341641425, 281.89146252620793, 280.6603768443169, 281.3498752515756, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 783.3578, 7.004076, 5486.768, 793.1152, 6.931546, 5497.531, 824.574, 2.653879, 2187.387, 778.7748, 2.814129, 2191.501, 800.6671, 2.748092, 2200.45, 811.9666, 6.766321, 5494.275, 99.75791, 99.95478, 99.46057, 99.62001, 100.0, 99.87993
14364.45872, 59.99038591985634, 59.99160341358259, 59.99505627456595, 26.874959445939407, 27.059181507264423, 27.02048258411628, 0.9999724666585911, 0.9999855358205884, 0.9999737579724267, 7537.094083433466, 7562.312784782673, 7568.4463189024655, 169.10568471560168, 40.36515397482799, 53.280912717186766, 7543.277919234197, 7558.132069406427, 7563.740201468132, 281.9278721333525, 280.6418999763558, 281.30850936103354, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 789.6863, 6.958388, 5494.854, 786.7727, 6.979437, 5491.473, 830.7469, 2.624796, 2180.653, 785.0276, 2.796479, 2195.54, 794.3533, 2.769825, 2199.198, 818.2689, 6.702045, 5485.134, 99.90504, 99.83939, 99.11898, 99.79607, 100.0, 99.72207
14366.92092, 59.99838854473763, 59.999430275450294, 60.000140332571604, 26.87545544909304, 27.02217935510065, 27.00877128457319, 0.9999749416779145, 0.9999835713090149, 0.9999788732406614, 7533.038752449747, 7556.335757192241, 7564.175462882024, 168.5344796383131, 42.928784088740485, 51.62041595610549, 7534.818667611467, 7554.700238885002, 7564.840342011924, 281.9540189632155, 280.69586376095816, 281.34171254514405, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 783.3578, 7.003897, 5486.82, 793.0958, 6.93173, 5497.643, 824.5352, 2.653879, 2187.232, 780.406, 2.807694, 2193.247, 797.3862, 2.75905, 2200.267, 811.9069, 6.765588, 5494.159, 99.75486, 99.95486, 99.41826, 99.68096, 100.0, 99.8924
14369.352400000002, 60.007109836213054, 60.00779246639689, 60.006014391042314, 26.864002226567383, 27.0543029703027, 27.032100063254138, 0.9999745833006259, 0.9999827315527996, 0.9999738226435393, 7542.997125324415, 7557.806611356109, 7572.478873821692, 165.207035078221, 39.72909905752158, 53.787239692334424, 7540.055534358501, 7554.12870720917, 7568.112761884112, 281.87602822397474, 280.57021579512923, 281.3499930075859, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 790.7509, 6.947145, 5496.852, 795.1385, 6.910363, 5499.759, 820.8469, 2.671919, 2192.681, 790.4066, 2.78085, 2198.453, 788.2303, 2.789, 2196.718, 805.6443, 6.825469, 5499.307, 99.93533, 99.98868, 99.64412, 99.92508, 99.90013, 99.98173
14371.756360000001, 60.00810331052922, 60.012107872196424, 60.01242665541482, 26.86035932156954, 27.038848498742215, 27.01524761922587, 0.9999760930370329, 0.9999869143228928, 0.9999728120367701, 7529.397692539572, 7554.74393976526, 7559.038475179587, 171.76184017343382, 41.519202548562134, 50.11915871076462, 7538.988938719943, 7555.808200435324, 7561.252384944321, 281.95966070881275, 280.62910272364627, 281.3662924094939, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 791.3818, 6.95, 5495.406, 793.2708, 6.931361, 5497.59, 824.4187, 2.653879, 2187.06, 784.95, 2.796846, 2195.665, 794.5059, 2.769642, 2199.783, 811.8473, 6.767786, 5494.215, 99.91507, 99.95382, 99.46258, 99.80153, 100.0, 99.88603
14374.15428, 60.00527890343126, 60.01325049242925, 60.01406681406383, 26.84333969042436, 27.061446814714046, 26.999404733854455, 0.9999768735561355, 0.9999848246803174, 0.9999781401263999, 7528.5235137342925, 7549.665000788324, 7562.5185689160335, 167.166419631523, 41.7490014180089, 56.728223082627665, 7537.1540137206, 7553.817296845015, 7564.859058882258, 281.9704921634347, 280.70239436932803, 281.37690859790854, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 789.7061, 6.958031, 5494.959, 793.1152, 6.93173, 5497.706, 824.4381, 2.654432, 2187.211, 785.1247, 2.79703, 2196.146, 794.4487, 2.769459, 2200.229, 811.9666, 6.767786, 5493.82, 99.9059, 99.9568, 99.41729, 99.78108, 100.0, 99.89552
14376.524400000002, 60.01589115820545, 60.01330101328692, 60.013078857593655, 26.867318140168745, 27.051539893133448, 27.012393849887825, 0.9999769033999614, 0.9999827290925225, 0.9999712350982273, 7541.070145247634, 7560.35200617788, 7561.9113613059, 168.62524128141058, 43.329237356529234, 55.385929892397144, 7542.4580321045905, 7566.8695128927375, 7565.532748275927, 281.87824397112973, 280.57290653568407, 281.32405816644876, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 783.3381, 7.004254, 5486.652, 786.7922, 6.979621, 5491.361, 830.7275, 2.624612, 2180.314, 778.6777, 2.814681, 2190.95, 800.5526, 2.749188, 2200.799, 818.249, 6.702778, 5484.277, 99.75695, 99.84151, 99.10095, 99.64206, 99.99516, 99.71272
14378.95396, 60.01325244687085, 60.01699260977246, 60.0179389898212, 26.85159804938668, 27.075563167209204, 26.998584870416902, 0.9999757234898767, 0.9999863184479704, 0.9999703751094257, 7534.276209784028, 7558.333183630697, 7559.9969850975, 172.30021946875377, 44.33541423213387, 53.368570334576816, 7535.115507123715, 7553.421901230517, 7568.555677970452, 282.04751797831506, 280.7170965304616, 281.3938094147488, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 789.7061, 6.958031, 5494.739, 793.0958, 6.931914, 5497.759, 824.4575, 2.654616, 2188.767, 785.1053, 2.798133, 2195.647, 795.3834, 2.763433, 2200.024, 811.8671, 6.767053, 5493.986, 99.90599, 99.95572, 99.47894, 99.80074, 99.98563, 99.89557
14381.313720000002, 60.017937163090146, 60.01838111445979, 60.01515302064336, 26.824138489999353, 27.00500763211887, 26.980757383434984, 0.9999748501696368, 0.9999834926976628, 0.9999754177299877, 7527.227467945213, 7548.1576416522, 7551.525243977926, 168.94824900011008, 37.72933120466314, 57.3936899633502, 7527.780677673364, 7540.920995794168, 7551.578091298181, 282.06993049117096, 280.72125329144995, 281.4572437433762, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 783.3578, 7.003897, 5486.71, 793.1152, 6.930809, 5498.346, 823.351, 2.659034, 2190.19, 776.5806, 2.822587, 2189.013, 804.3295, 2.732751, 2200.263, 806.5191, 6.82144, 5498.9, 99.75696, 99.95683, 99.55038, 99.51745, 99.98751, 99.98086
14383.721200000002, 60.020105006639376, 60.01865080913867, 60.017868680443826, 26.84506695390124, 27.034398747907638, 26.991696413295656, 0.9999737085399414, 0.9999854328176869, 0.9999763098544998, 7533.8534405848695, 7552.299413833665, 7556.496777735701, 164.9843823635738, 39.95910965834628, 54.87513427841395, 7531.857078520276, 7546.864392642742, 7549.847676025992, 281.99535481705584, 280.66323586105267, 281.4508265339664, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 779.6515, 7.025313, 5482.517, 795.2553, 6.919941, 5498.309, 824.3022, 2.654616, 2188.399, 778.6583, 2.814497, 2191.564, 800.648, 2.748275, 2200.338, 811.9467, 6.766504, 5494.218, 99.68073, 99.97427, 99.47128, 99.61735, 100.0, 99.89347
14386.0184, 60.01714847140873, 60.01896834454855, 60.02000956866357, 26.852693588439838, 27.017139505297724, 26.994830255412147, 0.9999775314543102, 0.999987156336473, 0.9999776734171035, 7527.414361715629, 7552.09310300045, 7559.338562114077, 163.34083913756493, 41.85929744915666, 53.223594488600156, 7523.490362201528, 7545.219291565188, 7562.522970865064, 281.94269456858024, 280.6536824578605, 281.4234336168965, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 783.3776, 7.004076, 5486.762, 793.1152, 6.93173, 5497.537, 824.5157, 2.654432, 2188.349, 778.7748, 2.814497, 2191.444, 800.7053, 2.74791, 2200.35, 811.9268, 6.765954, 5494.733, 99.75791, 99.95787, 99.469, 99.6348, 100.0, 99.88302
14388.36404, 60.01939467788813, 60.01720377088573, 60.01858851755339, 26.862903240074253, 27.032957049999194, 26.981798096445345, 0.9999752172761646, 0.9999824410896935, 0.99997607601886, 7532.827770772141, 7547.161882630269, 7562.789077803248, 169.72300403605618, 42.51522324263851, 48.654947464732686, 7542.454743147476, 7559.264186899808, 7563.609603425526, 282.0666359636865, 280.7709670181977, 281.3836585279795, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 789.6863, 6.958566, 5494.907, 786.7727, 6.979621, 5491.244, 830.7858, 2.625164, 2180.301, 785.0276, 2.797214, 2195.826, 794.2198, 2.769277, 2198.774, 818.2092, 6.702595, 5484.274, 99.91, 99.84559, 99.1293, 99.80861, 99.94288, 99.71694
14390.73464, 60.015594137257146, 60.01496693318974, 60.013532221778014, 26.835392913123496, 27.034527106585315, 26.99340706042364, 0.9999746289147626, 0.99998673514024, 0.9999723176520546, 7533.211555556342, 7544.658683183114, 7561.10801611181, 167.4711770011195, 39.317691819608854, 52.81918997759567, 7535.9681693332495, 7554.887366483054, 7559.012434086497, 282.01343155892994, 280.73651637905397, 281.50650417680333, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 783.3578, 7.004254, 5486.71, 793.1152, 6.931546, 5497.532, 824.3799, 2.653143, 2188.055, 778.6972, 2.814129, 2191.734, 800.7053, 2.748275, 2200.401, 811.7876, 6.76687, 5493.469, 99.75696, 99.95371, 99.45172, 99.62287, 100.0, 99.87985
14393.095560000002, 60.01183646983799, 60.014260613438715, 60.014694641886024, 26.85714376046346, 27.060812973949805, 27.016479596018332, 0.999977479148836, 0.999987015737433, 0.9999749495945947, 7539.36526933194, 7561.3714767232805, 7573.810436003925, 169.32015304359356, 39.322141177215144, 51.4758910133894, 7541.818533828925, 7555.838071569503, 7568.061083286534, 282.08019895704524, 280.82532546307164, 281.4728632597065, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 789.7061, 6.957852, 5494.907, 793.1346, 6.931546, 5497.644, 824.4187, 2.652775, 2189.069, 784.8917, 2.796846, 2195.972, 800.6671, 2.747727, 2200.157, 810.6942, 6.778407, 5496.079, 99.9059, 99.95584, 99.4143, 99.81549, 100.0, 99.9273
14395.53676, 60.0166484890193, 60.01149889992487, 60.01208733553976, 26.821795452010626, 27.034450740479915, 26.97333798455062, 0.9999780969656391, 0.9999873210440233, 0.9999761148704397, 7537.732580339433, 7549.9555320893905, 7563.544599930111, 162.97010363446088, 36.715478936425825, 48.82316310419128, 7528.6674371248, 7558.005464971069, 7560.360119630285, 282.0235864586105, 280.8537721035255, 281.4593609852999, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 795.9951, 6.908952, 5499.309, 799.2437, 6.886417, 5500.26, 819.5463, 2.675784, 2192.066, 788.0958, 2.788756, 2196.876, 802.5936, 2.742796, 2200.404, 811.4894, 6.769983, 5494.675, 99.98903, 100.0, 99.67293, 99.8566, 100.0, 99.90178
14397.94072, 60.0102165088541, 60.007998556840306, 60.007286552531326, 26.82675065914945, 27.054444106376124, 27.001317617929413, 0.9999803927894683, 0.9999868917176639, 0.9999740031818674, 7530.986359042361, 7554.8114464932805, 7564.0084755899825, 171.87084857251966, 42.35242760608435, 51.85599478779227, 7534.944674455721, 7547.390402384967, 7559.21386321152, 281.94731891390336, 280.7545575937954, 281.38707459825036, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 789.7061, 6.957852, 5494.854, 793.1152, 6.931361, 5497.59, 824.4381, 2.654063, 2188.804, 784.8723, 2.797765, 2196.03, 800.6671, 2.748092, 2200.461, 812.066, 6.764856, 5493.93, 99.906, 99.95478, 99.45607, 99.81816, 100.0, 99.88824
14400.368800000002, 60.0028164205724, 60.00957564889894, 60.006247957568426, 26.844018090222775, 27.019523819005105, 26.974732482741928, 0.9999757300993806, 0.9999818117795656, 0.9999782257981437, 7527.910280657965, 7552.565407760825, 7555.6520098864985, 167.33712343471097, 42.34739114791955, 52.715206952086646, 7528.378494558296, 7550.9453917993915, 7553.071154132206, 282.10135684243176, 280.7965682600487, 281.43455304579527, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 783.4762, 7.003897, 5486.6, 786.7727, 6.979805, 5491.414, 830.7858, 2.62498, 2180.305, 778.6389, 2.814129, 2192.069, 794.2961, 2.768911, 2199.37, 818.2291, 6.702778, 5484.388, 99.75496, 99.84354, 99.10339, 99.61429, 99.96994, 99.71684
14402.74012, 60.00727681130261, 60.0054097202991, 60.007862662413295, 26.849422442112303, 27.047735484829616, 27.008410826348804, 0.999972560458343, 0.9999849395728759, 0.9999810859223268, 7536.508001759619, 7554.412278274533, 7557.171697402723, 174.28612178709022, 37.44019996372435, 54.77993141709885, 7533.843385673473, 7550.063582179195, 7559.787932642211, 282.05157466787665, 280.8202308763976, 281.33095761191714, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 789.7061, 6.958031, 5494.907, 793.1152, 6.931361, 5497.648, 824.4575, 2.653879, 2187.939, 785.0665, 2.796846, 2195.384, 800.648, 2.748457, 2200.233, 811.9467, 6.767236, 5494.615, 99.90495, 99.9568, 99.45813, 99.84409, 100.0, 99.88191
14405.14608, 60.00576289027045, 60.00738330349798, 60.011849720335036, 26.838777194055993, 27.02520568956961, 26.997549275264888, 0.9999744495972446, 0.9999859087834895, 0.9999746010878359, 7529.440449312109, 7551.4786168927, 7554.198404139584, 165.19675741175467, 37.530892720692464, 52.948821568839776, 7530.521411308224, 7550.074428426735, 7548.843623166727, 281.97114344327986, 280.86000510451476, 281.3711762119742, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 783.3578, 7.004076, 5486.652, 793.0958, 6.93173, 5497.647, 824.5546, 2.653879, 2187.977, 778.736, 2.814313, 2192.01, 794.3343, 2.769277, 2199.414, 811.9666, 6.767053, 5495.466, 99.75591, 99.95584, 99.45209, 99.61253, 99.9921, 99.88808
14407.601840000001, 60.004701444044926, 60.007614096830316, 60.01092229359202, 26.84574949177956, 27.019052920671854, 26.959172973851963, 0.9999794996842071, 0.9999853463929066, 0.9999759795238867, 7529.780634363443, 7554.082317064854, 7558.53333913264, 168.31369210012986, 36.465823055939154, 48.26382117295907, 7527.611521968475, 7552.68650968231, 7553.559562782147, 282.30632870499124, 281.24140705969, 281.5139546856912, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 777.0688, 7.046372, 5475.653, 799.3994, 6.880891, 5500.572, 818.3622, 2.68057, 2193.797, 773.5513, 2.825897, 2190.079, 790.8818, 2.778043, 2198.734, 809.9387, 6.785914, 5494.774, 99.55593, 100.0, 99.71666, 99.48112, 99.94364, 99.92526
14409.946000000002, 60.00383315968713, 60.004192934591835, 60.00718680690025, 26.831202684849913, 27.014124969997322, 26.96627826472424, 0.9999755996706686, 0.9999873314280441, 0.999975191976508, 7530.2104072421125, 7552.090627848258, 7556.994531249218, 163.71853197786777, 38.57750832352974, 52.47594749572363, 7527.760524577898, 7548.710478155782, 7546.348528287686, 282.1938515895664, 281.10256486168356, 281.47774325649374, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 783.3578, 7.004076, 5486.762, 793.0958, 6.931914, 5497.7, 824.4963, 2.654248, 2187.82, 778.6972, 2.814497, 2191.846, 794.4106, 2.768363, 2199.594, 811.8671, 6.767786, 5494.45, 99.75791, 99.9558, 99.44498, 99.61961, 99.98012, 99.89031
14412.276640000002, 60.00167230693961, 60.00181847177894, 59.999851022680346, 26.84259421649262, 27.032864841422416, 26.984983989418335, 0.9999784439629037, 0.999983103303241, 0.9999757022236302, 7536.8345320616045, 7554.738429284619, 7554.366505195014, 169.9305807288697, 41.452550951413514, 52.31125991890349, 7536.910205441259, 7557.780946175066, 7553.417921085505, 282.2437717183051, 281.1700340267964, 281.4923712541963, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 786.9854, 6.978198, 5493.066, 788.2708, 6.971516, 5491.887, 829.194, 2.631975, 2180.817, 784.8334, 2.79703, 2195.602, 800.6099, 2.747362, 2199.424, 818.3087, 6.702229, 5484.336, 99.86539, 99.85108, 99.15942, 99.7987, 100.0, 99.71381
14414.744160000002, 60.00243344746032, 60.00219913169655, 60.00167645267825, 26.8288100285128, 26.985624351112495, 26.958552713799875, 0.9999731289905234, 0.9999872287430065, 0.999977008973703, 7523.352077556368, 7545.861956535052, 7554.791551211726, 167.00519374164378, 40.68519915556795, 60.386193467837984, 7531.634715201128, 7549.352582259543, 7552.596291713653, 282.25831845833744, 281.0693265048999, 281.6621195258703, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 783.3578, 7.004076, 5486.82, 793.0958, 6.93173, 5497.589, 824.5352, 2.654432, 2188.167, 778.6583, 2.814497, 2191.841, 794.3343, 2.768181, 2199.805, 811.9865, 6.767602, 5493.935, 99.75791, 99.95271, 99.46074, 99.61273, 99.98973, 99.89445
14417.169440000001, 60.00138635298017, 60.00317043232485, 60.005500626778016, 26.858128214154554, 27.00305862164205, 26.978374848688564, 0.9999752414043612, 0.9999862821738771, 0.9999777440346184, 7537.559683427346, 7563.040447933324, 7560.292092201648, 167.41805520795833, 37.922085432978236, 53.02039303226684, 7543.123922657802, 7559.695399607534, 7569.755974164683, 282.30182364702773, 281.12845772617857, 281.5639653818693, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 789.7258, 6.958031, 5494.907, 793.1152, 6.931546, 5497.59, 824.5157, 2.654432, 2188.101, 784.8723, 2.796662, 2196.218, 800.6671, 2.74791, 2200.45, 811.887, 6.768518, 5494.102, 99.90705, 99.95476, 99.45775, 99.81043, 100.0, 99.90178
14419.537440000002, 59.99969692049403, 59.998257729105966, 59.99600229257207, 26.853855435549693, 26.99928332162428, 26.976623668071028, 0.9999760495699593, 0.9999861871629943, 0.9999763267750708, 7536.5290871752795, 7560.895209915483, 7557.387251403818, 167.7703944993359, 38.87037117141131, 48.75782350011241, 7532.901513811898, 7551.854278171838, 7559.630638300321, 282.3494023072361, 281.1041930857929, 281.6186798646245, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 795.9951, 6.908952, 5499.642, 799.3994, 6.880523, 5500.238, 818.1875, 2.681306, 2193.922, 791.4357, 2.779195, 2198.599, 806.6375, 2.72709, 2199.83, 807.036, 6.811002, 5498.217, 99.99208, 100.0, 99.73754, 99.93491, 99.97048, 99.96618
14422.035360000002, 59.999356598772465, 59.996489617131985, 59.99667517594241, 26.843535532472085, 27.00281039941395, 27.001177373438285, 0.9999776938436452, 0.9999864647092429, 0.9999772934930898, 7528.193433936031, 7554.897159065674, 7565.0758112474205, 168.81503228724887, 35.63203773688417, 52.57239574567075, 7535.144380378538, 7555.2664623450055, 7563.525621367981, 282.12619934367956, 281.0895424952559, 281.59065208301575, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 789.7061, 6.958388, 5495.521, 793.7961, 6.923441, 5498.849, 824.5934, 2.654432, 2188.168, 785.0276, 2.797582, 2195.63, 800.7243, 2.74791, 2200.515, 811.887, 6.766687, 5494.509, 99.91109, 99.97645, 99.46618, 99.79998, 100.0, 99.89876
14424.55536, 59.99610521724194, 59.9973945003647, 59.99393547659034, 26.859878326446754, 27.02339138405894, 26.97363855256846, 0.9999767819941923, 0.9999850254949525, 0.9999749887352367, 7537.110298115843, 7557.594434488791, 7556.994979992549, 167.41849232981622, 43.19374394434578, 50.386174923861745, 7535.177604747065, 7562.490901732513, 7559.016718204633, 282.16548942828064, 280.9582277910929, 281.5493152677149, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 800.2929, 6.869689, 5500.688, 805.0998, 6.830606, 5499.243, 830.3199, 2.6259, 2180.438, 778.5612, 2.814865, 2191.622, 794.2961, 2.767816, 2199.479, 818.2291, 6.702229, 5484.448, 100.0, 99.98587, 99.10943, 99.62706, 99.97493, 99.71064
14426.943040000002, 59.99302861325284, 59.99677736964894, 59.99246231896207, 26.840509468736677, 27.014761045920586, 26.988866719758366, 0.9999776299937999, 0.999985656682585, 0.9999786597765353, 7541.248834714833, 7553.448357496708, 7567.7456568248, 170.49191517043573, 41.22754203725884, 55.576390620977236, 7540.798044947118, 7559.443915350719, 7561.590635150522, 282.21310769925685, 281.01825530258475, 281.6000487580176, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 795.9753, 6.908595, 5499.584, 799.3799, 6.880523, 5500.181, 824.4963, 2.654248, 2188.101, 785.0859, 2.797214, 2195.83, 800.7243, 2.74791, 2200.566, 811.887, 6.76687, 5494.333, 99.99104, 100.0, 99.45824, 99.81856, 100.0, 99.89555
14429.412240000001, 59.99668405803734, 59.99571047098778, 59.99345733402059, 26.83124951056714, 27.043937089266066, 26.98994333306425, 0.9999795928625297, 0.9999857365552358, 0.9999759093864341, 7530.862942791546, 7559.80351476797, 7558.85544126344, 170.98437945124442, 38.48336816979497, 53.58079281464097, 7539.8296305541435, 7567.179920873737, 7566.375358418991, 282.26103717317966, 281.070411438451, 281.69128959481634, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 795.9951, 6.908774, 5499.526, 799.3994, 6.880523, 5500.468, 824.5157, 2.654616, 2188.226, 785.1442, 2.796846, 2196.204, 800.6671, 2.748275, 2200.233, 811.9666, 6.765954, 5493.757, 99.98903, 100.0, 99.4741, 99.8016, 100.0, 99.89247
14431.77604, 59.99702215611631, 59.996115144223296, 59.996959335325634, 26.85165810616559, 27.044666045954095, 26.987741066151745, 0.9999794827251033, 0.9999857354362017, 0.9999804442146627, 7539.545467160612, 7555.884128541556, 7563.383119924478, 165.84583848460534, 40.28399873068247, 51.413208521285014, 7538.772435093164, 7558.302735086719, 7565.0147952750995, 282.046223174818, 281.00738958742517, 281.6648956211172, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 789.7061, 6.957852, 5494.959, 793.0958, 6.931546, 5497.814, 818.1681, 2.681674, 2194.033, 791.3581, 2.779011, 2198.596, 806.5803, 2.727821, 2199.661, 807.4337, 6.80441, 5497.821, 99.90695, 99.95379, 99.72738, 99.94167, 100.0, 99.95897
14434.18344, 60.00548115870386, 60.003222228140714, 60.005868393491745, 26.858572486469125, 27.012302562006635, 26.98711589694053, 0.9999714320172669, 0.9999850650435667, 0.9999758096339966, 7534.968770692772, 7552.441355423046, 7565.2125947408695, 165.99647769052763, 38.72529730106271, 49.797398714914834, 7536.3578273944095, 7553.162495390498, 7557.445558974604, 282.2091667753993, 281.0563982605975, 281.5692024830377, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 800.0, 795.9753, 6.909131, 5499.253, 798.6406, 6.889733, 5500.067, 824.5934, 2.653511, 2188.337, 784.95, 2.79703, 2195.879, 800.6862, 2.747727, 2200.12, 811.9666, 6.766138, 5494.497, 99.98594, 99.99982, 99.47356, 99.81128, 100.0, 99.89853
