TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
14853.735960000002, 59.98744191294203, 59.985393803453995, 59.98744435845818, 30.607238028239916, 30.80279539449452, 30.75733004371605, 0.9999688610412292, 0.9999846207073374, 0.9999702478782838, 8601.00698175456, 8626.791389723314, 8627.26012574079, 202.231708114924, 47.17712731338088, 65.68198519858606, 8607.26701634077, 8624.744057187192, 8627.302249704382, 282.42823066366293, 281.2195304133208, 281.8104488021506, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 795.2656, 6.914842, 5499.306, 799.0881, 2.753042, 2199.932, 818.634, 6.698517, 5483.735, 782.6198, 7.008973, 5485.307, 782.0883, 2.805071, 2194.596, 830.2175, 6.566903, 5452.394, 99.98292, 99.99552, 99.70278, 99.73146, 99.71349, 99.13304
14856.070160000001, 59.985016435476005, 59.98402144839156, 59.983330496848005, 30.604770538628166, 30.805837934568377, 30.769232508042204, 0.9999693915806791, 0.9999827996166927, 0.9999716224126772, 8604.754886714094, 8627.30111375634, 8630.059760510874, 200.21502276810043, 51.05816582791431, 65.7784434493451, 8607.598130708426, 8627.946666105994, 8632.53591629532, 282.4275561762452, 281.20214757099245, 281.77680292392927, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.1541, 6.962136, 5494.351, 799.1853, 2.754147, 2200.542, 818.6728, 6.698333, 5483.338, 788.9113, 6.963559, 5493.788, 775.7173, 2.821508, 2189.213, 830.1976, 6.567086, 5452.507, 99.89589, 100.0, 99.69565, 99.88672, 99.50829, 99.12882
14858.40068, 59.98610309443188, 59.982860702097426, 59.98441467577213, 30.585903222514272, 30.759899445277238, 30.737578569423704, 0.9999701355049744, 0.9999827857184947, 0.9999710193923882, 8596.517400014325, 8619.047493408749, 8622.423445081226, 199.70239423843304, 51.25384726889166, 64.41598289093827, 8600.084096376657, 8615.604516928364, 8616.945098635726, 282.499891492097, 281.2205526576259, 281.77105118231304, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 782.8847, 7.007288, 5486.039, 805.4695, 2.731122, 2199.927, 812.2863, 6.761654, 5493.297, 795.3195, 6.914099, 5498.879, 769.5562, 2.837944, 2183.739, 823.955, 6.640334, 5471.365, 99.74373, 99.98732, 99.87673, 99.97712, 99.25945, 99.47695
14860.853120000002, 59.980920275233395, 59.97966150125638, 59.982757441101285, 30.624870245887344, 30.831520196672976, 30.76851695554792, 0.9999718284888583, 0.999981300588779, 0.9999733206187402, 8603.43827557281, 8627.456221753782, 8631.603893320564, 203.40555575146004, 48.56052855126927, 63.83045059604228, 8611.792401422172, 8633.36961464186, 8632.409602173691, 282.4749713039139, 281.21881314618287, 281.75042455145353, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.1738, 6.962136, 5494.293, 799.1853, 2.753226, 2200.438, 818.6728, 6.698333, 5483.676, 788.9113, 6.963559, 5493.788, 775.889, 2.82169, 2189.266, 828.8656, 6.583017, 5455.948, 99.89484, 100.0, 99.69878, 99.88565, 99.51018, 99.19767
14863.245280000001, 59.98204908626812, 59.98181273922492, 59.979493780537815, 30.627111200990583, 30.799583027137377, 30.763409331960126, 0.9999676218270521, 0.9999843211719974, 0.9999719189037893, 8608.720151435507, 8636.447464042567, 8630.68093855358, 200.62821848340488, 52.14196056184892, 72.61068336182962, 8613.694222899845, 8630.483609666753, 8634.669982821779, 282.53609715301513, 281.33107166394376, 281.76357568970695, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.1738, 6.962136, 5494.293, 798.8935, 2.755621, 2200.784, 819.7598, 6.686553, 5479.54, 786.3675, 6.985071, 5489.343, 780.1617, 2.810368, 2193.337, 819.1238, 6.695819, 5484.333, 99.89484, 100.0, 99.64189, 99.80483, 99.68755, 99.71375
14865.700920000001, 59.98893309542835, 59.987066257714474, 59.987900101709684, 30.61483241643274, 30.826992161402682, 30.781972617051906, 0.9999683985292566, 0.9999809964485041, 0.999973324847567, 8604.326271299975, 8630.539839653957, 8633.837817388116, 196.45053747478528, 45.17956639475142, 70.3806780396917, 8612.60605275145, 8629.67858343846, 8638.834110713362, 282.4204337055579, 281.2418174824932, 281.8068541305785, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 792.407, 6.940362, 5496.355, 797.7067, 2.757094, 2199.631, 819.7598, 6.691523, 5482.784, 788.9113, 6.963743, 5493.793, 775.7555, 2.822056, 2189.181, 823.9152, 6.640883, 5471.595, 99.93949, 100.0, 99.68559, 99.88874, 99.51904, 99.48215
14868.121400000002, 59.98493119852157, 59.98189184701706, 59.98441940257727, 30.64789331093055, 30.833537469840028, 30.810993306814424, 0.9999715798888656, 0.9999850950933019, 0.9999669192960328, 8613.875190611137, 8637.236496768115, 8634.700622724626, 200.39148894307982, 47.650066718068956, 64.71889164542404, 8614.083853671016, 8634.53526741936, 8636.619120315187, 282.5460933789884, 281.17929403995026, 281.82802553233813, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.1541, 6.962314, 5494.461, 799.2826, 2.753226, 2200.426, 818.5563, 6.697965, 5483.563, 788.9502, 6.963559, 5493.9, 782.0311, 2.805619, 2193.893, 817.6128, 6.710286, 5485.589, 99.89484, 100.0, 99.69672, 99.88671, 99.73797, 99.74289
14870.536680000001, 59.9871053079673, 59.98800551998058, 59.98622488974394, 30.621712115234423, 30.80928136581306, 30.767726010090847, 0.9999692554065027, 0.9999798411246469, 0.9999692420426943, 8597.641871982523, 8619.999750841485, 8627.115767691059, 201.51304185529125, 53.7300612527597, 64.15838815650224, 8601.42681203764, 8620.223627985482, 8631.280496337202, 282.51244814630775, 281.25730510125607, 281.76259801162377, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 782.8847, 7.00711, 5486.207, 805.4695, 2.731307, 2199.853, 812.461, 6.761654, 5493.578, 795.3583, 6.913916, 5498.937, 788.4592, 2.787174, 2197.615, 811.3304, 6.771814, 5494.951, 99.74278, 99.99431, 99.88283, 99.97927, 99.88536, 99.9068
14872.93128, 59.98657178781693, 59.98626380366531, 59.98653915546468, 30.650298318084005, 30.82919220048732, 30.794862027841088, 0.9999697410641842, 0.9999810114985789, 0.999970752915544, 8618.268940002956, 8637.634614947983, 8644.157184852178, 200.54859677620288, 49.020331669704774, 68.06686889841035, 8611.49825482169, 8638.444484099782, 8640.410392962316, 282.54922584788113, 281.231922916574, 281.7612633641236, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.1541, 6.962136, 5494.513, 799.2048, 2.753779, 2199.587, 818.7116, 6.697965, 5483.683, 788.9502, 6.963375, 5493.847, 782.1646, 2.805071, 2194.56, 817.4339, 6.709004, 5485.535, 99.89484, 99.97983, 99.69772, 99.88673, 99.76239, 99.73559
14875.335400000002, 59.98449208282594, 59.98687174322567, 59.9853242850966, 30.61995834518644, 30.81370029846388, 30.77758879781274, 0.9999688936566667, 0.9999828419676295, 0.9999664578482697, 8605.630452664136, 8625.105256145282, 8632.730748752294, 191.60632364909088, 43.3301686367829, 67.85905103645064, 8606.209337391972, 8630.098225653288, 8617.687655867034, 282.50638442294223, 281.18425379005095, 281.8028049336843, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.1541, 6.962314, 5494.184, 799.127, 2.753779, 2200.071, 819.0222, 6.691891, 5481.838, 787.4355, 6.977532, 5490.767, 791.6066, 2.776764, 2198.37, 821.3107, 6.664872, 5475.488, 99.89284, 100.0, 99.67639, 99.83072, 99.97711, 99.55293
14877.733320000001, 59.9844063910651, 59.98677666423309, 59.98540369940116, 30.649874901448186, 30.847401593391268, 30.82002867179982, 0.9999702865503255, 0.9999850476406766, 0.9999680523115352, 8610.994327083954, 8633.285802867558, 8635.38287347211, 200.67949523403377, 49.04127066275487, 66.06375044598917, 8614.705551936286, 8639.490796870612, 8642.485714384102, 282.47004581411204, 281.20181878968174, 281.7508093543897, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 794.0433, 6.929119, 5497.803, 795.9363, 2.764462, 2200.59, 820.8081, 6.675508, 5481.502, 788.2899, 6.965581, 5493.733, 788.3639, 2.786991, 2197.237, 817.6327, 6.708455, 5485.763, 99.95865, 99.99678, 99.6328, 99.88154, 99.88565, 99.73975
14880.0974, 59.98336312193877, 59.985104361774916, 59.98253477067667, 30.65335066782088, 30.85294406434148, 30.80400629340073, 0.9999710053659323, 0.9999852337883104, 0.9999698192242551, 8615.847418068412, 8632.722953001017, 8640.244444089429, 198.1415710367728, 46.5868908749635, 69.27259527800379, 8614.112601430978, 8637.595172558738, 8639.493998148786, 282.4181373443837, 281.179310167458, 281.7876790246013, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.1541, 6.962136, 5494.403, 799.0686, 2.753595, 2200.144, 818.5952, 6.699069, 5483.679, 788.9307, 6.963559, 5493.789, 794.6013, 2.767816, 2199.286, 817.5532, 6.709919, 5485.532, 99.89684, 100.0, 99.70185, 99.88672, 99.99061, 99.73555
14882.4742, 59.98944930814274, 59.990525098156326, 59.99089054305911, 30.572748382423104, 30.818549796561197, 30.78643819792114, 0.9999648315979608, 0.9999822697296306, 0.9999674130732177, 8601.441000125056, 8622.688348189318, 8630.948911626485, 205.52822503606853, 49.67548201132695, 64.66727143794378, 8606.909006640632, 8631.948961950997, 8632.924061938162, 282.53959872789414, 281.2483924056839, 281.7946655000682, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 782.9044, 7.007288, 5485.924, 805.5473, 2.731859, 2200.089, 812.3445, 6.761102, 5493.865, 795.3389, 6.913916, 5498.99, 800.9532, 2.746631, 2200.533, 811.3304, 6.773279, 5494.546, 99.74677, 100.0, 99.87267, 99.97619, 100.0, 99.89944
14884.813800000002, 59.99294534241329, 59.99399359007399, 59.99732921202044, 30.629696776574463, 30.855508754673867, 30.795901494338278, 0.9999730277265889, 0.9999834066548132, 0.9999700978180487, 8612.132551729106, 8639.633104753491, 8639.931550876552, 201.6352916487881, 49.9977944299294, 65.78800946155661, 8612.654327222073, 8633.337541046298, 8642.563281717941, 282.53158889816007, 281.1957871130985, 281.8380500190854, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.1738, 6.962314, 5494.294, 799.1075, 2.753042, 2200.244, 818.5757, 6.697045, 5483.677, 788.9307, 6.963743, 5493.735, 794.6776, 2.768181, 2199.281, 817.6526, 6.709004, 5485.535, 99.89485, 100.0, 99.70182, 99.88981, 99.96591, 99.73868
14887.184040000002, 60.00619070522761, 60.00786879842572, 60.002636267842576, 30.612992386199213, 30.81498525725462, 30.763915188803, 0.9999710633322529, 0.9999867292605454, 0.9999678997176117, 8605.395923452634, 8622.972469535334, 8623.204265000482, 198.36229610660166, 45.727407359463996, 65.50296156220065, 8603.511439673866, 8625.014132805074, 8631.756952612373, 282.5191685663368, 281.2906680649975, 281.8451507648596, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.1738, 6.962136, 5494.294, 799.1075, 2.753042, 2200.615, 818.6728, 6.697965, 5483.512, 788.9307, 6.963559, 5493.905, 800.8769, 2.746996, 2199.994, 817.9309, 6.702961, 5483.939, 99.89485, 100.0, 99.69465, 99.88672, 100.0, 99.71582
14889.602320000002, 60.0076914547345, 60.00927931693661, 60.00986185016336, 30.62960005291719, 30.83882793543727, 30.791822110765253, 0.999968614775141, 0.9999847153439029, 0.9999700691489307, 8614.669854908483, 8632.22391309997, 8638.00053368073, 198.5445659227803, 47.247179668317585, 65.56747345237636, 8614.891709350653, 8636.202500466448, 8644.174442382771, 282.45719183600045, 281.3176001624829, 281.82217803803763, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 795.5022, 6.913057, 5499.364, 792.9012, 2.773304, 2199.712, 824.2245, 6.637221, 5473.049, 785.183, 6.99077, 5489.801, 803.6428, 2.740057, 2200.108, 819.2629, 6.691424, 5483.308, 99.98703, 99.98551, 99.49135, 99.81316, 100.0, 99.6951
14892.013840000001, 60.013522594079575, 60.01478420562101, 60.01293589082513, 30.639041775476546, 30.84216419450805, 30.811168978738678, 0.9999690270011506, 0.9999814902832858, 0.9999710189962022, 8619.477795827688, 8636.393294369753, 8636.075981464031, 198.6636758198547, 48.53509906567524, 63.76171377363153, 8612.965449766774, 8643.243394248599, 8647.870966780876, 282.5432837418943, 281.2756431333543, 281.77747668451354, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.1738, 6.962136, 5494.461, 799.2048, 2.753226, 2200.491, 818.6534, 6.698333, 5483.288, 788.9502, 6.963375, 5493.905, 800.915, 2.747179, 2200.265, 817.593, 6.70937, 5485.703, 99.89685, 100.0, 99.70182, 99.88469, 100.0, 99.73865
14894.500360000002, 60.0133213296976, 60.018218724654666, 60.017512593217376, 30.610013547665815, 30.829015969680803, 30.764216555957002, 0.9999691893054288, 0.999983439818012, 0.9999720306789823, 8595.708154552547, 8627.307706948033, 8630.335642747283, 200.7832757769438, 54.54704769298405, 59.84676505029893, 8608.574972390314, 8624.083062893116, 8629.052560393176, 282.45546107996654, 281.2525311674024, 281.8362660998929, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 783.7128, 7.005503, 5486.15, 805.5084, 2.731307, 2200.196, 812.0728, 6.765152, 5493.577, 795.3389, 6.913732, 5498.932, 794.6967, 2.768181, 2199.86, 811.3701, 6.773096, 5494.546, 99.74679, 100.0, 99.88182, 99.97821, 99.9678, 99.89943
14896.967880000002, 60.015453907437866, 60.015196143289316, 60.0189275992074, 30.6496171304935, 30.836441819972045, 30.805366732350137, 0.9999696156263871, 0.9999859912947722, 0.9999719982670878, 8620.978893652507, 8635.94735240728, 8644.222693447426, 198.70645185981584, 49.29150596848194, 66.24759172074073, 8613.04249178668, 8631.173651244622, 8639.47836980707, 282.5190210690525, 281.26349045506316, 281.7693092817362, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.1738, 6.961957, 5494.294, 798.9908, 2.753226, 2200.085, 818.5952, 6.698517, 5483.567, 788.9307, 6.963559, 5493.847, 800.9532, 2.747544, 2200.484, 817.6725, 6.708088, 5485.478, 99.89485, 100.0, 99.6967, 99.88779, 100.0, 99.73352
14899.39024, 60.01431900080945, 60.0146465607325, 60.01183611093099, 30.61643319954088, 30.821490990477137, 30.76041093498553, 0.9999721616003711, 0.9999863082916177, 0.9999714116957122, 8605.10751483129, 8625.901206231847, 8631.405371243512, 196.41941112470772, 48.062974855318316, 63.856659528873934, 8600.501697088317, 8617.175055052221, 8626.694406621704, 282.44521674098456, 281.276197917226, 281.79370399681335, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.1738, 6.961779, 5494.352, 799.1464, 2.752674, 2200.399, 818.7116, 6.697597, 5483.564, 788.9307, 6.963559, 5493.904, 800.8769, 2.747179, 2200.199, 817.8514, 6.702045, 5483.652, 99.8959, 99.99024, 99.69463, 99.88875, 100.0, 99.70137
14901.791360000001, 60.012003875635116, 60.009286505712375, 60.00953669209165, 30.63023500135128, 30.82272683684416, 30.80616656994159, 0.9999688148166788, 0.9999871275764024, 0.9999687346024387, 8604.740411155657, 8639.068987854256, 8639.692148744194, 194.8277943072934, 42.476448736907514, 67.6445733630203, 8614.34779716347, 8642.70589745507, 8637.902860805045, 282.3277962024186, 281.22774801601287, 281.79685597198903, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 795.4825, 6.913057, 5499.307, 792.7066, 2.773119, 2199.156, 824.1081, 6.638325, 5473.333, 784.5616, 6.99077, 5489.802, 803.6046, 2.737682, 2200.221, 819.1039, 6.693256, 5483.423, 99.98599, 99.96306, 99.49746, 99.80591, 100.0, 99.6972
14904.1918, 60.01292226819512, 60.01343873073912, 60.0120171236791, 30.644991688888837, 30.84894259457678, 30.766306872849224, 0.9999770283203259, 0.9999818205027926, 0.999971679423818, 8605.184042507286, 8636.050290902838, 8639.551167548438, 199.7436278283958, 49.13951709310959, 67.3317485420157, 8615.516794484813, 8639.78961581695, 8644.771397625442, 282.4320115672322, 281.2185128197516, 281.82593813980037, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.1935, 6.961779, 5494.236, 799.1853, 2.753226, 2200.193, 818.6728, 6.697965, 5483.395, 788.9307, 6.963559, 5493.847, 800.896, 2.747544, 2200.533, 817.5134, 6.708455, 5485.646, 99.89389, 100.0, 99.69669, 99.88672, 100.0, 99.73763
14906.566040000002, 60.00870017716151, 60.007143097678494, 60.00438814532888, 30.597081169486344, 30.810375201658363, 30.772833461963522, 0.9999685253159712, 0.9999810328229302, 0.9999682920599029, 8598.15357545795, 8623.4957713284, 8631.919600853356, 202.13334359243026, 52.66893131288839, 63.56650393634618, 8601.01654910828, 8629.14585614312, 8627.126752387905, 282.4175614023617, 281.2673292543359, 281.81907101481096, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 784.1071, 7.001577, 5486.425, 805.5278, 2.730938, 2200.022, 811.8786, 6.767177, 5494.028, 795.3195, 6.913916, 5498.767, 794.5441, 2.768363, 2199.604, 811.39, 6.77273, 5495.351, 99.76502, 100.0, 99.89001, 99.97917, 99.98057, 99.89846
14908.961640000001, 60.00072735263008, 60.007822319230826, 60.005481618838175, 30.63019312587826, 30.861477075278533, 30.793784457136734, 0.9999697072492051, 0.9999829833251136, 0.9999685388800147, 8617.061399852333, 8638.070831177389, 8647.651401051828, 200.95908807645174, 43.29227388587793, 67.45441248944007, 8613.859207923839, 8635.229730165292, 8643.013192198783, 282.42178820850097, 281.2535302258506, 281.7643657955095, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.1935, 6.961957, 5494.461, 799.2242, 2.753226, 2200.828, 818.7116, 6.698149, 5483.735, 788.9113, 6.963559, 5493.788, 800.896, 2.747362, 2200.311, 817.4736, 6.710103, 5485.245, 99.89485, 100.0, 99.70287, 99.88567, 100.0, 99.74183
14911.389320000002, 59.99967802657377, 59.99892023080987, 60.00061124831263, 30.621543084609595, 30.84846089970412, 30.797373437404264, 0.9999619926647353, 0.9999842188841578, 0.9999674584355787, 8607.244685527485, 8634.096450873882, 8629.115680793187, 198.09027131024277, 49.560190972163355, 62.55844015274306, 8605.83574497198, 8626.325121732414, 8635.299439492943, 282.47570758788015, 281.27107833713376, 281.8647046545618, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.1935, 6.961957, 5494.404, 799.3604, 2.753042, 2200.893, 818.7892, 6.696677, 5483.677, 788.9113, 6.963375, 5493.735, 800.896, 2.747179, 2200.263, 817.6128, 6.709736, 5485.36, 99.89685, 100.0, 99.70182, 99.88683, 100.0, 99.73242
14913.789560000001, 59.99578651796891, 59.99480636891944, 59.99563416614792, 30.62089945019445, 30.849849335913685, 30.780872253094604, 0.9999729997941168, 0.9999851417299774, 0.9999752371185019, 8611.089492891657, 8638.71076025582, 8642.740651180786, 195.03909125945665, 46.938319183380145, 67.72770482318674, 8620.032486434971, 8635.321401009509, 8643.224785377604, 282.55759328975006, 281.3240629971266, 281.88817347427954, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 795.5022, 6.912879, 5499.249, 792.8234, 2.773672, 2199.126, 825.0204, 6.62857, 5468.508, 782.678, 7.005112, 5486.785, 805.5121, 2.730743, 2199.914, 821.6288, 6.672929, 5479.088, 99.98494, 99.98869, 99.42603, 99.74798, 99.99501, 99.61838
14916.1648, 59.99799369057704, 60.00150459892751, 60.0005169517726, 30.636195122999514, 30.854425637592517, 30.783628497716325, 0.9999739463833168, 0.999980435078095, 0.9999731821274273, 8610.278307782404, 8632.08399345158, 8646.498452580372, 198.4438841062315, 53.94576876823271, 66.24020514551648, 8612.784889801853, 8643.218653847247, 8644.251169374587, 282.4223586208904, 281.2681673413003, 281.8641966041466, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.1935, 6.962136, 5494.404, 799.1075, 2.753595, 2200.724, 818.6146, 6.698885, 5483.681, 788.9113, 6.963375, 5493.793, 800.896, 2.747179, 2200.316, 817.4736, 6.709736, 5485.302, 99.89685, 100.0, 99.70078, 99.88567, 100.0, 99.74294
14918.561000000002, 60.005064255975704, 60.0026336424546, 59.999170287962, 30.605677207158966, 30.821234210631424, 30.7421537996517, 0.9999714836748007, 0.9999810007093864, 0.9999734039169095, 8604.219115727854, 8624.902851803052, 8626.281724574086, 199.18544741324513, 51.73942697489315, 64.74658023792881, 8603.535903125961, 8626.617351639905, 8630.373177500314, 282.50141694549075, 281.41600434862914, 281.90215218105755, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 786.1179, 6.987478, 5489.384, 803.9325, 2.737201, 2200.317, 812.0533, 6.767729, 5494.297, 795.3195, 6.913732, 5498.989, 794.6395, 2.767816, 2199.543, 811.0719, 6.773279, 5495.063, 99.81874, 100.0, 99.8949, 99.98025, 99.97783, 99.90058
14920.958480000001, 60.00278118571374, 60.008375955656064, 60.00588030034247, 30.648277724737138, 30.835822684598828, 30.803941189652438, 0.9999704648606815, 0.9999845255196592, 0.9999710096155209, 8616.341766441401, 8642.394415763407, 8642.325773239865, 200.048262593652, 51.52472692317906, 66.67085924921389, 8620.404162748444, 8635.74318774457, 8638.38268205588, 282.4531036459667, 281.34640081695557, 281.84556360757773, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.1738, 6.961957, 5494.404, 799.1659, 2.753595, 2200.807, 818.6534, 6.696861, 5483.623, 788.9307, 6.963559, 5493.788, 800.896, 2.747179, 2200.428, 817.5333, 6.709736, 5485.42, 99.89485, 100.0, 99.69472, 99.88672, 100.0, 99.73971
14923.3052, 60.0016543652405, 60.00426016473226, 60.002600551301136, 30.634329233657784, 30.852874389266404, 30.82848511786178, 0.9999709769877713, 0.9999840868086868, 0.9999722833883771, 8609.600699949522, 8637.173961991282, 8637.17628433144, 194.8547312212968, 50.172102923591865, 64.58982997378689, 8608.797344411149, 8636.42626233123, 8637.955753732318, 282.38670602473826, 281.23550400570116, 281.75662367853016, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.1738, 6.961957, 5494.346, 799.1659, 2.752858, 2201.048, 818.7116, 6.697413, 5483.622, 788.9307, 6.963559, 5493.735, 800.8769, 2.747179, 2200.489, 817.5532, 6.709004, 5485.47, 99.89685, 100.0, 99.69678, 99.88469, 100.0, 99.73343
14925.825, 59.99783273529764, 60.000639552371794, 60.0001702106671, 30.66321402851957, 30.84887015896176, 30.791324270935508, 0.999972090244896, 0.9999873423856593, 0.999971850477063, 8612.693764827263, 8644.664667990699, 8640.839963401948, 192.4822957108795, 48.803378005049126, 64.25360356047145, 8605.328695531136, 8636.278751280748, 8644.947002883308, 282.4189695343367, 281.2284643701984, 281.91758203390754, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 795.5022, 6.912879, 5499.306, 792.8817, 2.774593, 2199.292, 825.001, 6.628386, 5468.561, 782.6392, 7.008605, 5485.25, 807.0571, 2.725264, 2199.794, 822.9609, 6.655899, 5476.228, 99.98494, 100.0, 99.42912, 99.73041, 99.97564, 99.56638
14928.283360000001, 59.994300913030514, 59.99708593999555, 59.99396180646022, 30.636991576244935, 30.839431808261956, 30.812444643557036, 0.9999714684870633, 0.9999851769473475, 0.9999706975342841, 8612.7807209162, 8634.042738618864, 8639.49199516115, 197.35638727504238, 46.227392325364235, 65.02876532608025, 8614.145747154824, 8640.012641277217, 8643.774223957156, 282.37089712903474, 281.2235386416684, 281.80100157751286, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.1738, 6.962136, 5494.294, 799.1075, 2.754331, 2200.152, 818.6146, 6.698517, 5483.396, 788.9307, 6.963559, 5493.794, 800.896, 2.747544, 2200.485, 817.5731, 6.709553, 5485.649, 99.89675, 100.0, 99.70589, 99.88567, 100.0, 99.73767
14930.772600000002, 59.99271622826495, 59.992291835230866, 59.98990570667357, 30.589389041745388, 30.79650490791001, 30.758665303865044, 0.999969593093729, 0.9999820473333377, 0.999970272708017, 8605.396984717598, 8631.752831651473, 8628.501636877605, 201.54557699067846, 52.78171935832961, 64.6084190455565, 8603.738713087807, 8625.511382885643, 8631.341660933665, 282.4493107935701, 281.28795390578773, 281.8564430945854, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 786.1179, 6.984444, 5489.384, 803.2321, 2.737201, 2200.181, 811.9757, 6.767913, 5494.469, 795.3195, 6.914099, 5498.878, 794.7349, 2.767998, 2199.7, 811.0918, 6.773096, 5495.062, 99.81979, 100.0, 99.89397, 99.98128, 99.97951, 99.90585
14933.19856, 59.98814857643079, 59.98960688431033, 59.988680663264965, 30.61935042679089, 30.851442271718245, 30.80868082879414, 0.9999691998555165, 0.999981112016201, 0.9999711781162967, 8613.99606441336, 8642.205021482518, 8650.777378681754, 199.72576166212184, 50.406435132204706, 65.19030327620203, 8612.283318218853, 8639.98181854798, 8645.084703864526, 282.4223688018407, 281.2490253177284, 281.78159208976064, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.0949, 6.961957, 5494.294, 799.2437, 2.753595, 2200.557, 818.8669, 6.695756, 5483.51, 788.9502, 6.963559, 5493.847, 800.915, 2.747362, 2200.428, 817.5333, 6.70937, 5485.417, 99.89485, 100.0, 99.69267, 99.88567, 100.0, 99.73345
14935.574880000002, 59.98643249890788, 59.98366897791449, 59.98577520684151, 30.62644268732246, 30.846418576182018, 30.795607804220882, 0.9999681733462389, 0.999984606456576, 0.9999715259921114, 8610.445907146866, 8630.557896386357, 8633.65785892139, 194.29637680663336, 55.143286938421966, 65.88479549515432, 8601.669365372063, 8640.168755986557, 8635.51470926948, 282.41998102969706, 281.27960840141816, 281.7835513974199, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.1935, 6.961779, 5494.294, 799.2631, 2.753595, 2200.481, 818.634, 6.698149, 5483.622, 788.9113, 6.963375, 5493.677, 800.896, 2.747362, 2200.481, 817.5333, 6.709187, 5485.361, 99.89485, 100.0, 99.70082, 99.88779, 100.0, 99.73243
14938.006440000001, 59.98620893253838, 59.983693389645026, 59.985243430242264, 30.62788547879638, 30.837616693293693, 30.785319079929423, 0.999971616765398, 0.999986239666853, 0.9999705261815379, 8610.477651636365, 8636.35795732595, 8645.685975878674, 196.3488327366208, 48.50930804418306, 61.25411518121791, 8607.830776895546, 8642.9311862869, 8643.76283765609, 282.39824251568217, 281.27321546743036, 281.83240799626947, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 795.5022, 6.912879, 5499.139, 793.0179, 2.773672, 2199.797, 825.0204, 6.628386, 5468.508, 782.6392, 7.008605, 5485.472, 807.3242, 2.725264, 2199.765, 822.9609, 6.655167, 5476.346, 99.98294, 99.93673, 99.42603, 99.73156, 99.98791, 99.53933
14940.407200000001, 59.98246658061809, 59.983772665717, 59.982087601390106, 30.625051260559818, 30.842350949063466, 30.808979177113603, 0.9999727230141264, 0.9999819365743079, 0.99997318957282, 8605.453245394368, 8642.494855875946, 8646.358532307548, 201.4500445996664, 48.044217344337085, 62.38545990544026, 8607.348183399867, 8638.765529833805, 8640.03190651439, 282.3725460802018, 281.37322284877837, 281.85866638023464, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.1935, 6.961957, 5494.294, 799.0686, 2.75341, 2200.143, 818.634, 6.697597, 5483.567, 788.9307, 6.963375, 5493.847, 800.915, 2.747727, 2200.373, 817.6128, 6.709919, 5485.359, 99.89485, 100.0, 99.69774, 99.88673, 100.0, 99.74184
14942.860520000002, 59.97943741748856, 59.979691277369064, 59.98232695462712, 30.62515845184791, 30.82646933765382, 30.750274469441624, 0.9999712486560568, 0.9999822333957388, 0.9999712210212993, 8600.224096429503, 8623.03389201862, 8627.704770297945, 206.53327844359012, 53.129307487008646, 64.75040528482168, 8598.518647611074, 8625.178182985208, 8628.929699798267, 282.39445113000113, 281.24595817204806, 281.7529785384681, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 787.8134, 6.976592, 5491.34, 802.1815, 2.740885, 2200.198, 810.0539, 6.785032, 5494.577, 794.7175, 6.916122, 5498.878, 794.8112, 2.767816, 2199.6, 810.8333, 6.777491, 5495.291, 99.84114, 100.0, 99.912, 99.97819, 99.98057, 99.90874
14945.26344, 59.98114124294275, 59.98022647522527, 59.982011025030495, 30.62409929671016, 30.83032229003307, 30.813809773108144, 0.9999721330598677, 0.9999818623655473, 0.9999719034457624, 8606.316592200517, 8640.423283621545, 8638.811370256284, 196.46618352200903, 53.02324763462275, 68.29866289811662, 8612.268884068522, 8634.384338178392, 8647.630436351388, 282.3434438360736, 281.2352171763996, 281.8167194753613, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 788.4246, 6.963563, 5494.178, 799.0686, 2.753042, 2200.716, 818.8281, 6.696493, 5483.232, 788.9502, 6.963375, 5493.906, 800.9341, 2.747544, 2200.476, 817.6923, 6.708088, 5485.473, 99.89274, 100.0, 99.68965, 99.88779, 100.0, 99.74279
14947.689160000002, 59.98197644301713, 59.980326046625734, 59.98385358981022, 30.65305842656235, 30.839262702594723, 30.818744829870194, 0.9999702569729485, 0.9999821842533376, 0.999972150773005, 8607.519119244482, 8635.004999876523, 8638.360086282084, 203.82256654533694, 52.785481301476466, 60.99341319521372, 8610.64158569883, 8632.170284648217, 8633.573251628311, 282.37278968077675, 281.20493255660006, 281.8333561959493, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.1738, 6.961957, 5494.514, 799.1659, 2.752674, 2199.921, 818.6728, 6.697229, 5483.731, 788.9307, 6.963375, 5493.789, 794.7539, 2.767998, 2199.551, 817.7122, 6.708821, 5485.593, 99.89885, 100.0, 99.7028, 99.88886, 99.97819, 99.73665
14950.142720000002, 59.979979552300094, 59.9825436850855, 59.98113942670722, 30.62633103949817, 30.829958800386116, 30.765844564322784, 0.9999708762730847, 0.9999802782410784, 0.9999711944929587, 8610.145882060546, 8637.975153602045, 8644.901929247784, 195.8984106264279, 53.527659761000905, 64.49765457474496, 8609.167003535746, 8636.823433645442, 8646.794361018492, 282.37014436029864, 281.26274329244006, 281.83781349366706, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 795.4825, 6.913057, 5499.196, 792.9012, 2.774593, 2199.006, 825.0399, 6.62857, 5468.621, 782.6198, 7.008789, 5485.309, 788.4211, 2.786626, 2197.569, 823.5374, 6.645095, 5474.97, 99.98703, 99.9534, 99.42912, 99.73148, 99.86775, 99.52487
14952.493680000001, 59.980266054308004, 59.98294543491122, 59.982808999556354, 30.644616088603872, 30.842451795835782, 30.812099849296267, 0.9999698568246752, 0.9999834553683596, 0.9999712007332529, 8606.088668100418, 8633.171438643853, 8645.479096133366, 194.99171420295488, 50.43359240822147, 64.6114833826864, 8613.7373428832, 8635.994714586097, 8638.558345722839, 282.35823075146715, 281.28183889099597, 281.7932469890871, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.1935, 6.961779, 5494.352, 799.1075, 2.753042, 2200.794, 818.5563, 6.699254, 5483.793, 788.9307, 6.963375, 5493.735, 794.6967, 2.76745, 2199.124, 817.6923, 6.70937, 5485.646, 99.8959, 100.0, 99.69774, 99.88576, 99.99314, 99.73761
14954.896, 59.986227234346934, 59.98472338141147, 59.987632576684454, 30.62398533758065, 30.816339176848196, 30.76185520141856, 0.9999746757289022, 0.9999805184041669, 0.9999696751065307, 8604.237366943516, 8625.435866993352, 8630.933840081458, 199.60729758737762, 51.780960808766395, 66.56729775332315, 8602.500591223536, 8630.270360499144, 8635.968520079792, 282.3414005842556, 281.1822827515037, 281.87172768970805, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.1343, 6.964456, 5493.179, 800.6445, 2.746964, 2200.563, 816.2851, 6.722815, 5496.015, 792.931, 6.928073, 5498.077, 800.3428, 2.747544, 2200.749, 810.7737, 6.777491, 5495.341, 99.87457, 100.0, 99.84957, 99.96363, 100.0, 99.91388
14957.262, 59.98747714994049, 59.9904450309534, 59.9910918971359, 30.64091526163432, 30.839728244664244, 30.7804503984483, 0.9999761596158104, 0.9999789714346571, 0.9999735496886273, 8611.60752305955, 8637.238140666606, 8641.004664085029, 197.91825366084777, 52.33238035025306, 65.27526212681641, 8606.973208724447, 8639.782774131758, 8645.052616432708, 282.4786257633271, 281.3606649752566, 281.88715101217673, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 787.3403, 6.975699, 5492.898, 799.769, 2.753595, 2199.591, 821.1769, 6.681214, 5481.947, 788.9307, 6.963559, 5493.905, 794.5823, 2.767998, 2199.442, 817.8116, 6.708088, 5485.589, 99.86947, 100.0, 99.67037, 99.88672, 99.97322, 99.7356
14959.67624, 59.999533720203054, 59.998609113648506, 59.996176333112494, 30.643954753011762, 30.847235808394135, 30.812511036892165, 0.9999722784242525, 0.9999830704932624, 0.9999741793411437, 8609.850943866544, 8635.195977463964, 8640.569381761092, 197.32569741374527, 46.95997524649283, 62.67968836635555, 8618.142911268875, 8642.298359909468, 8643.501404434899, 282.44008370737373, 281.25889481784225, 281.8312290995899, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.1738, 6.962136, 5494.347, 799.2437, 2.752674, 2201.014, 818.634, 6.698701, 5483.793, 788.9307, 6.963559, 5493.789, 800.8769, 2.747362, 2200.263, 817.5134, 6.710286, 5485.874, 99.89581, 99.99003, 99.69474, 99.88567, 100.0, 99.74076
14962.3626, 60.00498279517412, 60.005402510951285, 60.0051511686619, 30.611971320791252, 30.836706297853745, 30.773341331999895, 0.999972232242896, 0.999985009524644, 0.9999709561929925, 8607.629350149413, 8634.979775807975, 8645.22458322112, 195.09790793786306, 45.463075044055586, 67.4459031305878, 8615.529577235127, 8636.54102952193, 8641.454203472593, 282.3678286428286, 281.25274832336396, 281.7746777359777, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 795.4825, 6.912879, 5499.306, 792.979, 2.773304, 2199.052, 825.0981, 6.629674, 5468.622, 782.6586, 7.008605, 5485.425, 807.1144, 2.725629, 2199.304, 823.5573, 6.644729, 5474.801, 99.98503, 99.95973, 99.4352, 99.73253, 99.98353, 99.52586
14964.736280000001, 60.005155617630386, 60.009655340912296, 60.00902389757747, 30.634733200056083, 30.8250308613263, 30.803414404584366, 0.9999716600946343, 0.9999824790819121, 0.9999743025674058, 8601.952921911994, 8630.857491366403, 8634.789903756837, 194.94042407865118, 52.781675549260626, 63.518866319503104, 8601.470358140014, 8625.765712524797, 8632.944333271318, 282.20676110520236, 281.0636705268575, 281.5868980599408, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.1935, 6.961957, 5494.352, 799.1853, 2.753226, 2200.786, 818.9639, 6.69502, 5482.503, 788.9502, 6.963559, 5493.842, 800.9341, 2.747362, 2200.26, 821.3903, 6.664323, 5475.37, 99.8979, 100.0, 99.68047, 99.88663, 100.0, 99.55079
14967.189000000002, 60.013413007750366, 60.01515113818076, 60.01071624876244, 30.59507152125829, 30.801444295665945, 30.741953914341423, 0.9999737494262817, 0.9999783863707745, 0.9999712350080535, 8589.382401493258, 8616.407981002692, 8616.815273308192, 201.67595125341677, 60.25449705566314, 62.5626880962368, 8595.210135560792, 8618.69707802341, 8616.128452079623, 282.1895119985033, 281.1118080398991, 281.6545024357545, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 787.8528, 6.976234, 5491.508, 801.7145, 2.743648, 2200.54, 828.7087, 6.582551, 5456.5, 793.9796, 6.919799, 5498.762, 794.4296, 2.768911, 2199.789, 829.6211, 6.570748, 5452.51, 99.85123, 100.0, 99.20965, 99.97608, 99.97969, 99.13516
14969.735600000002, 60.016702889409935, 60.016611135687604, 60.02152109461724, 30.624430958901044, 30.84553820128098, 30.765609644096035, 0.9999717471767906, 0.9999782320000756, 0.9999721910333502, 8603.171355053422, 8627.819318337994, 8626.430203479411, 202.65143640660108, 53.59723392118485, 69.34222909118103, 8603.011734463975, 8627.24694326307, 8631.319398576154, 282.20556263446133, 281.10173116637395, 281.68432896913254, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.1146, 6.962314, 5494.352, 799.0881, 2.75341, 2200.321, 825.001, 6.628754, 5468.339, 788.9307, 6.963191, 5493.678, 800.9341, 2.747362, 2200.481, 823.9351, 6.6407, 5471.481, 99.8979, 100.0, 99.42295, 99.88365, 100.0, 99.48008
14972.329360000002, 60.020948733788025, 60.01953438929946, 60.018575036706245, 30.660824350204553, 30.835798345507445, 30.791612174718686, 0.999970440931454, 0.9999841060068363, 0.999973105328164, 8592.5911035957, 8632.887246982222, 8637.042768682479, 199.9972389280142, 46.063512450002236, 61.63359225093359, 8604.559130372396, 8629.485786107442, 8629.996888513631, 282.12658961722485, 281.05403820225285, 281.5911463264794, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 800.0, 782.9044, 7.007466, 5486.202, 799.0881, 2.753226, 2200.444, 825.001, 6.62857, 5468.567, 795.3, 6.914099, 5498.989, 800.896, 2.746996, 2200.643, 823.955, 6.6407, 5471.423, 99.74782, 100.0, 99.42699, 99.98021, 100.0, 99.47902
