TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
14988.76048, 59.99580507688111, 59.99656419992964, 59.99526603035702, 26.859144722865135, 27.03356171036591, 26.989987558348396, 0.9999776650016127, 0.9999913978108422, 0.9999733827253138, 7527.119314159963, 7547.866682940294, 7557.942565007559, 156.26767515648044, 33.2158365104101, 46.09881724227557, 7531.601067109371, 7557.3467815422555, 7551.553798631611, 282.03841976446415, 280.96286823784703, 281.45180135602146, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.2132, 6.961779, 5494.462, 799.1853, 2.75341, 2200.537, 818.6728, 6.698333, 5483.34, 788.9113, 6.963375, 5493.677, 794.6586, 2.767633, 2199.562, 817.6128, 2.682376, 2193.815, 99.89686, 100.0, 99.6957, 99.88567, 99.97869, 99.73807
14991.140560000002, 59.98819820464869, 59.99121400691663, 59.988269656446995, 26.79044383660325, 26.99479665304765, 26.94677273489689, 0.9999785083428517, 0.9999846452719746, 0.999977597011023, 7522.09007202293, 7543.849112868687, 7546.196556377325, 167.61126714125612, 43.79771348281702, 53.74427652166878, 7521.1213157761995, 7541.63576544839, 7542.984112282138, 281.9224014856608, 280.9425746981314, 281.5017932136837, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.1935, 6.961779, 5494.352, 799.1659, 2.753226, 2200.376, 824.9816, 6.62857, 5466.317, 789.4745, 6.956572, 5495.388, 796.8903, 2.75978, 2200.203, 825.6249, 2.648133, 2187.266, 99.8959, 100.0, 99.4199, 99.91474, 100.0, 99.41978
14993.53288, 59.98421673401054, 59.9865976581259, 59.98623272423126, 26.81613259825308, 27.006725588310825, 26.95585041779281, 0.9999775765109019, 0.9999843780459873, 0.9999777730526098, 7525.520746321249, 7553.529000749365, 7558.643902670122, 172.07266819799042, 43.44836722033642, 51.292994694649124, 7526.81112371109, 7551.789848848512, 7556.82961967603, 282.03786249836145, 280.9621220068806, 281.5692596640251, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 783.2987, 7.000685, 5488.044, 803.5045, 2.738675, 2200.58, 827.6216, 6.598197, 5463.908, 790.5814, 6.953998, 5494.472, 794.6204, 2.767816, 2199.389, 825.9828, 2.648865, 2188.671, 99.78122, 100.0, 99.3067, 99.89808, 99.97286, 99.48364
14995.902960000001, 59.985613067506335, 59.98685480221205, 59.984920932088194, 26.828676569950186, 27.02304602791872, 26.977226641472786, 0.9999773066885305, 0.9999867788753682, 0.9999799399839062, 7524.780304490834, 7552.678266876952, 7557.527777532559, 167.99273974597963, 40.02698061319734, 51.91609273971949, 7527.046872313039, 7546.373377826262, 7559.20303039412, 281.99398238782226, 281.0239342359049, 281.62571474942104, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 784.7182, 6.998543, 5487.431, 799.2437, 2.75341, 2200.322, 824.9816, 6.628386, 5468.678, 795.3, 6.914283, 5498.989, 800.896, 2.747179, 2200.433, 823.6567, 2.658204, 2189.443, 99.77616, 100.0, 99.42912, 99.97509, 100.0, 99.4455
14998.327000000001, 59.98442540204579, 59.98672978968647, 59.98422955156121, 26.83620148949523, 27.02141685325753, 26.972577487159327, 0.9999792511511167, 0.9999885427570295, 0.999978732953964, 7530.965253327371, 7557.540649733311, 7557.992460244081, 166.39808117234043, 32.72076917729578, 50.174244928986354, 7526.677471129923, 7553.23502056412, 7554.590195875786, 282.18234577731266, 281.0429541603348, 281.5452928270524, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 776.6351, 7.049406, 5474.653, 792.8234, 2.773488, 2199.417, 818.731, 6.697045, 5483.563, 801.5528, 6.86225, 5500.397, 807.267, 2.724716, 2199.645, 817.3544, 2.684574, 2194.412, 99.53775, 99.95623, 99.70082, 100.0, 99.95964, 99.75516
15000.698520000002, 59.98157437971477, 59.98243059172778, 59.985976524486425, 26.834903397271628, 27.02876186358196, 26.968013586231763, 0.999979371144992, 0.9999848105541128, 0.9999800504374434, 7520.803000085778, 7553.96246116715, 7558.238262410201, 167.3230256962147, 37.56444211825266, 47.41612870912286, 7527.466401015331, 7550.128190049445, 7545.606823102857, 282.0188686876064, 281.0322366088666, 281.4855509534121, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 782.9044, 7.006931, 5485.982, 799.2437, 2.753042, 2200.596, 824.8846, 6.629674, 5468.451, 795.3, 6.914099, 5498.994, 800.915, 2.747727, 2200.314, 823.6169, 2.657655, 2189.639, 99.74573, 100.0, 99.43622, 99.9803, 100.0, 99.52763
15003.08256, 59.977570497936284, 59.97819594391339, 59.97806790823361, 26.84929127337204, 27.02568109773481, 26.969475710559617, 0.9999797296900275, 0.9999841144616171, 0.9999783354589356, 7515.251869259741, 7540.3612749201775, 7545.692841147318, 165.0105813418004, 41.55245812482508, 48.622846436009695, 7523.544043136921, 7547.3747002444015, 7544.002477262818, 282.0440442509204, 280.88424179498224, 281.3705685883868, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 782.9044, 7.00711, 5486.149, 799.1853, 2.753779, 2200.372, 825.0593, 6.627833, 5468.566, 795.3, 6.914467, 5498.935, 800.915, 2.747179, 2200.323, 824.1736, 2.65326, 2187.311, 99.74572, 100.0, 99.4322, 99.97923, 100.0, 99.42182
15005.50328, 59.97947169898216, 59.977508501719186, 59.98092530176354, 26.84417026746451, 26.999425308250697, 26.987527074392776, 0.9999790747676652, 0.9999853019677023, 0.9999776599412199, 7526.022055616672, 7554.036422501758, 7554.2053208936895, 167.34526197603554, 40.98201184754271, 47.190554930487906, 7523.888939443953, 7544.962888616125, 7552.833386167196, 282.031333775389, 280.90453911600963, 281.50124959685263, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.1935, 6.961779, 5494.457, 805.4695, 2.731122, 2200.039, 830.3393, 6.565801, 5455.488, 790.8143, 6.944437, 5496.526, 798.4163, 2.755762, 2200.407, 825.7244, 2.64795, 2186.186, 99.89685, 100.0, 99.16466, 99.93544, 100.0, 99.41136
15008.018280000002, 59.98073137345313, 59.98097145126834, 59.980899404598176, 26.839383576614523, 27.00819352247821, 26.99236711381589, 0.9999776856692376, 0.9999844947615919, 0.9999798756646945, 7530.768728869659, 7550.225477073936, 7561.924647929868, 167.99480091274427, 40.23427786793127, 50.29815272137239, 7529.80004184808, 7551.971724640107, 7553.099556669681, 282.0916723730748, 281.04731720677347, 281.55362989740973, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 785.8813, 6.983195, 5491.724, 799.1659, 2.753226, 2200.313, 824.9622, 6.62857, 5468.395, 788.9502, 6.963375, 5493.794, 800.8578, 2.747179, 2200.419, 823.6368, 2.658021, 2189.469, 99.8361, 100.0, 99.424, 99.88672, 100.0, 99.51204
15010.4544, 59.97856325930499, 59.97811589146468, 59.97944104791633, 26.852160254160562, 27.034003488232194, 26.99650311508088, 0.9999794857267128, 0.9999899586441707, 0.9999781460877509, 7533.769339836706, 7562.447411413495, 7558.48759848536, 155.9236548312806, 31.64610062822885, 48.77360126916426, 7534.399031189695, 7555.334414169805, 7557.231799247509, 282.05880684677936, 280.9638887175139, 281.51024575500287, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 795.4431, 6.913414, 5499.364, 792.8817, 2.773856, 2199.357, 818.7892, 6.697965, 5483.514, 782.6198, 7.008973, 5485.307, 807.267, 2.723803, 2199.758, 817.4339, 2.684391, 2194.535, 99.98599, 99.97416, 99.70382, 99.73454, 99.98758, 99.75788
15012.859, 59.980156869468736, 59.98314344238296, 59.98119277750625, 26.835272530891814, 27.017140427756285, 26.978171799778323, 0.9999762265883233, 0.9999853251359259, 0.9999778904942499, 7529.994338397409, 7552.091634813974, 7554.011922071609, 161.8598684869953, 40.60555287228385, 49.05099180214165, 7530.030011456041, 7555.904327693385, 7554.568290062944, 282.0272143553376, 280.9574281882623, 281.5202523394443, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.2329, 6.961779, 5494.462, 799.1853, 2.753595, 2200.824, 825.001, 6.628201, 5468.791, 788.9307, 6.963375, 5493.789, 800.9341, 2.746996, 2200.198, 823.6965, 2.657655, 2189.012, 99.89476, 100.0, 99.42809, 99.88567, 100.0, 99.49916
15015.280520000002, 59.979907688967884, 59.979919140513346, 59.98260014794827, 26.871837484645418, 27.0462527075404, 27.007573990986643, 0.9999798171154358, 0.999988066732023, 0.9999777363906659, 7526.0506934765035, 7541.780182698298, 7547.7446677790795, 165.7833336392855, 35.65468095631968, 49.24736146133182, 7527.426552033086, 7553.986815447374, 7553.656382111524, 281.96638839360105, 280.9188411656399, 281.4983240081059, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.2132, 6.961779, 5494.294, 799.2048, 2.75341, 2200.48, 818.6534, 6.697413, 5483.677, 788.9307, 6.963743, 5493.735, 800.8769, 2.747362, 2200.166, 824.0941, 2.653993, 2186.91, 99.89885, 100.0, 99.6958, 99.88874, 100.0, 99.4036
15017.696360000002, 59.97679350204598, 59.97765479564062, 59.980822032709355, 26.85188416642682, 27.037958152073053, 27.01659492245773, 0.9999774184774828, 0.9999871168284326, 0.9999795225725696, 7529.679903634968, 7556.0841370156795, 7560.182871837662, 168.62242874377944, 34.62606689678023, 48.69499135763954, 7532.215672324108, 7555.2064397945915, 7564.554905115676, 281.9759685493297, 280.91408261306674, 281.5091944797086, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 782.8847, 7.00711, 5485.977, 805.4695, 2.731122, 2199.978, 813.548, 6.750794, 5491.306, 793.3776, 6.934324, 5497.1, 798.3972, 2.75558, 2200.133, 825.784, 2.648682, 2186.672, 99.74468, 99.98983, 99.84053, 99.94908, 100.0, 99.39277
15020.109240000002, 59.982779764574055, 59.98010750813268, 59.98094613688587, 26.852845976635226, 27.028686324690565, 26.999676200378794, 0.9999813461874515, 0.9999911435938116, 0.9999787254770239, 7534.642637549836, 7559.841716213717, 7564.3335891287725, 165.4102620006471, 30.278385186825744, 49.06958452749177, 7534.749793460875, 7555.628149373086, 7565.110381450707, 282.0003510686028, 280.93233509853474, 281.3998149875285, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 787.2614, 6.97909, 5490.836, 799.2242, 2.753226, 2200.421, 818.731, 6.696677, 5483.57, 795.0088, 6.914651, 5498.929, 800.915, 2.747544, 2200.308, 823.7363, 2.657655, 2188.945, 99.83199, 100.0, 99.69367, 99.97913, 100.0, 99.50953
15022.567120000002, 59.984329111640946, 59.98168791857284, 59.98180132353347, 26.838295150039002, 27.013490490514393, 26.95466552353911, 0.9999813945861119, 0.9999873258388674, 0.9999789686694356, 7526.19376833392, 7552.308918992256, 7554.76455824326, 168.72504032624965, 40.01373571283057, 45.98153315801005, 7525.705036540607, 7554.723133157458, 7556.664937858803, 282.01857096314666, 280.96813792689306, 281.4286834738704, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 777.4434, 7.0478, 5474.874, 792.8817, 2.773672, 2199.582, 824.9816, 6.628754, 5468.567, 801.514, 6.862434, 5500.28, 807.3242, 2.724533, 2199.312, 817.3941, 2.684757, 2194.653, 99.54177, 99.9796, 99.43116, 100.0, 100.0, 99.75829
15024.909200000002, 59.98541921357939, 59.982915408455355, 59.98647287270636, 26.855151823081112, 27.018996067270102, 26.989589994023124, 0.9999803321916523, 0.9999906801978349, 0.9999813935324358, 7532.646188364032, 7549.421936851459, 7560.687077579223, 165.56624465890627, 32.85380994507932, 51.74491363224834, 7538.737974851315, 7552.758031827175, 7563.44738247825, 282.0588938514038, 280.91634118638314, 281.59821710333716, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 782.9241, 7.00711, 5486.092, 799.2048, 2.753226, 2200.372, 818.6728, 6.698517, 5483.516, 795.2612, 6.914467, 5498.823, 800.9341, 2.746996, 2200.636, 823.6567, 2.658571, 2189.464, 99.74572, 100.0, 99.69889, 99.97817, 100.0, 99.49882
15027.287960000001, 59.98100596710099, 59.98259087137263, 59.98457263724267, 26.854173286403633, 27.03842602622451, 26.99944564669136, 0.9999800433502611, 0.9999900615571504, 0.999981522972756, 7537.238063514361, 7555.002541470738, 7566.750266813758, 160.50175499095076, 32.04413387671184, 50.39060872046389, 7518.7688964770705, 7543.563977944192, 7545.605782832686, 282.0927746731501, 280.98418616531563, 281.5092677560817, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 782.9044, 7.007466, 5485.982, 799.1853, 2.753042, 2200.596, 818.634, 6.697781, 5483.568, 795.2612, 6.914283, 5499.047, 800.9341, 2.747362, 2200.368, 823.8754, 2.657106, 2188.95, 99.74973, 100.0, 99.70182, 99.98127, 100.0, 99.49632
15029.77172, 59.9885925862734, 59.988028359535065, 59.98984707635725, 26.835339327146627, 27.029565281820176, 26.974964360061335, 0.9999826353916995, 0.9999881446642984, 0.9999811820268909, 7532.242906028274, 7558.910963013217, 7565.580856430365, 167.60633538744378, 35.689363714458295, 44.22303413413101, 7530.52225866383, 7563.333798450943, 7554.6064828697645, 282.0849287860403, 281.03338729807507, 281.5075639230242, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.2132, 6.961779, 5494.236, 805.5084, 2.731307, 2200.197, 812.3834, 6.762391, 5492.466, 789.358, 6.957123, 5495.272, 796.9666, 2.757771, 2200.356, 826.6588, 2.646668, 2186.128, 99.8938, 100.0, 99.87777, 99.91264, 100.0, 99.38497
15032.206000000002, 59.99473952042919, 59.992719743581056, 59.99289456643707, 26.850040877700035, 27.01392830440214, 27.00435681465894, 0.9999813768484805, 0.9999925199387301, 0.9999821697028214, 7534.247603755984, 7559.524017108389, 7557.848178630973, 165.66513464439367, 34.48748933253239, 43.369242508144, 7539.56716637099, 7549.207816443516, 7560.782511682044, 282.0657960397806, 280.9557344249594, 281.5516419852111, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 784.1662, 6.994617, 5489.553, 799.1659, 2.753226, 2200.546, 818.6922, 6.697965, 5483.68, 790.29, 6.958043, 5494.075, 800.9341, 2.747179, 2200.203, 823.7561, 2.656556, 2188.486, 99.80046, 100.0, 99.69778, 99.89086, 100.0, 99.5335
15034.628320000002, 60.00254552498809, 60.001973740556075, 60.00412311414314, 26.8205933952012, 27.022146845514783, 26.950349449217047, 0.9999771259366128, 0.9999883912232126, 0.9999788479885284, 7527.801808370187, 7552.902568829867, 7557.916817659967, 158.63236351577916, 35.49284022963377, 52.89425921409156, 7524.325004503127, 7549.329435680475, 7561.512238884651, 282.1231469823232, 281.0139685447557, 281.60178593989036, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 793.1956, 6.928048, 5498.748, 793.4265, 2.773304, 2198.901, 825.0204, 6.628201, 5468.566, 782.6198, 7.008789, 5485.366, 807.286, 2.724899, 2199.197, 817.3941, 2.684757, 2194.767, 99.96371, 99.97571, 99.43007, 99.73252, 99.96211, 99.75537
15037.00804, 60.006589518723494, 60.00815653744957, 60.00939901424707, 26.838116361627712, 27.03620763750764, 26.9938991544939, 0.9999776156913766, 0.9999881295680454, 0.9999786775745176, 7530.849390995482, 7554.512601305616, 7556.964443427395, 164.07507532257705, 33.614292554955, 47.04287434806429, 7538.549528329176, 7558.365255360492, 7565.358172968887, 282.12781932775925, 281.00591428648465, 281.53608720290543, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.2132, 6.961779, 5494.347, 799.1659, 2.753226, 2200.604, 818.6922, 6.697045, 5483.738, 788.9113, 6.963559, 5493.794, 800.915, 2.747179, 2200.311, 823.7164, 2.658754, 2188.481, 99.8979, 100.0, 99.6946, 99.88576, 100.0, 99.54085
15039.399080000001, 60.01035618594461, 60.01069388108991, 60.01238205049852, 26.808557131271332, 26.99110452036208, 26.971670466977766, 0.9999781437121352, 0.999986545543525, 0.9999832268164096, 7530.47044838397, 7549.90212290672, 7555.312765304181, 171.35056751451566, 42.37622925944561, 45.55036039693596, 7525.2579657664855, 7554.642128016508, 7555.930964461704, 282.17979461187133, 281.112137282697, 281.53600722646604, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.2132, 6.961779, 5494.404, 799.2048, 2.753226, 2200.43, 825.001, 6.62857, 5468.567, 788.9502, 6.963559, 5493.677, 800.915, 2.747362, 2200.425, 823.7561, 2.656556, 2189.253, 99.8939, 100.0, 99.42813, 99.88363, 100.0, 99.51012
15041.807160000002, 60.01620697632259, 60.012602465251135, 60.016686199286816, 26.819067281206603, 26.997867893270655, 26.965477957099708, 0.99997849068002, 0.9999848770790288, 0.9999798466014124, 7528.016698603127, 7549.69061123338, 7560.689827979647, 173.9447535831464, 41.1185097720695, 48.35187089536453, 7526.9227827456, 7554.3414706601, 7558.850710958664, 282.2144273602823, 281.11705715209393, 281.6411293734242, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 782.8847, 7.007645, 5486.034, 805.4889, 2.731675, 2200.371, 831.3099, 6.554388, 5448.065, 795.2612, 6.914467, 5498.875, 795.3834, 2.76599, 2199.779, 827.9709, 2.637146, 2184.786, 99.74772, 99.99223, 99.05434, 99.97709, 99.96931, 99.30589
15044.259320000001, 60.01813722852953, 60.016427656216145, 60.02094824101266, 26.81282862548578, 26.993820348751957, 26.941732945147674, 0.9999784197774164, 0.9999866702643434, 0.9999802551468161, 7522.33084467827, 7551.734935038054, 7552.166619202504, 165.29850504944193, 40.62898547905843, 45.967925431716594, 7528.042113281676, 7549.493999316952, 7546.001411829751, 282.1172864634407, 281.0202569142349, 281.6116737585576, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.2132, 6.962136, 5493.903, 799.1853, 2.753226, 2200.372, 824.9816, 6.628201, 5468.903, 792.4649, 6.936715, 5497.9, 800.8387, 2.747362, 2200.288, 828.965, 2.631469, 2181.945, 99.89589, 100.0, 99.42597, 99.9532, 100.0, 99.16251
15046.57868, 60.02052398181831, 60.01425121698923, 60.01917567089975, 26.78370472211536, 26.956216601654667, 26.91410148019833, 0.9999818633986755, 0.9999839011964867, 0.9999803322610419, 7512.923346959929, 7536.25797950502, 7538.845107797761, 170.98688688691323, 43.938204929351286, 44.55163465662963, 7514.16252741939, 7539.877893637037, 7539.061562809907, 282.13563296656173, 281.07139422166676, 281.583936783399, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 780.3415, 7.024778, 5480.398, 795.2942, 2.767778, 2199.425, 816.8287, 6.717661, 5485.41, 801.2033, 6.862802, 5500.445, 807.2479, 2.724351, 2199.464, 836.2415, 2.597409, 2171.365, 99.65449, 99.99887, 99.73426, 100.0, 100.0, 98.69703
15048.925560000001, 60.0171419608842, 60.01859843756764, 60.019127470726836, 26.830783082456836, 26.995262168238558, 26.957392153682296, 0.9999798403242817, 0.9999820936968105, 0.9999805376892754, 7525.592202249018, 7549.786876410244, 7547.433466558426, 174.65825276053283, 41.10697531721223, 46.57336170947474, 7525.303440053018, 7551.148038028641, 7551.604689354997, 282.0674803987461, 281.03935618731595, 281.5346784913262, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 782.313, 7.011393, 5486.039, 799.1853, 2.753226, 2200.388, 824.9234, 6.628754, 5468.677, 795.2612, 6.914467, 5498.988, 800.9532, 2.747362, 2200.368, 829.9193, 2.62799, 2181.405, 99.73662, 100.0, 99.43016, 99.98019, 100.0, 99.14513
15051.297760000001, 60.01553487923276, 60.01626103197156, 60.018004168352576, 26.81251058461574, 26.99708194287402, 26.95724343057577, 0.9999812746316296, 0.9999889744167159, 0.9999821569215155, 7528.890255025804, 7549.923617409134, 7551.38408814853, 168.6676544281413, 32.232242419242084, 48.132308326840985, 7525.54137735739, 7553.819493802923, 7554.509200642588, 282.0794412794249, 281.01915257063683, 281.5668096096112, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 782.8847, 7.007645, 5485.981, 799.127, 2.753042, 2200.218, 824.9816, 6.628386, 5468.736, 801.5334, 6.862434, 5500.503, 800.915, 2.747179, 2199.715, 829.9789, 2.62799, 2181.693, 99.74372, 99.99792, 99.43017, 100.0, 99.98566, 99.16648
15053.806600000002, 60.012369880541016, 60.01236898586674, 60.01304046055251, 26.83284161754977, 27.011466782278035, 26.998629834920447, 0.9999789786266352, 0.999985752181347, 0.999975317400813, 7520.503087922616, 7535.6928112322075, 7542.837254601106, 166.15680134254717, 40.85986838251392, 48.49436605368068, 7522.160917732113, 7546.465321055266, 7547.715262151533, 282.0531486991434, 281.0103791091641, 281.5794423178729, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.2132, 6.961779, 5494.236, 805.5084, 2.731122, 2200.134, 831.2905, 6.55402, 5448.35, 807.825, 6.806171, 5497.603, 794.7158, 2.767816, 2199.989, 823.6766, 2.65619, 2187.908, 99.8938, 99.98977, 99.06153, 99.95501, 99.99811, 99.4816
15056.237000000001, 60.01023655662178, 60.009590710950256, 60.00911684371226, 26.82446297159006, 27.005267945192855, 26.961288569659253, 0.9999792156572118, 0.9999880763202732, 0.9999823139636317, 7521.278800042578, 7554.472788185001, 7554.677119633543, 167.01497326646177, 37.020488359929004, 49.597336977569284, 7529.959390123577, 7552.693392645316, 7551.5371216001995, 282.1452829204945, 280.9683742679786, 281.56031104114413, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 782.8847, 7.00711, 5485.982, 799.1659, 2.753042, 2200.828, 825.001, 6.628386, 5468.678, 801.4946, 6.86225, 5500.28, 800.915, 2.747544, 2200.706, 829.9392, 2.628356, 2181.925, 99.74373, 100.0, 99.43007, 100.0, 99.97821, 99.17702
15058.59588, 60.00314081929338, 60.008196693539915, 60.009641139524405, 26.82186637977947, 27.00948692129436, 26.959902906284576, 0.9999810769980272, 0.9999871769906767, 0.9999802465115712, 7527.261386816907, 7553.142976054018, 7550.563656963948, 158.37572955991004, 33.85402612007647, 45.89700681361546, 7498.367802727284, 7505.726369317997, 7475.47168124374, 282.08861829426405, 281.03000607252886, 281.63724299713675, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.1935, 6.961779, 5494.457, 799.1853, 2.754147, 2201.047, 824.9816, 6.62857, 5468.677, 801.514, 6.862434, 5500.338, 800.915, 2.746814, 2199.928, 829.9789, 2.628905, 2181.916, 99.8938, 100.0, 99.42909, 100.0, 100.0, 99.13762
15060.99968, 60.00632961312816, 60.005211257884454, 60.00618363307874, 26.580921262736062, 26.720082504942695, 26.64837204322056, 0.9999839789240851, 0.9999866826216709, 0.9999808632673899, 7395.969088356183, 7407.273819197442, 7396.439339774354, 167.73454780060715, 39.79826347125709, 48.33406031643062, 7322.851698853628, 7338.38094459282, 7317.683221895255, 282.1265904284984, 281.0908472018357, 281.59506938177765, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 581.2813, 7.430435, 5309.086, 799.2242, 2.759305, 2194.312, 827.0781, 6.720422, 5473.724, 801.7858, 6.862434, 5500.225, 800.1521, 2.753753, 2199.803, 829.7404, 2.629821, 2182.256, 96.52749, 99.74004, 99.79848, 100.0, 99.99917, 99.15793
15063.379, 60.002376027416595, 60.00149287361408, 60.00037815157085, 25.392033375780567, 25.389813098397738, 25.24658571646641, 0.9999839023928944, 0.9999869831448756, 0.9999838825186892, 6946.710352989223, 6889.721475432183, 6853.947261924084, 150.3383609359321, 30.95895167992876, 42.85210053732908, 6695.312180400929, 6681.845240393735, 6647.774110057166, 282.03721829595446, 281.0074825427572, 281.47188965410214, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 782.0567, 6.957852, 5493.569, 809.9637, 2.713071, 2199.506, 825.234, 6.626176, 5468.176, 801.4946, 6.862434, 5500.337, 796.6614, 2.761606, 2200.079, 828.7861, 2.634216, 2182.7, 99.88167, 100.0, 99.41998, 100.0, 99.98776, 99.21225
15065.749240000001, 60.00046620889002, 59.99839057678028, 59.99880197631931, 23.800769955225284, 23.84239460684992, 23.673052175447705, 0.9999833086077546, 0.9999876671670442, 0.9999796181304085, 6398.770874174376, 6423.926977350549, 6462.439576797829, 131.7004977004276, 31.130869263661907, 35.050433589001386, 6692.859792075297, 6773.776954016111, 6835.4690125898915, 282.0489418799791, 281.0351913805256, 281.551693682487, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 787.6754, 6.973022, 5492.512, 794.4382, 2.769988, 2199.583, 822.924, 6.654708, 5474.951, 696.4013, 7.383135, 4920.501, 796.9094, 2.760876, 2199.83, 827.792, 2.638244, 2184.617, 99.86646, 99.97962, 99.53906, 89.46241, 100.0, 99.28079
15068.168360000001, 59.996857409031236, 59.99599061709881, 59.99546041438156, 25.70870444720583, 25.96517524016951, 25.962291686084857, 0.999979028372719, 0.9999862075470435, 0.9999854972262665, 7318.92527291515, 7396.674002417478, 7443.5961984112, 154.85918557561536, 38.81987113407513, 47.023876215630935, 7511.537714686622, 7546.075822216554, 7550.73469486911, 281.83217890209926, 280.83773059873704, 281.24404560143853, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 787.4783, 6.975164, 5492.452, 794.1269, 2.769804, 2199.641, 823.0987, 6.650106, 5473.722, 794.6786, 6.922557, 5497.788, 435.1188, 3.036824, 996.5549, 826.2214, 2.645569, 2186.497, 99.85936, 99.98773, 99.52076, 99.95837, 54.56872, 99.36605
15070.53864, 59.99578087758309, 59.99131205218551, 59.99536541681193, 26.733511249879026, 26.967651982321435, 26.96311487742245, 0.9999209244562866, 0.9999999994717771, 0.9998896926078292, 7170.048106273712, 7768.838821844931, 7825.17276333293, 200.09952738519883, 49.01090778510752, 51.936037209216465, 7561.88783270967, 7574.860950744371, 7568.019049418406, 282.0613562410487, 281.0145993631591, 281.54925434824713, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 787.4388, 6.974807, 5492.565, 794.5549, 2.768699, 2199.736, 823.3316, 6.647345, 5473.494, 789.2415, 6.961352, 5493.91, 796.6232, 2.761424, 2200.248, 287.2812, 3.038362, 1203.139, 99.86341, 100.0, 99.51667, 99.89297, 100.0, 54.68739
15072.976520000002, 59.99360777044322, 59.994922309629594, 59.99710715233829, 26.84505817183951, 27.00099709113466, 26.984515428867958, 0.9999780507488087, 0.9999865097383951, 0.9999776224287675, 7532.315717105775, 7551.333444936623, 7557.209959266025, 168.41298603484245, 39.50797913342603, 51.74790230417375, 7520.924765914725, 7549.837992404473, 7554.333903017845, 282.15134517687693, 280.98675307344246, 281.5053203073223, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 787.3994, 6.974985, 5492.509, 794.8662, 2.767778, 2200.173, 823.8169, 6.641823, 5471.93, 789.222, 6.961352, 5493.962, 796.8903, 2.761241, 2200.378, 824.273, 2.653626, 2188.2, 99.8624, 100.0, 99.48613, 99.88882, 99.99074, 99.46226
15075.504960000002, 59.99348950456202, 59.99206649769373, 59.99429413361436, 26.860684439061917, 27.00186256890176, 26.972695363048835, 0.999975801414322, 0.999983685454251, 0.9999743578724122, 7529.03475514117, 7552.149821658187, 7554.422919608123, 168.94547367093605, 42.9242310600589, 49.61033685709299, 7532.782343341869, 7555.645204159183, 7562.060681555012, 282.0740556520063, 281.0626054169379, 281.6157730460266, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 787.3994, 6.974807, 5492.342, 794.9051, 2.767778, 2200.065, 823.8169, 6.641823, 5471.761, 789.222, 6.961536, 5494.021, 796.8521, 2.760876, 2200.097, 824.1935, 2.653993, 2188.601, 99.85431, 99.98664, 99.48517, 99.89286, 99.98121, 99.48048
15078.014640000001, 59.993966131860205, 59.98980276986517, 59.99389598558584, 26.830135134627852, 27.025209037135966, 26.98324357561591, 0.9999782206663196, 0.999984978269014, 0.9999783993314524, 7530.016174112586, 7557.149638174628, 7559.3156644853225, 170.6266690222549, 36.690425746123765, 50.39386649930566, 7536.854953000056, 7555.549608757726, 7556.3175493479, 282.0923203558555, 280.9031553480966, 281.4014635287945, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 793.7278, 6.926799, 5498.303, 788.5626, 2.787855, 2197.175, 817.5275, 6.710114, 5485.572, 782.8916, 7.007318, 5485.931, 803.1849, 2.739143, 2200.144, 830.6549, 2.625792, 2181.088, 99.96574, 99.87017, 99.73107, 99.73866, 100.0, 99.10248
15080.52, 59.98714504296431, 59.992053941580906, 59.99073940649812, 26.83916881838588, 27.001952611085084, 26.98846477225845, 0.9999774224451131, 0.999985725350312, 0.9999805818870191, 7525.17503256959, 7548.063462845472, 7554.875749706265, 168.97595299464615, 38.669110592716606, 48.44936535353918, 7530.760628837729, 7552.841352430906, 7554.148440701928, 282.087438211668, 280.97753149189276, 281.4585574441202, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 787.3994, 6.974985, 5492.227, 794.8078, 2.766304, 2200.409, 823.8169, 6.642007, 5471.93, 788.7172, 6.967788, 5492.364, 796.7949, 2.761241, 2200.0, 824.1736, 2.655091, 2188.247, 99.85631, 99.9628, 99.48209, 99.85977, 99.981, 99.46439
15082.875240000001, 59.98855783153498, 59.99070012139096, 59.989379282129065, 26.81568390525596, 26.986379877777846, 26.940088772511988, 0.999979402798862, 0.9999875364221732, 0.9999755727784667, 7523.161086402597, 7551.507925065141, 7551.6054494401815, 155.7151765098729, 37.2875652824373, 51.62826429210054, 7524.663552369879, 7545.088087706421, 7548.690989050097, 282.02476049338145, 281.0001203445095, 281.55400783082393, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 793.7278, 6.926978, 5498.25, 794.8467, 2.764646, 2200.152, 825.5057, 6.623047, 5464.527, 779.9982, 7.026808, 5479.903, 792.6557, 2.774573, 2197.895, 818.7262, 2.680362, 2193.857, 99.96774, 99.95497, 99.37704, 99.6332, 99.95947, 99.71497
15085.428800000002, 59.99196005718786, 59.99086382011366, 59.9889342160131, 26.838189097236192, 27.030762715578152, 26.99000829520121, 0.9999727747031447, 0.999986940452181, 0.9999754463327093, 7524.937761162701, 7550.778989714832, 7561.170305138893, 156.99403169994002, 42.02963923736206, 48.38720360588218, 7531.618417784219, 7551.082172332959, 7558.764371380965, 282.0419215077527, 280.9432348529512, 281.48981048138523, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 795.3051, 6.917697, 5498.581, 795.197, 2.766857, 2199.388, 823.8363, 6.641455, 5471.82, 782.8722, 7.006767, 5485.819, 796.7758, 2.760511, 2200.051, 824.273, 2.653626, 2188.179, 99.97682, 99.95983, 99.48415, 99.73672, 100.0, 99.43737
15087.824520000002, 59.989131045955226, 59.990318323921635, 59.99100023452216, 26.84536893101645, 27.020200235634015, 26.977716946943183, 0.9999736223266774, 0.9999872963948951, 0.9999748050089925, 7525.958688422442, 7552.5937266588335, 7563.573258345595, 161.8495155604619, 36.750753630263716, 55.72071011677025, 7532.695568495114, 7546.030101643681, 7552.947837220967, 282.11596812274445, 281.00234770727417, 281.55102514833317, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 793.7673, 6.926799, 5498.25, 801.0725, 2.746595, 2200.529, 823.8169, 6.641639, 5471.925, 782.8722, 7.007134, 5485.931, 796.7568, 2.760876, 2200.381, 824.273, 2.655458, 2189.155, 99.96373, 100.0, 99.48422, 99.7377, 99.99362, 99.45559
15090.28244, 59.9896273254315, 59.988940789307186, 59.989330360605315, 26.843575631631158, 27.020795755466228, 26.97666664749709, 0.999977039207614, 0.9999869102782695, 0.9999798155058908, 7532.366053229511, 7557.70653899814, 7558.226131417527, 169.08279686460583, 31.954766258617383, 54.028210397823386, 7535.495079579879, 7554.363732594213, 7557.934336595559, 282.0409185215811, 280.96753465035124, 281.5781676392565, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 787.3994, 6.975342, 5492.174, 807.3956, 2.723939, 2199.333, 817.4692, 6.710666, 5485.625, 789.2803, 6.960985, 5494.356, 803.1659, 2.739874, 2200.036, 830.5754, 2.624693, 2180.804, 99.86127, 99.9681, 99.73723, 99.89193, 100.0, 99.12607
15092.580600000001, 59.98307017101712, 59.98560434005703, 59.98714363670102, 26.815126064135754, 26.981688161228796, 26.97507490270537, 0.9999774526313024, 0.9999873623274474, 0.9999790656436347, 7534.7741715117845, 7550.28590118743, 7559.002285278364, 162.98122509969926, 35.34987769227746, 49.394906842159116, 7533.028652396686, 7551.230011977739, 7561.403929264906, 282.14435399625887, 281.08734223641306, 281.5776059822391, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 793.7476, 6.927156, 5498.418, 801.0725, 2.746779, 2200.471, 823.8363, 6.642007, 5471.592, 782.8722, 7.007134, 5485.874, 796.8521, 2.760511, 2199.827, 824.3525, 2.654359, 2188.298, 99.96774, 100.0, 99.48613, 99.74176, 99.98577, 99.46668
15094.93208, 59.987756164034714, 59.98406722755243, 59.987721138755994, 26.7878448046042, 26.99513462887041, 26.94919562307688, 0.9999771813958599, 0.9999873964893375, 0.9999764025727352, 7523.679940347043, 7549.130811449166, 7549.004621411237, 162.85715601113634, 41.14175941751978, 50.96532206339407, 7527.020970934557, 7549.67186543741, 7550.282562840643, 282.0991005052562, 281.0180351656656, 281.60716739177207, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 787.4191, 6.975164, 5492.4, 801.0725, 2.746779, 2200.379, 824.3217, 6.636485, 5467.664, 790.6396, 6.947379, 5496.525, 793.7048, 2.771103, 2199.131, 820.3365, 2.674502, 2193.182, 99.86041, 100.0, 99.44539, 99.93542, 99.96324, 99.68871
15097.308600000002, 59.979123478684926, 59.98387697611927, 59.98215576344383, 26.833449641935374, 27.007688083008993, 26.99661139203207, 0.9999766950316763, 0.9999883235632988, 0.9999775577234057, 7532.78882426397, 7556.535216379548, 7559.109096335642, 167.77100748532484, 43.5780400358625, 50.21437210530439, 7534.112383990835, 7556.584238445104, 7565.9094244761945, 282.1338724271669, 281.02374525642705, 281.4869632395496, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 782.6087, 7.006931, 5487.32, 797.5705, 2.757463, 2200.413, 828.1652, 6.592307, 5459.357, 789.9017, 6.95602, 5494.075, 796.8331, 2.761059, 2199.77, 824.2532, 2.656007, 2188.42, 99.74974, 100.0, 99.25866, 99.89816, 99.98815, 99.50875
15099.727600000002, 59.98236722576802, 59.983835259845826, 59.98112499591415, 26.82593036205447, 27.01638007542896, 26.991196561060292, 0.9999796119164726, 0.999989066633597, 0.9999774976667801, 7529.9738231437805, 7558.285450315041, 7558.148977268562, 166.35358626448874, 36.159980022415766, 47.88261973624412, 7524.552820285657, 7562.302693640409, 7565.105143732033, 282.08517760477315, 280.97228967564513, 281.4581101080411, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 787.4388, 6.975164, 5492.342, 801.1114, 2.747332, 2200.417, 823.7975, 6.642191, 5471.649, 795.5331, 6.912261, 5499.102, 796.7186, 2.761972, 2200.321, 824.3923, 2.654725, 2188.699, 99.86241, 100.0, 99.48313, 99.98229, 100.0, 99.45651
15102.131000000001, 59.97751299570457, 59.97592425927153, 59.97699900270332, 26.81070355961273, 27.000129766450417, 26.951258047377888, 0.9999801735440697, 0.999986017418178, 0.9999770187833502, 7528.2607391477195, 7553.434850125097, 7552.894241846305, 166.24107470738474, 34.67245448010908, 44.174998392263205, 7532.927162267409, 7559.691571364004, 7553.059932068291, 282.12567571610646, 281.08727208169535, 281.46909386719807, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 793.7673, 6.926799, 5498.361, 807.4539, 2.723939, 2199.553, 817.1586, 6.713795, 5486.19, 801.7664, 6.860044, 5500.167, 803.1659, 2.739143, 2199.984, 830.5555, 2.625792, 2180.116, 99.96879, 99.9862, 99.76081, 100.0, 100.0, 99.13646
15104.466160000002, 59.97676848159947, 59.979615198707684, 59.977604173964316, 26.832266516909844, 27.014739945400148, 26.965371942382674, 0.9999830615715607, 0.9999891151745505, 0.9999780861607175, 7533.727487557604, 7561.2085403285855, 7558.77613607333, 167.39882311500196, 36.86145030443595, 50.2970904802055, 7538.49665062138, 7556.372391224968, 7557.883130666517, 282.1379342636127, 281.06593509989955, 281.6330117560364, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 787.3797, 6.974985, 5492.174, 801.0725, 2.747148, 2200.694, 823.7781, 6.641823, 5471.931, 795.5331, 6.912445, 5498.875, 797.0048, 2.760876, 2200.258, 824.273, 2.653077, 2188.534, 99.85631, 100.0, 99.48823, 99.97917, 100.0, 99.41123
15106.899840000002, 59.980470804599, 59.978764703914834, 59.97361521581823, 26.855134436173742, 27.022258100885367, 27.006750342896062, 0.9999810495897169, 0.9999882547611681, 0.9999804629533938, 7533.536156960134, 7554.666452599437, 7562.5595216236425, 167.91182136775433, 35.069595809857674, 47.42730076244948, 7523.102103787154, 7550.6056578568505, 7551.130672167727, 282.06003657388845, 281.0112912668693, 281.54722542775085, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 800.0, 793.7476, 6.926799, 5498.36, 801.1309, 2.746779, 2200.296, 823.7975, 6.641823, 5471.708, 801.7664, 6.860228, 5500.114, 796.299, 2.764529, 2198.88, 822.3048, 2.663881, 2190.755, 99.96878, 100.0, 99.48419, 100.0, 100.0, 99.57837
