TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
15123.194840000002, 59.99074614787575, 59.995432151029895, 59.99029214034256, 30.63021044416809, 30.8409929025176, 30.791171954599275, 0.999973041355276, 0.999982883898936, 0.9999724890082863, 8611.624615053614, 8638.62019195482, 8636.566824446734, 199.81473615177487, 45.7703889021318, 68.25954860763886, 8607.347039371285, 8635.634355932976, 8640.92930156648, 282.4340373479301, 281.29580399421076, 281.73906579924886, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 787.3797, 6.975164, 5492.174, 801.092, 2.746964, 2200.596, 823.8169, 6.642007, 5471.761, 794.232, 2.769451, 2199.447, 797.5961, 6.895531, 5499.917, 821.8475, 6.663774, 5478.514, 99.85926, 100.0, 99.48524, 99.98061, 99.99908, 99.59443
15125.65716, 59.99367425702647, 59.9909443524571, 59.9889857021697, 30.636455013229938, 30.841089024808582, 30.794077320848448, 0.9999714296831675, 0.9999819447453645, 0.9999702176230837, 8611.075287831793, 8626.11028524891, 8631.27003800185, 198.17228814958298, 50.51775262964475, 68.4072559010574, 8613.408464629014, 8632.715861483874, 8637.49634020119, 282.42489617342346, 281.27420771369157, 281.81293922537293, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 787.3994, 6.974985, 5492.954, 802.0258, 2.741806, 2200.836, 821.6428, 6.665752, 5479.318, 784.8917, 2.798317, 2194.829, 802.6509, 6.852979, 5500.226, 811.0123, 6.774195, 5494.953, 99.87049, 100.0, 99.60229, 99.76356, 100.0, 99.90684
15128.143000000002, 59.988619053664635, 59.986921968341925, 59.992494691575175, 30.635138377754323, 30.841608439105322, 30.796013543521862, 0.9999729074312608, 0.9999832854996458, 0.9999700354072347, 8611.782768826657, 8636.236612156123, 8638.343852876917, 199.04190285571667, 49.85301084364892, 63.04717717710264, 8609.446597602131, 8638.157779334204, 8636.383634890155, 282.4506090924406, 281.32712296061413, 281.81743468775676, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.1935, 6.961779, 5493.015, 801.8118, 2.746411, 2200.811, 823.7587, 6.642559, 5471.928, 788.4841, 2.786918, 2197.565, 797.5961, 6.895896, 5500.03, 818.1894, 6.70351, 5484.28, 99.88782, 100.0, 99.49132, 99.89035, 99.99802, 99.71279
15130.660440000001, 59.98853635102762, 59.989887363850386, 59.98913927276448, 30.64312435297664, 30.84386283881409, 30.80932764642572, 0.999966181748432, 0.9999811283137922, 0.9999676416623016, 8617.64732860343, 8637.374838455027, 8640.068329628059, 201.09839392791537, 54.81935746243744, 68.38843440730238, 8615.328729979063, 8640.658121437029, 8639.719662422796, 282.50268092613476, 281.3253496833485, 281.80082443934333, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 793.7081, 6.927156, 5498.25, 801.0142, 2.746779, 2200.25, 817.5081, 6.710114, 5485.793, 782.1731, 2.805304, 2193.988, 797.5961, 6.895531, 5499.862, 818.2092, 6.702961, 5484.509, 99.96774, 100.0, 99.73733, 99.73567, 99.99813, 99.71274
15133.036000000002, 59.995670490270804, 59.99399747899498, 59.99220101353093, 30.62539034772273, 30.827117582025306, 30.786984667083484, 0.9999728481137878, 0.9999772525803545, 0.9999700385069061, 8603.320894832013, 8636.952963707445, 8637.87407747345, 203.90713941915647, 57.264511616052005, 67.21754580549066, 8615.52595463862, 8631.290259592675, 8636.968165351009, 282.41725898231067, 281.26234360628615, 281.7035181938964, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 799.9971, 6.8754, 5500.581, 794.7689, 2.767409, 2199.84, 811.1604, 6.774908, 5495.295, 775.8232, 2.821668, 2189.203, 791.3395, 6.945023, 5496.186, 824.6309, 6.632643, 5469.536, 100.0, 99.99134, 99.90692, 99.50804, 99.92925, 99.44257
15135.384720000002, 59.993518509121046, 59.98981988121491, 59.99448318770838, 30.632989827090096, 30.833935912213725, 30.781774397197854, 0.9999676448914315, 0.9999738828992993, 0.9999709731224912, 8602.433833742405, 8636.781253387964, 8636.892273517098, 203.94994546834505, 54.64177365672913, 66.52471460556876, 8609.108506524064, 8638.743055477938, 8633.64846318478, 282.4568950040414, 281.3557330957331, 281.84236916164565, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 793.7278, 6.926978, 5498.25, 801.053, 2.746964, 2200.591, 817.3528, 6.707905, 5487.03, 782.1731, 2.804936, 2193.939, 797.6151, 6.895165, 5499.976, 818.1298, 6.703876, 5484.452, 99.96678, 100.0, 99.72609, 99.7231, 99.99714, 99.7159
15137.751880000002, 59.99503095310122, 59.997604758457584, 59.99970551974341, 30.591791082446317, 30.82312068728534, 30.765778564309137, 0.9999667707120449, 0.9999768621355796, 0.9999729827370395, 8604.54616653411, 8630.756403467594, 8632.8606404229, 205.96201217490443, 59.51759026325908, 64.03169204255735, 8604.466255906356, 8627.767117759326, 8625.000983528531, 282.45703736794945, 281.3418249657379, 281.8330384293707, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 793.7278, 6.927156, 5498.412, 794.2436, 2.769251, 2198.974, 819.3716, 6.664096, 5476.411, 785.4354, 2.796111, 2196.672, 801.6399, 6.858275, 5500.235, 811.4894, 6.770899, 5494.781, 99.96582, 99.96779, 99.58084, 99.86149, 100.0, 99.89951
15140.170720000002, 59.99729978490849, 59.99698407597761, 59.99970344468702, 30.658142059526845, 30.870824677396346, 30.829961615201217, 0.9999708691121091, 0.9999775722049278, 0.9999684706280784, 8609.710825131298, 8638.02436776412, 8644.550241957628, 200.003906547136, 54.55979455399529, 66.82380636175425, 8617.30086636465, 8642.163476214633, 8642.315641288493, 282.48058464207753, 281.31719310467236, 281.79051010520215, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.8441, 6.953569, 5495.91, 792.6483, 2.773672, 2199.368, 818.8281, 6.696309, 5485.13, 782.1731, 2.80512, 2194.153, 797.5961, 6.895713, 5499.643, 818.3882, 6.700764, 5484.05, 99.92423, 99.9626, 99.70685, 99.73281, 99.99914, 99.71281
15142.542000000001, 60.00130734360887, 60.00070235699595, 60.001842826957436, 30.663720189753352, 30.85584958497399, 30.793355959904314, 0.9999677485761335, 0.9999792159504974, 0.9999695146571673, 8614.651615109322, 8636.628396849283, 8637.903912176414, 201.51792651355072, 52.73639576447704, 70.0716978494005, 8618.228242898924, 8641.95542791875, 8641.491538107528, 282.4093218407654, 281.3607036919128, 281.83902989711333, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 793.6884, 6.927156, 5498.082, 794.6716, 2.767594, 2199.833, 817.4692, 6.710482, 5485.905, 782.2313, 2.80512, 2194.098, 797.577, 6.895531, 5499.808, 818.3087, 6.701679, 5484.68, 99.96783, 99.99103, 99.74143, 99.73281, 99.99906, 99.72006
15144.946160000001, 60.00360861747125, 60.00509189984439, 60.005117580252396, 30.610347719202913, 30.82277524195773, 30.777161923387162, 0.9999693594085791, 0.9999771418727605, 0.9999694719851273, 8604.962989158546, 8629.950825257625, 8634.900426932287, 204.51992439965215, 54.622527806272046, 70.1422317414424, 8610.859075536304, 8631.23654708846, 8635.24599410162, 282.4745225389333, 281.35783478088683, 281.8714040793294, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 800.0366, 6.8754, 5500.523, 801.0725, 2.746779, 2200.538, 811.1992, 6.773435, 5494.848, 775.9009, 2.821668, 2189.707, 791.3586, 6.945023, 5496.075, 824.5911, 6.633009, 5469.591, 100.0, 100.0, 99.92032, 99.52548, 99.93124, 99.44572
15147.316400000002, 60.009961274675156, 60.00786696705405, 60.00981757371377, 30.649383490818998, 30.852442376743532, 30.815095427297045, 0.9999699423276187, 0.9999795650594671, 0.9999702942116261, 8615.311690981402, 8642.410055072673, 8639.465516583417, 203.28738308902825, 54.46605806392381, 69.6414293958278, 8611.037307996206, 8642.881139917936, 8645.294057169902, 282.50512600358223, 281.3486034987769, 281.72091587649516, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 793.7081, 6.926978, 5498.25, 794.7495, 2.767778, 2199.678, 817.4692, 6.710482, 5485.516, 782.2119, 2.804752, 2193.935, 797.577, 6.895531, 5499.968, 818.3087, 6.702961, 5484.276, 99.96678, 99.99118, 99.74239, 99.73587, 99.99606, 99.71799
15149.71448, 60.01007189144727, 60.013922569914605, 60.01348097177277, 30.605201495451585, 30.78571128163362, 30.76273357897224, 0.9999712718235342, 0.9999811828605374, 0.9999673793362908, 8602.232449493504, 8631.973616254703, 8633.185803437857, 202.80975769076713, 53.37150173151349, 67.29003266289965, 8607.530914426485, 8628.577607568439, 8632.454200585367, 282.4760702598223, 281.47065646801894, 281.7509848485216, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 793.7081, 6.927156, 5498.192, 801.1309, 2.746779, 2200.702, 817.4304, 6.710298, 5485.631, 782.6586, 2.803833, 2195.049, 798.8931, 6.879095, 5500.455, 815.9428, 6.73281, 5489.966, 99.96878, 100.0, 99.73939, 99.77185, 100.0, 99.80904
15152.17472, 60.0113597896281, 60.01295790440747, 60.01404593811967, 30.643410372247605, 30.85518409845449, 30.813287028538973, 0.9999711104667214, 0.9999799480574459, 0.9999685294324093, 8616.568388596626, 8642.979361102434, 8643.118245952235, 199.75461057834195, 49.54353806170866, 66.62567708212464, 8621.12466303048, 8643.684325292703, 8633.536457979268, 282.38004111543313, 281.22540117137345, 281.7505590726083, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 788.2668, 6.964277, 5494.462, 805.2749, 2.733701, 2200.126, 820.7304, 6.681214, 5481.164, 783.2411, 2.802362, 2193.979, 797.8059, 6.895165, 5500.083, 818.925, 6.695453, 5484.053, 99.88869, 100.0, 99.64399, 99.73888, 100.0, 99.69613
15154.611040000002, 60.012448595474645, 60.01364710386739, 60.01521578615323, 30.64625263667423, 30.849133751400675, 30.82280375017725, 0.9999716581881264, 0.9999818632318046, 0.9999698340792198, 8614.158682031284, 8637.442318850291, 8632.026775536911, 201.23722983272, 47.58556509234086, 64.6013166422963, 8618.886736103495, 8641.610559148883, 8636.498017323134, 282.35869416553817, 281.3836863112021, 281.69553486511916, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 788.1288, 6.969988, 5492.565, 801.053, 2.747516, 2200.31, 817.411, 6.710666, 5486.074, 788.5618, 2.786918, 2197.73, 797.5961, 6.895348, 5499.701, 818.3286, 6.701496, 5484.335, 99.86342, 100.0, 99.73936, 99.86545, 99.99512, 99.71171
15157.01156, 60.01056564910995, 60.013172683539636, 60.0102588076903, 30.628907084601845, 30.803100584486234, 30.791473004168083, 0.9999755070573867, 0.9999814640025931, 0.9999729742437018, 8603.02194111723, 8626.58009779996, 8624.993158086134, 207.86887357082742, 51.49653144563479, 60.52345355743182, 8608.329332420988, 8624.569800039111, 8625.496728076045, 282.39145361696916, 281.3051202293816, 281.7474556514395, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 781.1301, 7.019423, 5483.192, 794.7495, 2.767962, 2199.621, 811.238, 6.774171, 5495.185, 794.8534, 2.76798, 2199.713, 791.3205, 6.945023, 5496.015, 824.611, 6.632826, 5469.65, 99.693, 99.98136, 99.90487, 99.98553, 99.92314, 99.45094
15159.429280000002, 60.005244626160746, 60.00671799849317, 60.00743538580385, 30.64728173846333, 30.848625227182048, 30.80799818968722, 0.9999728570885428, 0.9999776330156566, 0.9999718279343471, 8614.804137368072, 8638.742541553533, 8646.435922705752, 207.305427677662, 52.84946250552548, 58.826650550992326, 8617.544834411952, 8632.64059708169, 8642.499061692304, 282.45128762715933, 281.28270917788814, 281.7386443465354, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 787.3994, 6.975164, 5492.174, 801.0725, 2.746964, 2200.583, 817.5081, 6.710666, 5486.363, 788.5618, 2.787102, 2197.614, 797.6151, 6.895348, 5499.812, 818.1496, 6.704792, 5484.566, 99.85936, 100.0, 99.73512, 99.87333, 99.99504, 99.71265
15161.8654, 60.00334276539572, 60.00759431610757, 60.002983025707714, 30.624860223139756, 30.832827427645444, 30.799135473182446, 0.9999704707563841, 0.9999814232683931, 0.9999706785614736, 8604.325954554359, 8634.732588495643, 8625.472673046874, 206.7411821581095, 50.3778538632987, 59.2882468179007, 8607.291780225924, 8629.03544732604, 8630.974319293378, 282.4191359770983, 281.37948732767694, 281.80239723152454, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 787.36, 6.975342, 5492.284, 794.8467, 2.767594, 2199.613, 817.5663, 6.709562, 5485.857, 788.5035, 2.787653, 2196.686, 798.4735, 6.884573, 5500.161, 816.241, 6.723104, 5489.513, 99.85935, 99.98643, 99.74041, 99.84794, 100.0, 99.79354
15164.26244, 59.99954288292865, 59.99916890827476, 59.99943802254559, 30.659414510105606, 30.84164967784744, 30.796345299399587, 0.9999728953294947, 0.9999820345719382, 0.9999729125216785, 8614.090648482084, 8638.408042769996, 8642.03111506893, 203.07256139239325, 52.37257806389016, 64.05456776879214, 8621.130403177884, 8638.552794278055, 8636.367317263543, 282.439493603222, 281.35450359514033, 281.8689439888477, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 793.6884, 6.927156, 5497.581, 789.5354, 2.782145, 2198.505, 821.6039, 6.666489, 5479.48, 786.3287, 2.792801, 2196.059, 798.7787, 6.888956, 5499.709, 820.0781, 6.668534, 5482.506, 99.96268, 99.91823, 99.59823, 99.86456, 99.9997, 99.64216
15166.63692, 59.99433833718244, 59.99662633985079, 59.99560034597229, 30.62033980113301, 30.848288104752413, 30.803346246509367, 0.999971269056602, 0.9999813373916293, 0.9999694584817768, 8615.34138853972, 8637.266213370953, 8641.727556620139, 198.89945398357122, 55.98417105736189, 68.49327064484191, 8612.821195313933, 8640.115631115234, 8644.181077556634, 282.49367983677143, 281.33478265166036, 281.8574297857036, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 791.3226, 6.945716, 5497.246, 794.7884, 2.767409, 2199.624, 817.5081, 6.710298, 5485.8, 782.0566, 2.805672, 2193.654, 797.577, 6.895531, 5499.644, 818.2092, 6.702778, 5484.68, 99.94748, 99.98873, 99.73929, 99.71013, 99.99709, 99.72006
15169.068440000001, 59.988848634686235, 59.989827261238126, 59.99173809822999, 30.597200402699713, 30.79542345533822, 30.753800929918924, 0.9999708605291335, 0.999978371838272, 0.9999697208964466, 8600.72737341572, 8629.077893190755, 8631.054446263719, 206.4135683000677, 57.229189349287026, 64.96232707820127, 8602.241296179425, 8629.446710530307, 8631.900745720912, 282.42859509335875, 281.3770948998901, 281.8182197442127, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 800.0168, 6.875757, 5500.633, 801.0725, 2.746779, 2200.368, 811.1604, 6.774724, 5494.791, 775.9203, 2.821668, 2189.11, 791.3395, 6.945023, 5496.073, 824.611, 6.632826, 5469.591, 100.0, 100.0, 99.91307, 99.51335, 99.9272, 99.44572
15171.462920000002, 59.9856774971323, 59.98666322801974, 59.984075858447795, 30.616030236444928, 30.82120313916773, 30.76201413149025, 0.9999693001349963, 0.9999751337037743, 0.9999716042782625, 8606.176793240778, 8631.595354014678, 8632.994549173192, 204.42448734975505, 53.99559899765359, 66.43451312598063, 8609.664645884224, 8633.933424245899, 8630.812272660063, 282.48629912345615, 281.39159351330267, 281.77834219149827, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 793.7278, 6.927334, 5498.36, 794.8078, 2.767225, 2199.729, 817.4692, 6.711218, 5485.345, 782.1925, 2.804936, 2194.54, 797.5961, 6.895165, 5499.753, 818.1298, 6.703693, 5484.279, 99.96773, 99.98942, 99.73929, 99.7504, 99.99411, 99.70968
15173.77884, 59.97695388912124, 59.97679953147759, 59.97874207106596, 30.643708994831368, 30.82564741093455, 30.809562082769276, 0.9999772693689646, 0.9999757207959542, 0.9999711262081289, 8593.50488394497, 8628.156424958393, 8634.571149948535, 206.4913155459899, 54.305647085310056, 66.47541707292112, 8609.952454368216, 8629.281744033975, 8632.37712784112, 282.46093330494085, 281.310632477015, 281.80190427230144, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 793.7081, 6.927156, 5498.303, 801.0142, 2.747148, 2200.363, 817.6051, 6.70993, 5485.571, 782.2119, 2.805304, 2193.866, 797.6342, 6.895348, 5499.753, 818.2291, 6.702045, 5484.904, 99.96774, 100.0, 99.73722, 99.7198, 99.99608, 99.72413
15176.288840000001, 59.974367800555946, 59.97490014528399, 59.97787830831522, 30.641373054023642, 30.85728135491344, 30.78364501267104, 0.9999691727718197, 0.9999810519335882, 0.9999685208301531, 8609.162299381924, 8647.700870425464, 8650.057137842961, 202.9821596600899, 53.85911871300277, 66.87431812879913, 8614.095282493261, 8645.579212947801, 8645.207155245891, 282.40003917061637, 281.3637380900922, 281.82522855783407, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 787.3994, 6.974985, 5492.232, 807.3761, 2.72486, 2200.076, 823.4869, 6.65029, 5474.675, 786.2899, 2.793904, 2196.02, 800.4763, 6.871242, 5500.511, 816.7181, 6.714131, 5480.514, 99.85631, 99.97392, 99.52288, 99.82255, 100.0, 99.6443
15178.756800000001, 59.97519395360342, 59.97346417007904, 59.97401171279234, 30.644915084185563, 30.84910895547619, 30.78195779127048, 0.9999708203588041, 0.9999834922296083, 0.9999702966812194, 8618.679231467546, 8645.654839374187, 8646.64322471378, 204.8514263857437, 47.729960717914764, 66.51863903647313, 8614.581773551332, 8640.109728540894, 8640.385436398765, 282.4336317472376, 281.3505468313389, 281.88106998074073, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 791.2241, 6.949464, 5495.132, 801.0142, 2.747148, 2200.542, 817.5469, 6.710482, 5485.629, 788.4453, 2.787285, 2197.677, 797.6151, 6.895348, 5499.805, 818.2888, 6.701862, 5484.39, 99.92622, 100.0, 99.74142, 99.89258, 100.0, 99.71597
15181.2548, 59.969973615963355, 59.97095126010383, 59.970451574405516, 30.596960947777852, 30.795830039000865, 30.72515653074896, 0.999975234432749, 0.9999804246069026, 0.9999748020198015, 8603.20581210489, 8629.397127843094, 8635.588235624506, 206.13220316685783, 51.201527932526005, 56.96897135027575, 8599.811191029077, 8622.154891022881, 8634.428704001175, 282.52226404212666, 281.32509279404655, 281.8135491438554, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 781.1696, 7.018888, 5483.082, 794.8078, 2.767041, 2199.906, 811.1216, 6.774539, 5495.299, 794.9117, 2.76706, 2199.727, 791.3395, 6.945205, 5496.232, 824.5911, 6.633192, 5469.59, 99.69196, 99.97795, 99.90383, 99.97339, 99.92614, 99.4457
15183.562200000002, 59.97298204708677, 59.970159356882306, 59.97633910227308, 30.612289217692098, 30.83876573189638, 30.77518454507695, 0.9999700047948725, 0.9999781088858033, 0.9999729434913667, 8603.550403519283, 8628.525165912615, 8640.490781437948, 204.5273200942638, 57.017899313230714, 64.67504388060115, 8611.46979347262, 8628.893627358944, 8633.225852658523, 282.5516194132616, 281.41528143149753, 281.8569481899199, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 787.3797, 6.975342, 5492.342, 801.092, 2.746964, 2200.532, 817.5081, 6.709378, 5485.965, 788.5229, 2.786182, 2197.682, 797.6342, 6.894983, 5499.863, 818.1695, 6.702045, 5484.163, 99.85936, 100.0, 99.74341, 99.87695, 99.9961, 99.71383
15186.039, 59.97678589031876, 59.977767630873075, 59.97828631020465, 30.62959839092705, 30.834920204480014, 30.785796508041233, 0.9999706417455185, 0.9999809455255525, 0.9999730584453143, 8604.76421842043, 8629.888565472802, 8623.515450884714, 202.86815863003017, 56.13034000756943, 66.72431251603939, 8606.025791690518, 8624.086088644315, 8621.415843054452, 282.3550799006566, 281.3814663646042, 281.8233430391911, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 787.3797, 6.975342, 5492.289, 801.0336, 2.746779, 2200.533, 817.4692, 6.710482, 5486.02, 788.4259, 2.786918, 2197.797, 791.3395, 6.945023, 5496.02, 818.3286, 6.704609, 5485.419, 99.85936, 100.0, 99.74648, 99.89847, 99.92821, 99.7335
15188.510240000001, 59.97689072546053, 59.981108577063324, 59.978562558475154, 30.62528573907657, 30.859820533505907, 30.8125737032918, 0.9999683058056162, 0.9999824608013532, 0.9999704182399074, 8608.180313003046, 8636.1927662564, 8635.866291409779, 200.35459878469862, 50.76366841810341, 70.3532389707716, 8615.499388722603, 8633.357475381074, 8643.461066527054, 282.53341779287547, 281.38894890739283, 281.82878302298377, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 793.7081, 6.927156, 5498.14, 807.3372, 2.72486, 2200.135, 823.1569, 6.655444, 5476.017, 784.7946, 2.797398, 2196.301, 788.3829, 6.96292, 5494.334, 817.0959, 6.705342, 5485.653, 99.96669, 99.98073, 99.54217, 99.83407, 99.89559, 99.71259
15190.938880000002, 59.985056891292025, 59.982507942738, 59.98713178897658, 30.62637196418751, 30.827695957524796, 30.792626365104393, 0.9999741929553059, 0.9999818260894076, 0.9999707105618043, 8601.728789216815, 8633.20109948089, 8641.329329423274, 198.87491557345174, 52.560932453590794, 69.53281038173031, 8612.184080765011, 8629.07954313546, 8641.981378463006, 282.2715051768623, 281.2947396361178, 281.7700870092712, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.8046, 6.954104, 5496.187, 800.9947, 2.747148, 2200.252, 822.5358, 6.656364, 5472.545, 782.1731, 2.80512, 2193.818, 791.3395, 6.945388, 5496.129, 818.249, 6.702778, 5484.565, 99.91515, 100.0, 99.52895, 99.71762, 99.92819, 99.71797
15193.379560000001, 59.983750470825555, 59.985560950979256, 59.98392818587066, 30.60896727011448, 30.792662492114903, 30.76378320760164, 0.9999686813000166, 0.9999810081639295, 0.9999715112398049, 8597.623988926976, 8621.439694842804, 8626.791950693536, 199.6873851897617, 55.846494124093624, 64.17689887716799, 8597.038912362921, 8620.761113191747, 8623.987442402477, 282.3634523358354, 281.296479034018, 281.76772569410497, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 799.662, 6.878791, 5500.47, 794.73, 2.767594, 2199.459, 830.0676, 6.568562, 5452.731, 775.8427, 2.822403, 2189.77, 797.5961, 6.895531, 5499.917, 824.5712, 6.633559, 5469.876, 100.0, 99.97666, 99.13716, 99.52871, 99.99709, 99.44773
15195.732280000002, 59.9838519292747, 59.986270286688, 59.984152433997416, 30.630309586764906, 30.83214232911559, 30.795251195664537, 0.9999679083968305, 0.9999793967281155, 0.9999683129591495, 8606.114978119269, 8649.079832697455, 8634.149552497827, 200.07997436185724, 56.92115035332836, 71.40792711862377, 8610.420467945598, 8636.926143743, 8637.276151052401, 282.2440088665099, 281.2372910997824, 281.67694208110964, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 793.6884, 6.927156, 5498.135, 800.9947, 2.747332, 2200.147, 823.7975, 6.642007, 5471.87, 782.1537, 2.80512, 2194.152, 791.3205, 6.945388, 5496.345, 818.1298, 6.703144, 5484.561, 99.96468, 100.0, 99.48719, 99.71848, 99.93215, 99.71372
15198.048840000001, 59.99109654119684, 59.98845550338015, 59.98469035561769, 30.640583557205925, 30.845063712382103, 30.809267487238234, 0.9999670049021776, 0.9999812384043114, 0.9999655503305586, 8610.561689457065, 8636.561070821332, 8634.299092147754, 195.0157914652391, 57.96807128490627, 71.28654283171045, 8614.132593550426, 8636.332075130813, 8641.35202499917, 282.39939232448813, 281.2579787839196, 281.70075537770225, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 793.6687, 6.927334, 5498.082, 794.7884, 2.767778, 2199.836, 823.8363, 6.642375, 5471.924, 782.1343, 2.804752, 2194.269, 797.577, 6.895531, 5499.973, 818.1298, 6.70351, 5484.391, 99.96783, 99.99113, 99.48724, 99.73809, 99.99709, 99.71379
15200.383920000002, 59.984459601401525, 59.98411045962877, 59.98694143858901, 30.613881500140135, 30.81342330962834, 30.789154940207226, 0.9999728103904304, 0.9999823120814355, 0.9999691333534861, 8611.841839821058, 8638.939857738622, 8633.42093126057, 205.41380386287528, 51.17933456996968, 68.55397991637938, 8607.97247526701, 8631.579350351876, 8637.615780991382, 282.2437298536943, 281.2142858082032, 281.82880078834455, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 787.36, 6.975164, 5492.116, 788.4653, 2.786934, 2197.593, 817.5469, 6.70993, 5485.965, 788.5812, 2.786918, 2197.061, 803.5474, 6.844396, 5500.127, 813.5372, 6.748192, 5490.304, 99.85526, 99.8858, 99.73946, 99.86502, 100.0, 99.8223
15202.753600000002, 59.98302087156984, 59.984911289290885, 59.980818421205655, 30.65770152684656, 30.876769299550823, 30.81340736737073, 0.9999675579551857, 0.9999819706307154, 0.9999716956037549, 8621.46301320605, 8646.219352066959, 8635.300755997618, 197.83111232721194, 53.6116915937032, 64.09519353738142, 8612.902700264978, 8635.475140079245, 8643.752517099754, 282.3389678702094, 281.26834850222866, 281.7831082324561, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 793.6687, 6.927334, 5498.197, 794.7884, 2.768146, 2199.732, 822.691, 6.658574, 5476.801, 784.6975, 2.796662, 2195.263, 797.5961, 6.895348, 5499.86, 818.3087, 6.701862, 5484.395, 99.96982, 99.98643, 99.55654, 99.78329, 99.99417, 99.71478
15205.157640000001, 59.98593444370212, 59.987312663358175, 59.98512797428656, 30.6127096951249, 30.802997397507472, 30.755241464144277, 0.9999741137675984, 0.999982286181993, 0.9999743391283548, 8596.930719008602, 8622.735123411769, 8630.113496241087, 204.7655034043238, 50.14271689153475, 62.98213117294745, 8599.620215333882, 8634.0431166554, 8620.63082348831, 282.2887437751226, 281.2432693947659, 281.78135389241686, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 785.6053, 6.992297, 5488.551, 798.3876, 2.755989, 2200.463, 812.0728, 6.768833, 5494.734, 794.7563, 2.767796, 2199.659, 791.3777, 6.945205, 5496.181, 824.5712, 6.633192, 5469.646, 99.79044, 100.0, 99.90285, 99.98925, 99.92916, 99.44471
15207.51884, 59.99023815070047, 59.991158181291176, 59.991215581740654, 30.617626416150063, 30.82207718572755, 30.78354396235652, 0.9999704803503666, 0.9999794738250446, 0.9999750102911257, 8606.276512580262, 8628.907462228548, 8632.088810093148, 203.32537096444992, 54.438094881094, 63.53592507737403, 8606.431058495646, 8629.637572703663, 8637.112318785299, 282.36612500027064, 281.26712619772286, 281.761472207834, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 786.5517, 6.98141, 5492.23, 794.7689, 2.768146, 2200.122, 817.6051, 6.710298, 5486.751, 788.4841, 2.786918, 2197.57, 797.6151, 6.895348, 5499.918, 818.3087, 6.702595, 5484.395, 99.84917, 99.98397, 99.73212, 99.89278, 99.99711, 99.71169
15209.956960000001, 59.99372108707242, 59.99244465165202, 59.991621702453685, 30.63872801534266, 30.84279718021592, 30.8048362040238, 0.9999726826817722, 0.9999815115731472, 0.9999713731403341, 8615.58984760655, 8634.872001599408, 8643.192433063568, 203.56143844463622, 50.16033361218433, 63.588054333254604, 8612.460331573848, 8638.761146166797, 8645.055211540246, 282.28439140282194, 281.2290633991935, 281.6747695944255, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 787.3797, 6.975521, 5492.452, 801.0336, 2.746779, 2200.748, 818.8669, 6.69594, 5485.017, 788.5035, 2.78655, 2197.841, 797.577, 6.895165, 5499.973, 818.3087, 6.703144, 5484.158, 99.85726, 100.0, 99.70383, 99.90046, 99.99411, 99.7148
15212.376240000001, 59.99738717971724, 59.99526038222342, 59.99426404664427, 30.621719646298224, 30.819698095543306, 30.78064640477234, 0.9999706342749279, 0.9999805561801258, 0.9999723391482644, 8604.959408824407, 8630.61523458418, 8629.45114090173, 198.32913089944395, 53.85907663558555, 64.24378535429332, 8601.076303739419, 8635.514747517685, 8629.488103753789, 282.36476473350314, 281.3228908688577, 281.78536372393467, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 793.7278, 6.927156, 5498.418, 807.3761, 2.724123, 2199.892, 823.8169, 6.642191, 5472.047, 782.2119, 2.804752, 2194.094, 803.8526, 6.841656, 5499.847, 811.9069, 6.766321, 5493.477, 99.96878, 99.99367, 99.48413, 99.73281, 99.99882, 99.89348
15214.691400000002, 60.00059588839038, 59.999203162999265, 59.99755591349987, 30.659287293487257, 30.86003336083434, 30.83314905347828, 0.9999727105629203, 0.999981711457088, 0.9999741997942753, 8608.166972890596, 8641.039509698732, 8640.844775073934, 202.65754227457592, 54.99265962510162, 65.68300646477792, 8612.684573071916, 8639.425034066577, 8649.015361173022, 282.38417420802335, 281.2351380554085, 281.80638247389965, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 787.3797, 6.975164, 5492.284, 801.0336, 2.747148, 2200.321, 817.4304, 6.711218, 5485.8, 788.5424, 2.788388, 2196.818, 797.5961, 6.895896, 5499.808, 818.3882, 6.702412, 5484.395, 99.85935, 100.0, 99.7455, 99.85398, 99.99903, 99.71487
15217.447600000001, 60.00815774416831, 60.00692791376725, 60.001649219236455, 30.60998439766378, 30.82320368735102, 30.762428782306813, 0.9999679028283638, 0.9999782801744842, 0.999970258852808, 8602.65766914817, 8627.384616431436, 8633.761381518516, 205.78215814331736, 57.60335931463942, 67.52389451020781, 8601.602301090074, 8630.164354241135, 8626.065733081141, 282.29049496190515, 281.29586545168377, 281.6988406390057, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 793.7278, 6.927156, 5499.863, 797.4538, 2.760778, 2200.359, 811.8398, 6.772883, 5495.236, 775.8038, 2.821852, 2189.275, 791.3205, 6.945388, 5496.231, 824.5911, 6.633009, 5469.478, 99.96878, 100.0, 99.90804, 99.51512, 99.92812, 99.44777
15219.87908, 60.010767755111104, 60.013842404719135, 60.01273201235829, 30.63894882193705, 30.84660376518501, 30.812621268373256, 0.999967257505487, 0.9999801824899858, 0.9999712924722186, 8609.452618574887, 8636.662819070287, 8641.419567063404, 202.62026451272186, 58.40732720948745, 66.84416269607755, 8614.798837830684, 8639.191689045188, 8633.22550463232, 282.30536590405984, 281.3190774392321, 281.77864763256076, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 793.7081, 6.926978, 5498.417, 801.0142, 2.746964, 2200.757, 817.8575, 6.708457, 5485.634, 782.2313, 2.804752, 2193.924, 797.5961, 6.895348, 5499.808, 818.2689, 6.702229, 5484.279, 99.96583, 100.0, 99.72914, 99.72267, 99.99512, 99.71274
15222.295360000002, 60.01965238921758, 60.01689795117011, 60.016943299817825, 30.650649100095997, 30.866466477589352, 30.80154719757991, 0.9999660592929941, 0.9999811101484848, 0.9999687261710846, 8614.15796319012, 8640.712646111479, 8648.820784834554, 197.71414759569961, 59.17202496543314, 66.76609777792874, 8617.464727315915, 8643.957413193648, 8638.320846606928, 282.43268642388216, 281.30593432850077, 281.6570587654484, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 793.7081, 6.927156, 5498.412, 801.0725, 2.747148, 2200.475, 817.4498, 6.710666, 5485.911, 782.0954, 2.805304, 2194.104, 797.5961, 6.895348, 5500.084, 818.1695, 6.70351, 5484.331, 99.96973, 100.0, 99.73936, 99.72712, 99.99512, 99.71272
15224.71556, 60.017991375222465, 60.01802479717615, 60.0191845323215, 30.624656851704724, 30.823845236616553, 30.75657532516895, 0.9999712998012315, 0.9999828054489778, 0.9999735214625154, 8613.590416804378, 8629.912659020145, 8639.369913482877, 200.1545044924078, 50.620024062824314, 64.62437000414093, 8614.768610112551, 8640.32426801185, 8638.587787130364, 282.2952539270001, 281.2342845340763, 281.7841291175818, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 787.3994, 6.975164, 5492.284, 807.3566, 2.724123, 2199.445, 823.7975, 6.642007, 5471.926, 788.5618, 2.787469, 2197.212, 803.8716, 6.842021, 5499.616, 812.8016, 6.750023, 5491.383, 99.85831, 99.98636, 99.48817, 99.90598, 99.99161, 99.84809
15227.11, 60.01808964213463, 60.01594225551797, 60.017355379098014, 30.64667492365358, 30.85231107490449, 30.815625360115774, 0.9999690898705125, 0.9999800421179991, 0.9999673319421085, 8607.6637789306, 8637.37614981884, 8637.527662528773, 196.9459254472199, 47.12747237931626, 66.79349405420015, 8612.084795892815, 8643.463238594033, 8640.862988642062, 282.3508166815267, 281.2571065894964, 281.76015182152287, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 793.7081, 6.926978, 5498.25, 801.0725, 2.747148, 2200.422, 817.4498, 6.711218, 5485.573, 784.814, 2.797214, 2195.99, 797.6151, 6.895165, 5499.92, 818.2689, 6.702229, 5484.051, 99.96373, 100.0, 99.73629, 99.78869, 99.99714, 99.70861
15229.59676, 60.01144680750721, 60.016607834378995, 60.0165208319377, 30.600931033265283, 30.818979653304652, 30.776111396550885, 0.9999729726785652, 0.9999804175408952, 0.9999732914042795, 8600.121862314685, 8627.394708951277, 8631.20858370882, 208.31933076228233, 48.70102112884888, 67.43648495239245, 8601.867128709759, 8628.769611713004, 8629.107284830614, 282.37635531359854, 281.255007610246, 281.7124426416529, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 785.6053, 6.992297, 5488.546, 797.9596, 2.757831, 2200.539, 811.9951, 6.768465, 5494.904, 794.7758, 2.767796, 2199.387, 791.3395, 6.945205, 5496.18, 824.611, 6.632826, 5469.59, 99.80156, 100.0, 99.90594, 99.99431, 99.92717, 99.4457
15231.9734, 60.0157022244721, 60.01502776261914, 60.015763423808934, 30.65497221602315, 30.866346363723153, 30.805742061441872, 0.9999743167935643, 0.9999828980284962, 0.999974667196676, 8616.033627141991, 8633.934025446484, 8641.500434027163, 202.58330707002406, 51.03867164440044, 64.30325079656814, 8616.163989455838, 8634.91982923493, 8634.119717691756, 282.2214997552233, 281.2345830888083, 281.7873571452623, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 786.9854, 6.976056, 5492.231, 801.0336, 2.746779, 2200.304, 817.6245, 6.711402, 5486.244, 788.5618, 2.787102, 2197.778, 797.6533, 6.895348, 5499.865, 818.4081, 6.702229, 5484.281, 99.85735, 100.0, 99.74849, 99.87473, 99.99815, 99.71589
15234.313160000002, 60.008049495938316, 60.010225263830414, 60.013083542790596, 30.66594641055518, 30.85549720229689, 30.829789445194347, 0.9999740050666457, 0.99998269203914, 0.9999708990395785, 8614.166589857416, 8641.999757945106, 8638.19592278255, 204.4991683257001, 51.30632855120166, 64.04189786053485, 8613.170733904584, 8642.204307419855, 8646.88113764961, 282.3085543509007, 281.2339956434773, 281.667449596453, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 787.3797, 6.975342, 5492.284, 794.8467, 2.767225, 2199.396, 817.5081, 6.71085, 5485.91, 788.5229, 2.786734, 2197.226, 797.577, 6.895348, 5499.749, 818.2888, 6.702412, 5484.334, 99.85735, 99.99465, 99.74242, 99.88772, 99.99403, 99.71371
15236.71412, 60.011069528196984, 60.011919213204635, 60.00809781590404, 30.6351221895003, 30.840469758056333, 30.80695851463744, 0.9999699059296141, 0.9999786393833615, 0.9999728363691242, 8601.328514004574, 8633.388567450233, 8635.093798119198, 207.88726001061696, 56.4065545279052, 65.12026009615784, 8602.7983220665, 8630.647871209876, 8634.49110274959, 282.32371751390457, 281.24530699311293, 281.7102768269617, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 793.7081, 6.927334, 5498.417, 788.5042, 2.78675, 2197.694, 823.8363, 6.641455, 5471.761, 782.1731, 2.804752, 2194.036, 803.8907, 6.841291, 5499.684, 811.887, 6.765588, 5494.796, 99.96783, 99.89376, 99.48611, 99.72751, 99.99988, 99.88305
15239.084760000002, 60.00488264448915, 60.00357916324651, 60.00352114239048, 30.65255221688182, 30.861400729098143, 30.82663808389242, 0.999971775426479, 0.9999840593621576, 0.999971940890532, 8613.059429341149, 8640.893077697865, 8641.473438178062, 202.639098154983, 55.65663489304396, 62.336419945433136, 8614.71287414479, 8636.534008537434, 8645.52750687348, 282.2619962989567, 281.2832329252862, 281.6470845956522, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 787.36, 6.975521, 5492.284, 794.7689, 2.767962, 2199.803, 817.314, 6.711034, 5485.74, 788.4453, 2.788205, 2196.832, 797.5579, 6.895713, 5499.698, 818.249, 6.702229, 5484.568, 99.85831, 99.99924, 99.74242, 99.85461, 99.99499, 99.71802
15241.532560000001, 59.99813340000315, 60.00021696448635, 59.997077027152706, 30.624666245013984, 30.82191225621272, 30.772430658393652, 0.9999698339742984, 0.999980215137303, 0.999965894238949, 8599.830821820984, 8631.261979985085, 8634.83658416551, 200.158841336377, 55.61694086335383, 65.01088668886996, 8600.816866765705, 8630.32197054144, 8631.735872960277, 282.2310188675526, 281.22734014144646, 281.73948471261866, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 800.0, 793.7081, 6.927156, 5498.417, 795.2164, 2.764094, 2200.451, 816.1686, 6.729626, 5492.513, 779.2021, 2.814865, 2191.225, 793.247, 6.934795, 5496.719, 824.2532, 6.632826, 5469.881, 99.96478, 100.0, 99.80017, 99.59975, 99.94427, 99.44364
