TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
15257.95072, 59.996090088918216, 59.998641653139956, 59.99634163924542, 26.84278794061786, 27.02660808507561, 26.98449850841038, 0.9999800517004588, 0.9999915322313255, 0.9999785831320663, 7539.969642904171, 7564.4724296041595, 7567.30493865052, 164.50953698447597, 32.22570666565889, 44.67933040822527, 7536.247101088918, 7559.0853627769075, 7563.3998164418035, 282.15482962438097, 281.09812956913396, 281.64056954350235, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 787.3797, 6.975342, 5492.342, 801.0725, 2.746779, 2200.25, 817.4498, 6.710666, 5485.578, 788.4647, 2.787102, 2197.575, 797.5961, 6.895165, 5500.031, 818.0104, 2.682193, 2194.227, 99.85736, 100.0, 99.74135, 99.88836, 99.99212, 99.73619
15260.388480000001, 59.99705428502453, 59.99578332327839, 59.99510729783916, 26.828460109730624, 27.027228536551856, 26.986397188408457, 0.9999793263873634, 0.9999912121505126, 0.999978863629784, 7529.411223533136, 7557.181810141709, 7561.231017603006, 166.90598599507348, 32.771908072505084, 45.27109404769544, 7536.048592472999, 7556.836354406109, 7565.668283481243, 282.2261598788759, 281.1465388926731, 281.61701771158005, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 792.3281, 6.933224, 5497.968, 807.3177, 2.723571, 2199.498, 823.7781, 6.642191, 5471.871, 782.309, 2.80512, 2194.589, 803.8907, 6.841839, 5499.576, 811.6286, 2.708196, 2198.073, 99.96166, 99.96037, 99.48717, 99.73546, 99.9968, 99.91103
15262.747040000002, 59.99450632447263, 59.99720963504185, 59.99378453776148, 26.839526192617647, 27.032407735827473, 26.97594997023797, 0.9999794578089907, 0.9999925954653054, 0.9999753419427175, 7536.297062993609, 7563.958088213591, 7563.742204491428, 162.4549333601433, 32.907240306723, 45.801069139127776, 7542.382774098833, 7564.403184950221, 7557.316851997622, 282.24435097994007, 281.1529155252359, 281.62413441795485, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 787.3994, 6.974985, 5492.342, 801.092, 2.746595, 2200.53, 817.5663, 6.709562, 5485.628, 788.5424, 2.786918, 2197.681, 797.6151, 6.895348, 5499.918, 817.9707, 2.68201, 2194.281, 99.85936, 100.0, 99.73935, 99.89318, 99.99409, 99.73866
15265.177440000001, 59.996445304128585, 59.99495409929211, 59.997291025868414, 26.832099448525693, 27.019543848645565, 26.990716437982883, 0.999979743763671, 0.9999889089134114, 0.9999795750317874, 7527.048286419106, 7555.114747560462, 7560.858504590127, 170.96128152200686, 41.91216847110127, 53.52142763242091, 7533.080216866479, 7555.484778204845, 7560.7650567545, 282.2274166022976, 281.17316897964463, 281.7079315393324, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 793.7081, 6.926978, 5498.083, 801.053, 2.746595, 2200.587, 823.8169, 6.642375, 5471.814, 782.2508, 2.804936, 2194.357, 797.6151, 6.895531, 5499.97, 811.6286, 2.708013, 2197.846, 99.96573, 100.0, 99.48613, 99.74072, 99.99415, 99.91103
15267.67056, 59.99400318727121, 59.99554151980632, 59.99536434028416, 26.823835415598825, 27.00694544274602, 26.957720377225215, 0.999978131487221, 0.9999846567361989, 0.9999775532997367, 7530.618193191443, 7559.990495537562, 7555.90749233395, 165.82049177732233, 38.603148576889, 51.10235290305263, 7529.700900364252, 7553.881570911296, 7559.047392862603, 282.29439395746044, 281.26387477983116, 281.71148456465465, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 800.0168, 6.875579, 5500.523, 794.7689, 2.767225, 2199.288, 830.1064, 6.570955, 5454.027, 777.2796, 2.817439, 2190.596, 793.1898, 6.926394, 5498.347, 809.044, 2.71662, 2198.613, 100.0, 100.0, 99.16273, 99.60567, 99.96854, 99.94474
15270.040600000002, 59.99430207422912, 59.99428716665853, 59.997491542379244, 26.822969099644766, 27.01473657171478, 26.975637166917444, 0.9999772181003515, 0.9999861892612264, 0.9999754089338531, 7529.4549941635305, 7558.944580079999, 7555.828161567987, 166.14887383835998, 38.78695069408741, 50.77335508655324, 7531.042459989049, 7552.999218057839, 7559.0761077120815, 282.21847891348375, 281.1781494678539, 281.6469586341406, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 793.7476, 6.926978, 5498.135, 799.1075, 2.754884, 2200.568, 823.8169, 6.641823, 5471.703, 782.1731, 2.804936, 2194.428, 791.6447, 6.945205, 5496.13, 811.6286, 2.707647, 2197.566, 99.96469, 100.0, 99.49132, 99.74535, 99.9302, 99.88797
15272.44136, 59.99271358060521, 59.99289811288679, 59.9908834587884, 26.82624546300615, 27.004573712790407, 26.972902488827536, 0.9999793275606841, 0.9999860403080238, 0.9999781515538715, 7533.695115848933, 7557.835364806786, 7559.7471372116, 164.33936297910589, 33.206864660334304, 48.196680478220514, 7534.085055123648, 7553.338751431914, 7558.831560115144, 282.2593361803054, 281.16978920610495, 281.5925473386588, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 790.2778, 6.953748, 5494.352, 789.5743, 2.783803, 2197.774, 818.071, 6.705328, 5485.466, 788.5035, 2.786366, 2197.904, 785.0067, 6.991957, 5488.802, 817.9905, 2.682376, 2194.057, 99.90698, 99.89022, 99.73228, 99.87958, 99.79304, 99.72848
15274.930360000002, 59.992826719569834, 59.99081975647771, 59.99032565650109, 26.818395888803973, 27.029371765515904, 26.947579733918797, 0.9999785522970057, 0.9999883479092938, 0.9999771651853632, 7530.998552085616, 7559.025995425785, 7554.914558834794, 166.31659253653766, 42.83350861488634, 49.083981895225406, 7536.9053029429515, 7559.079715722545, 7559.907570397807, 282.2889710798515, 281.18521473183387, 281.6763679246366, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 793.6884, 6.927156, 5498.192, 794.6522, 2.766673, 2199.503, 823.7781, 6.642191, 5471.707, 782.0372, 2.805856, 2194.536, 791.3014, 6.94557, 5495.959, 811.6087, 2.708013, 2197.959, 99.96668, 99.97069, 99.48418, 99.71515, 99.92513, 99.90607
15277.426440000001, 59.98893204474473, 59.98931595473015, 59.98988184786156, 26.81057595722241, 27.01333640834019, 26.958673078235822, 0.9999721300090788, 0.9999881401064337, 0.9999766243547522, 7530.422292977041, 7550.938614528961, 7555.283593491371, 167.222179085805, 38.12631289699584, 48.85939602056351, 7521.432075935536, 7552.464708349402, 7546.4367290588025, 282.2692399119473, 281.2324656043329, 281.72611299308966, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 787.3797, 6.975164, 5492.284, 794.8078, 2.767594, 2199.682, 823.7781, 6.642007, 5471.759, 788.5812, 2.78655, 2197.493, 791.2823, 6.94557, 5495.965, 817.9707, 2.682376, 2193.994, 99.85526, 99.98627, 99.48613, 99.87273, 99.92524, 99.73619
15279.850880000002, 59.9900113099149, 59.990302580195646, 59.99116637997763, 26.837425936104555, 27.010092597387477, 26.969529042451477, 0.9999771668166989, 0.9999879653953908, 0.9999787574191388, 7527.22945819893, 7553.2932503341735, 7556.74927132631, 170.9801197078432, 40.33572782466217, 50.16569678415544, 7533.143630987335, 7556.218981276513, 7562.484378868778, 282.20827400060085, 281.19944814957506, 281.63801900687065, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 781.1301, 7.019423, 5483.36, 801.053, 2.746779, 2200.645, 830.1064, 6.56893, 5453.122, 794.7952, 2.76798, 2199.533, 796.1082, 6.910689, 5498.769, 821.43, 2.669924, 2192.595, 99.69205, 100.0, 99.14325, 99.97738, 99.98068, 99.64331
15282.3726, 59.99023562669506, 59.99014611821689, 59.990050514113555, 26.80903756103496, 27.019459881232603, 26.963708143264988, 0.9999774741007132, 0.9999856557457597, 0.9999763131862378, 7531.607497355858, 7552.911721994163, 7556.75445409858, 164.9952773067498, 37.9031154559043, 49.1882292281785, 7530.645306560114, 7551.6065980882, 7553.302990069076, 282.2213340575927, 281.1818391222047, 281.64710529295166, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 787.3797, 6.975342, 5492.394, 797.337, 2.756726, 2200.659, 823.7781, 6.642007, 5471.871, 788.5618, 2.787469, 2197.11, 797.577, 6.895348, 5499.973, 824.2134, 2.655274, 2188.586, 99.85936, 100.0, 99.48515, 99.86722, 99.99512, 99.43525
15284.768640000002, 59.99263446604015, 59.99102483173715, 59.99128986694423, 26.795516702575803, 26.97867526738509, 26.93779655249606, 0.9999787473480858, 0.9999849533388437, 0.9999788065308401, 7522.639618654919, 7550.5627626823725, 7547.023923740039, 168.18757048272846, 42.103154834852376, 47.861707070934585, 7525.2344881416975, 7547.565334426785, 7552.536221838699, 282.2723535094218, 281.1604035144797, 281.7730913608822, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 791.8944, 6.938221, 5497.801, 807.0259, 2.72486, 2199.511, 816.7704, 6.750426, 5489.976, 782.2313, 2.804936, 2193.76, 803.8716, 6.841474, 5500.017, 830.5953, 2.625609, 2180.167, 99.95862, 99.97637, 99.85882, 99.71495, 99.99392, 99.12586
15287.139480000002, 59.99742853225335, 59.99724448598067, 59.99670373936488, 26.82415748020906, 27.004844119636353, 26.98094597133876, 0.9999791678708976, 0.9999877856160307, 0.9999790236616473, 7532.456998186145, 7555.103520523273, 7559.9064827393495, 168.17408725344694, 36.368869781586454, 48.353924246638144, 7529.394901661367, 7558.9579182431335, 7553.88571754852, 282.28122528491616, 281.2477691816232, 281.66897569834777, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 787.3797, 6.975164, 5492.342, 801.0142, 2.746595, 2200.47, 823.7975, 6.642191, 5471.93, 788.6006, 2.78655, 2197.468, 797.577, 6.895713, 5500.025, 824.3128, 2.654908, 2188.109, 99.85937, 100.0, 99.48302, 99.88351, 99.99311, 99.45809
15289.485920000001, 59.99597911177226, 60.00163581163546, 60.00048820565557, 26.819195905810943, 26.99742497145479, 26.965309973345498, 0.9999811975964416, 0.9999876865864464, 0.9999815913824976, 7524.781794101617, 7549.993328246354, 7560.034661810677, 169.19956568430325, 36.28523061359783, 47.68892841778029, 7534.128148881619, 7550.170253323773, 7561.290847471323, 282.041891836658, 281.09760372113504, 281.5517713681054, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 793.7278, 6.926978, 5498.308, 801.053, 2.746779, 2200.25, 823.8169, 6.642191, 5471.759, 782.2896, 2.804752, 2193.978, 797.577, 6.895531, 5499.75, 824.2929, 2.655091, 2188.818, 99.96783, 100.0, 99.48508, 99.72247, 99.99709, 99.49031
15291.969000000001, 60.0035495370622, 60.00333028179003, 60.00571268742317, 26.828858408015066, 27.007147470462698, 26.937824936287697, 0.9999766238688748, 0.9999848256988781, 0.9999776322920416, 7530.067269631438, 7555.049302407591, 7557.715955765137, 171.1494585485675, 40.00314852676911, 51.09948837002304, 7537.221548963991, 7560.018921042241, 7552.537627671362, 282.14343234464013, 281.08082291297916, 281.5557630793551, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 800.0168, 6.875579, 5500.523, 794.8078, 2.767594, 2199.955, 830.1064, 6.56893, 5452.617, 776.0951, 2.8213, 2190.975, 792.1407, 6.93443, 5497.692, 820.0582, 2.67377, 2191.496, 100.0, 99.98419, 99.13917, 99.52208, 99.94631, 99.63989
15294.498480000002, 60.0075995179429, 60.00511302549307, 60.009303664572485, 26.831029053694028, 27.01006551635789, 26.98892046262112, 0.9999796548177093, 0.9999866356372548, 0.9999765730731079, 7530.912428255355, 7556.9475707062165, 7555.6528818784645, 170.23125408698843, 41.519294146669836, 48.8704765465493, 7531.667585183295, 7561.851125050219, 7554.33617364207, 282.0538528388191, 281.08216005343013, 281.5382522743681, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 793.7278, 6.927156, 5498.192, 799.1075, 2.755068, 2200.286, 823.8363, 6.642559, 5471.813, 782.2896, 2.80512, 2194.269, 791.6066, 6.94484, 5496.294, 824.2333, 2.655641, 2188.754, 99.97078, 100.0, 99.48926, 99.70198, 99.93121, 99.48744
15296.851, 60.01227003070738, 60.01211956867769, 60.0103715101347, 26.80637068690733, 26.988722694072955, 26.938154022625724, 0.9999777919976736, 0.9999847321687096, 0.9999772388715322, 7522.498668519868, 7545.837227738164, 7543.514336067078, 168.6936985248317, 41.989958016298715, 52.27970872378137, 7520.265557455884, 7547.9815529467505, 7543.321206474822, 282.10154124612745, 281.179697583494, 281.6258491269656, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 789.8638, 6.9616, 5493.735, 789.1852, 2.786566, 2197.659, 818.634, 6.703303, 5494.863, 788.4453, 2.787469, 2196.494, 785.0067, 6.99214, 5488.809, 830.5953, 2.625609, 2180.805, 99.89782, 99.89221, 99.71501, 99.83925, 99.79405, 99.11015
15299.320440000001, 60.00901882220053, 60.00949128729366, 60.00815008858023, 26.83181052562135, 27.01204997291967, 26.95760679093545, 0.9999802748251407, 0.9999839933281621, 0.9999771055849164, 7530.948194994861, 7557.099552800261, 7555.636962550348, 171.41138232138877, 42.65456998445097, 48.35775415551143, 7531.287769808902, 7552.6931445057435, 7558.269237455423, 282.10792144341764, 281.1232620022701, 281.64268454381977, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 793.7278, 6.927334, 5498.083, 794.6522, 2.766857, 2199.698, 823.7781, 6.641639, 5471.759, 782.1925, 2.804936, 2193.765, 791.3014, 6.945753, 5496.177, 824.3128, 2.654176, 2188.873, 99.96373, 99.96573, 99.48102, 99.72513, 99.92908, 99.4483
15301.758360000002, 60.00109801317768, 60.00299550059911, 60.00218305317321, 26.835700208955817, 26.99084959012898, 26.974923366591568, 0.9999762349389973, 0.9999851679093973, 0.9999752583100546, 7525.857444816021, 7554.164785891253, 7557.728885701017, 170.30008375132508, 40.591181407129625, 49.01857609389526, 7534.169462864244, 7549.249856282656, 7561.520886712031, 282.1677474145608, 281.14597647513585, 281.60274609187223, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 787.3797, 6.975164, 5492.284, 794.7884, 2.767409, 2199.501, 823.7975, 6.642191, 5471.987, 788.4647, 2.787285, 2197.668, 791.3014, 6.94557, 5496.069, 824.3525, 2.654176, 2188.124, 99.85831, 99.97175, 99.48928, 99.88666, 99.9242, 99.48281
15304.158360000001, 60.00524459528934, 60.003850746390135, 60.006492083680044, 26.802711034118456, 27.002021687370572, 26.95254537332331, 0.9999794985799966, 0.9999860465702716, 0.9999787785750153, 7527.9155283589935, 7551.923023870784, 7559.769504599587, 170.1252093849605, 42.915254403290874, 49.99773589866027, 7529.434856762332, 7555.419893388551, 7550.043257143939, 282.2328954536547, 281.23619485670355, 281.72030255846727, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 781.1104, 7.019423, 5483.192, 801.0725, 2.747148, 2200.587, 830.0482, 6.569298, 5452.735, 794.834, 2.766876, 2199.131, 796.7186, 6.907584, 5499.07, 820.0582, 2.673587, 2191.212, 99.69195, 100.0, 99.14836, 99.98368, 99.9839, 99.64006
15306.6182, 60.0004411689599, 60.00237132339107, 60.00819229553221, 26.821026651295682, 26.993789351363535, 26.96566508524806, 0.9999794996572315, 0.9999860053592355, 0.9999782901298083, 7528.727641904248, 7553.102062927088, 7549.644805680443, 171.25732334866325, 39.867918849290845, 47.7179697682418, 7532.640694966719, 7561.01384045681, 7553.5751670413, 282.24646310304973, 281.22047696609695, 281.65386540668857, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 787.3797, 6.975342, 5492.284, 796.3643, 2.760962, 2199.974, 823.7781, 6.642007, 5471.929, 788.5424, 2.787285, 2198.064, 796.9094, 6.898088, 5499.913, 824.1736, 2.654725, 2187.999, 99.85831, 99.9974, 99.48622, 99.87207, 99.99701, 99.46172
15309.079920000002, 60.00596748615437, 60.005371308288275, 60.00826677846216, 26.806501361089115, 26.98825313419231, 26.93453562142903, 0.999981526622089, 0.9999844501005783, 0.9999775655895916, 7521.877818038922, 7547.714257747325, 7550.519829181811, 172.65158813218522, 40.14441207412551, 52.63868851873076, 7528.996301176966, 7551.146364204139, 7546.675761414807, 282.13038693492064, 281.1904353836256, 281.66337396645844, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 790.8692, 6.946252, 5496.911, 805.8975, 2.730017, 2199.886, 819.061, 6.697781, 5484.628, 782.0954, 2.804385, 2194.331, 803.8716, 6.841839, 5500.017, 830.5953, 2.62506, 2180.226, 99.94243, 99.97984, 99.71911, 99.70993, 99.99481, 99.12037
15311.593920000001, 60.000904762971864, 59.99789418571985, 60.00600143818318, 26.823225152531815, 27.00064344558325, 26.965950101829424, 0.9999810257157085, 0.9999895206380415, 0.9999818437125909, 7528.033849644739, 7555.945725550838, 7560.838678747778, 171.0823943746027, 37.07213812898263, 47.40830766139106, 7525.836132670984, 7552.4042486402695, 7563.019697297612, 282.207867948707, 281.1216936794792, 281.679207233913, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 787.3994, 6.974985, 5492.227, 801.0336, 2.747148, 2200.139, 823.7975, 6.642007, 5471.871, 788.4841, 2.787102, 2197.717, 797.5961, 6.895713, 5499.749, 824.1935, 2.654908, 2188.404, 99.85631, 100.0, 99.49026, 99.8948, 99.99906, 99.47151
15314.052160000001, 60.00187570281218, 60.00035146128799, 60.002242626155905, 26.830237062195483, 27.013390619665707, 26.971455448555062, 0.9999801281281978, 0.9999880819687059, 0.9999778245346966, 7530.94412287843, 7550.735778696734, 7559.2954380209485, 169.89758489114638, 40.10550819096471, 47.2744066627115, 7530.808350896896, 7555.671503188988, 7552.31981047885, 282.2221971896261, 281.1910425061788, 281.6803440821138, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 793.7278, 6.926799, 5498.25, 801.092, 2.746411, 2200.64, 823.7975, 6.642375, 5471.982, 782.1925, 2.80512, 2194.424, 797.6151, 6.895348, 5500.083, 824.452, 2.654359, 2188.263, 99.96678, 100.0, 99.48717, 99.73234, 99.99417, 99.46509
15316.480920000002, 59.99340779174312, 59.995912358484134, 59.99644103594319, 26.815360692778494, 27.001399721265667, 26.97166435315571, 0.9999745110078405, 0.99998444512705, 0.9999771135304202, 7526.313079515532, 7555.488855959015, 7566.202310300885, 165.85556281869594, 42.403880830707465, 51.25356794181471, 7530.981989062623, 7549.231971913089, 7560.449080339856, 282.15884469369, 281.1375600995135, 281.60751899074177, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 799.9971, 6.8754, 5500.471, 794.7689, 2.767041, 2200.242, 830.1064, 6.570587, 5454.252, 777.3185, 2.817255, 2191.407, 793.1707, 6.926212, 5498.453, 821.3505, 2.666079, 2190.307, 100.0, 100.0, 99.16683, 99.59311, 99.97047, 99.59358
15318.851920000001, 59.99537827209513, 59.99515702623855, 59.99649736555647, 26.806728750615584, 27.007647480597075, 26.97683253264975, 0.9999776668281343, 0.9999858767726402, 0.9999793989896865, 7526.466650513497, 7557.200561612012, 7558.830626802369, 169.96949094512456, 42.08944196495321, 50.69396885563219, 7531.829272349042, 7556.76142543578, 7551.372789337203, 282.2275592086774, 281.11047358486655, 281.66296669732554, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 793.7476, 6.926799, 5498.083, 799.0491, 2.7547, 2200.633, 823.8169, 6.642191, 5472.04, 782.0178, 2.80512, 2194.278, 791.6066, 6.945205, 5496.185, 824.273, 2.655091, 2188.628, 99.96679, 100.0, 99.48611, 99.73849, 99.92821, 99.45917
15321.2116, 59.99640499087419, 59.994686350582946, 59.99217278613185, 26.776776746009737, 26.968242987213063, 26.937643528846888, 0.9999810625734826, 0.9999884191533736, 0.9999796588859301, 7520.489246974159, 7543.27926651995, 7545.831476579161, 171.47939289598253, 40.68310687018688, 49.32362205349955, 7518.867448586982, 7543.922935927241, 7547.269880200522, 282.1739097693796, 281.2220658226471, 281.69147322590464, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 790.2778, 6.953569, 5494.966, 790.0996, 2.786013, 2197.006, 819.061, 6.693731, 5483.338, 788.4841, 2.787653, 2197.27, 785.0067, 6.991957, 5488.804, 830.635, 2.625609, 2180.851, 99.90708, 99.92368, 99.69565, 99.90618, 99.79503, 99.09977
15323.610520000002, 59.98959933703787, 59.99750549237863, 59.994939303188296, 26.820159598736126, 27.001895758928338, 26.975745189972645, 0.9999789628983535, 0.9999834949286732, 0.9999763791669549, 7527.012301928196, 7552.427656801269, 7549.795486507821, 170.18821945756736, 44.46733990251926, 48.85188086449216, 7526.08083098464, 7556.368159813593, 7553.551475659369, 282.21102138087497, 281.16657667793623, 281.6148274155303, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 793.7081, 6.927156, 5498.25, 794.6911, 2.767594, 2200.119, 823.7975, 6.642007, 5471.649, 782.2313, 2.804752, 2194.54, 791.3205, 6.945388, 5496.012, 824.2929, 2.655824, 2187.905, 99.96678, 99.97399, 99.48313, 99.7249, 99.92608, 99.49565
15326.036000000002, 59.993538907257175, 59.99535605760421, 59.99544344909345, 26.83458612196151, 27.019115206962347, 26.963865810334983, 0.9999804730439814, 0.9999827574798311, 0.9999812485067522, 7523.197551902125, 7552.270332086145, 7557.296155441918, 168.4840583832738, 47.45177217861237, 50.80335850948268, 7532.265599030845, 7554.220967839089, 7557.2389324078185, 282.08571472083105, 281.0722359211008, 281.6267506053576, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 787.3994, 6.975164, 5492.232, 794.7106, 2.76833, 2199.744, 823.7781, 6.642191, 5471.759, 788.5424, 2.787102, 2197.845, 791.2823, 6.945388, 5496.012, 824.3923, 2.654176, 2188.113, 99.85526, 99.97457, 99.48514, 99.86987, 99.92608, 99.43286
15328.451680000002, 59.999188885689655, 59.99562945272601, 59.99774056077477, 26.808541946522276, 27.012539609075066, 26.965221342288743, 0.9999790220112403, 0.9999843238077869, 0.9999790198052024, 7527.2069636683655, 7552.984130276581, 7555.148994365633, 168.77749662073074, 40.977725526103995, 51.366422498507745, 7529.825778315867, 7553.479001216157, 7553.916940521825, 282.1652604017536, 281.0838646838944, 281.6406024313824, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 781.1301, 7.019423, 5483.14, 801.0725, 2.747148, 2200.529, 830.1064, 6.568746, 5452.619, 794.8146, 2.766693, 2199.906, 797.5579, 6.899731, 5499.438, 818.6467, 2.678348, 2193.073, 99.691, 100.0, 99.14942, 99.96305, 99.99267, 99.68371
15330.82212, 60.00073621262491, 60.00038153397985, 59.99912270828415, 26.83551388410357, 27.014432232947946, 26.984203664990048, 0.9999810592394012, 0.9999829903356038, 0.9999759370308624, 7532.895526644508, 7555.9709128022305, 7564.328213421159, 172.68466698097518, 40.461217197258975, 48.717407269444266, 7527.778385873479, 7556.480380385721, 7558.665851794261, 282.07854294665395, 281.0518216578828, 281.6191993298854, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 787.3797, 6.975164, 5492.232, 794.9635, 2.767041, 2199.558, 823.7781, 6.642191, 5471.876, 788.5229, 2.78655, 2197.909, 794.8302, 6.914524, 5499.347, 824.273, 2.653993, 2188.247, 99.85535, 99.97851, 99.48717, 99.88001, 99.98673, 99.44271
15333.284000000001, 60.00199565024272, 60.00370174937929, 60.005631975191726, 26.809226990048973, 26.98780799232133, 26.95248771411643, 0.9999777692176509, 0.999985179488848, 0.9999802170280429, 7525.950711378136, 7553.592330002466, 7549.41884987238, 168.61546951016635, 37.22522265352461, 47.366094814830376, 7525.801263407746, 7548.873360207016, 7546.752744306497, 282.1113243574447, 281.03588715236276, 281.5813978248526, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 788.7991, 6.964991, 5495.076, 804.0881, 2.734807, 2200.062, 819.7016, 6.686, 5481.442, 782.0566, 2.805672, 2193.431, 803.8144, 6.841839, 5499.897, 830.5356, 2.624876, 2180.631, 99.89685, 100.0, 99.66119, 99.73144, 99.99672, 99.10748
15335.688640000002, 60.00736802412073, 60.00441255643765, 60.00262550767425, 26.837582602321604, 27.00522233166542, 26.983669995611308, 0.9999801547448296, 0.9999873115659799, 0.9999776836557541, 7527.77323708129, 7552.294326647023, 7560.844075441599, 168.88786326698028, 38.688397539079006, 46.838467673622745, 7532.952898456039, 7548.432401505677, 7553.945856594766, 282.0295611217368, 281.01081679862307, 281.52027218223384, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 787.6557, 6.974628, 5492.4, 801.0725, 2.746779, 2200.368, 823.7781, 6.642191, 5471.873, 788.6395, 2.787653, 2197.193, 797.577, 6.895531, 5499.752, 824.3327, 2.654542, 2188.668, 99.86338, 100.0, 99.48719, 99.871, 99.99813, 99.48352
15338.141160000001, 60.00451673651685, 60.0052717180882, 60.00318147336828, 26.831470175972004, 26.99998370019434, 26.95734920363948, 0.9999782907627529, 0.9999856275722183, 0.9999831984537059, 7523.715391365173, 7558.314429259442, 7555.536688659637, 166.8877342187916, 37.632346094829245, 44.90571249134928, 7527.863521338877, 7552.1473767603675, 7558.74247560491, 282.14440923543265, 281.0750973902256, 281.54460179453713, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 793.7476, 6.926978, 5498.193, 801.092, 2.746595, 2200.131, 823.7975, 6.641823, 5471.929, 782.309, 2.805488, 2193.635, 797.577, 6.895531, 5499.809, 824.3128, 2.655458, 2188.069, 99.96678, 100.0, 99.4913, 99.70929, 99.99512, 99.49511
15340.563000000002, 60.00676116017391, 60.005725380993646, 60.005973449232975, 26.848881652320465, 27.000771304544536, 26.99592242437, 0.9999785777945897, 0.9999850229582804, 0.9999817160282594, 7527.581249313978, 7555.26212838222, 7550.4013336663675, 163.89386980010795, 38.874170868036344, 51.011653530228386, 7529.751966504187, 7553.791570822296, 7551.9757008223305, 282.148111477605, 281.1061071422524, 281.62950226172944, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 800.0168, 6.8754, 5500.523, 794.7495, 2.768515, 2199.122, 830.087, 6.56893, 5452.732, 775.8621, 2.821484, 2189.658, 791.3014, 6.94557, 5496.35, 818.3286, 2.680728, 2193.791, 100.0, 99.95867, 99.13713, 99.52851, 99.92721, 99.71635
15342.915320000002, 60.00306375576242, 60.00340259732109, 60.00321517987558, 26.842842113343043, 27.006459336456057, 26.9510500503121, 0.9999795595544843, 0.9999863390521223, 0.9999795394688054, 7532.996281067319, 7556.249461428376, 7556.769353649046, 167.37447175345824, 40.429070065745236, 46.551704037757986, 7532.299266838392, 7545.646631377807, 7559.390364829373, 282.1506349429703, 281.1311143233104, 281.5594099597111, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 793.7476, 6.926978, 5498.36, 801.0725, 2.746964, 2200.421, 823.7975, 6.642007, 5472.041, 782.3284, 2.805304, 2194.803, 794.6586, 6.919272, 5498.174, 824.0941, 2.655641, 2188.014, 99.96983, 100.0, 99.49026, 99.74248, 99.9654, 99.50299
15345.32544, 59.99975094277274, 60.00064808729748, 60.00489816182392, 26.79451824270446, 26.984733938095104, 26.93001557524649, 0.9999822609721186, 0.9999840558415914, 0.9999795955740592, 7514.881062862178, 7543.517769088631, 7547.877524143016, 169.01256902388468, 42.74297231878063, 51.257524356569775, 7522.086857290473, 7553.906096041274, 7546.266310626202, 282.01870520422534, 281.0139269041754, 281.5851568744593, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 793.2941, 6.934651, 5497.025, 792.6677, 2.774409, 2198.893, 820.5169, 6.678453, 5481.283, 786.4064, 2.792434, 2197.399, 785.2928, 6.991957, 5488.804, 830.4362, 2.625243, 2180.615, 99.94451, 99.9421, 99.65109, 99.88038, 99.80005, 99.11748
15347.680760000001, 59.998539812925586, 60.00233045164135, 60.00092899809087, 26.82622618056981, 26.99984407172941, 26.965117367761653, 0.9999764626970278, 0.9999855845179019, 0.9999800842271722, 7528.791901732888, 7556.556591857917, 7558.006431307917, 172.15990301754573, 40.05774134861713, 52.8822020973374, 7526.793443446478, 7550.186687443175, 7556.638088480158, 282.0806009328368, 281.0878622001404, 281.60670281718035, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 791.4803, 6.941076, 5497.247, 794.2047, 2.769251, 2199.729, 823.681, 6.642559, 5471.817, 782.2313, 2.805488, 2194.793, 791.3014, 6.945936, 5496.347, 824.3525, 2.654359, 2189.101, 99.94043, 99.98627, 99.48619, 99.75086, 99.92712, 99.44825
15350.02092, 59.99471036169336, 59.99530328594778, 59.99328524109558, 26.831370433584404, 27.003038184523376, 26.98198660044863, 0.9999797073510374, 0.9999857118518558, 0.9999813381433735, 7533.119129744258, 7551.083496089714, 7550.711995706452, 170.65747731865304, 44.614396855910854, 51.534907140340465, 7528.571215239871, 7553.63938587938, 7556.509365800002, 282.11156405093743, 281.0322019445737, 281.54596086672603, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 787.3994, 6.975164, 5492.174, 794.7106, 2.767594, 2199.667, 823.7781, 6.642191, 5472.041, 788.5618, 2.787102, 2197.851, 791.2823, 6.94557, 5496.29, 824.3327, 2.655274, 2187.66, 99.85535, 99.9676, 99.48407, 99.91037, 99.92816, 99.49745
15352.352680000002, 59.99554269473108, 59.99429336827062, 59.994807174632584, 26.86801286180034, 27.062179470751992, 27.02121805694665, 0.9999762149708751, 0.9999844218620838, 0.9999754297952487, 7534.058643598696, 7559.754172276665, 7559.95935644298, 167.94023395946988, 38.09146234339414, 48.4402339575953, 7528.910271700844, 7555.851933599447, 7556.885580440609, 281.75337658934575, 280.81368688540135, 281.3232067454742, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 781.1301, 7.019423, 5483.25, 801.0336, 2.746595, 2200.587, 830.0482, 6.568562, 5452.959, 794.8146, 2.767796, 2199.503, 797.577, 6.895713, 5499.967, 817.9508, 2.682376, 2194.113, 99.69195, 100.0, 99.1361, 99.97602, 99.99706, 99.73099
15354.914, 59.993618218312456, 59.99218358372026, 59.99547442528374, 26.868880686937928, 27.040683574848927, 26.981532267548047, 0.9999787588705196, 0.9999866582188265, 0.9999764071286412, 7525.07414967404, 7548.696041895124, 7554.709707043291, 166.59182407561275, 42.76139239497843, 47.26598658127932, 7531.395111270675, 7554.229343230762, 7554.030377147792, 281.99041242737, 280.9781748655003, 281.5511406608648, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 787.3797, 6.975164, 5492.174, 794.8467, 2.767962, 2199.114, 823.7781, 6.642559, 5472.04, 788.5424, 2.787653, 2197.526, 791.7783, 6.938996, 5497.402, 824.2134, 2.655641, 2187.896, 99.85936, 99.9583, 99.48624, 99.88614, 99.94487, 99.48777
15357.317040000002, 59.99516644440361, 59.99531778634953, 59.99552737352019, 26.828208587035267, 27.014123577880916, 26.97391187768562, 0.9999783544238441, 0.9999848496480177, 0.9999782115647526, 7518.93962221497, 7550.101778333516, 7551.488697100509, 165.14809382998965, 44.58057139916809, 49.552248848933914, 7527.215209307222, 7550.706583668341, 7548.419879334061, 281.97037925786435, 280.9694422298708, 281.457978064602, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 787.3994, 6.974985, 5492.174, 801.0336, 2.746964, 2200.038, 822.8269, 6.657285, 5476.688, 786.0374, 2.794088, 2195.844, 801.1249, 6.862841, 5500.32, 828.806, 2.634216, 2181.427, 99.85631, 100.0, 99.55145, 99.81888, 100.0, 99.16923
15359.62468, 59.99600249482343, 59.99352003991209, 60.000128733545914, 26.851392035654943, 27.01607480165583, 26.988210738467203, 0.9999795514501125, 0.9999878753116187, 0.9999804798498373, 7532.757426517574, 7554.552824453423, 7559.212552625043, 170.1314534751741, 39.58939482389769, 48.91906189238466, 7530.899420271664, 7551.557621756761, 7554.285586897937, 281.9404105778489, 280.97753055002164, 281.4736667346354, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 792.3676, 6.942326, 5496.302, 804.4578, 2.735359, 2200.568, 821.1575, 6.667593, 5474.45, 787.8239, 2.785998, 2198.064, 797.6342, 6.895531, 5500.083, 825.6647, 2.648865, 2186.97, 99.93136, 100.0, 99.55949, 99.86947, 99.9951, 99.39656
15362.022840000001, 59.9974188521724, 59.9913792914477, 59.995590289212686, 26.82597609296803, 27.046680276606118, 26.98393995547853, 0.9999804412300781, 0.9999837068305132, 0.9999809182452952, 7533.343685497244, 7553.7872264420075, 7560.629457303637, 171.90336981087694, 35.47971494593912, 46.61346753680709, 7525.811837036463, 7554.803185472856, 7554.32042388361, 282.025616491804, 281.050214635105, 281.4722159854052, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 792.5253, 6.933224, 5498.195, 801.0142, 2.746964, 2200.529, 823.8169, 6.641823, 5472.101, 782.3478, 2.805304, 2193.659, 797.577, 6.895531, 5499.643, 824.3327, 2.653443, 2188.354, 99.96578, 100.0, 99.49134, 99.71039, 100.0, 99.42949
15364.4508, 60.00099866394204, 59.99780245924277, 60.001447594953966, 26.833027205016126, 27.01547351235388, 26.970571344829786, 0.9999802435312914, 0.9999840718388262, 0.9999789629087487, 7526.234099280193, 7558.995434401194, 7558.149705465213, 166.82078364849576, 41.22027544749335, 48.80446768829165, 7526.941777573882, 7560.071673468913, 7564.957567965404, 282.0821717086682, 281.02845697956747, 281.50284375436394, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 799.9774, 6.875936, 5500.523, 794.7884, 2.767962, 2199.85, 830.0482, 6.56893, 5452.501, 775.8815, 2.8213, 2189.659, 791.3014, 6.94557, 5496.234, 817.9707, 2.682193, 2194.167, 100.0, 99.99177, 99.14525, 99.52854, 99.92409, 99.73348
15366.858600000001, 60.00358870780384, 60.00732400679852, 60.00664568865856, 26.844676356490872, 27.01765468936513, 26.97677717488012, 0.9999815165838936, 0.9999885527592565, 0.9999819020095378, 7525.884314410571, 7561.001408040595, 7551.690802001132, 167.85501660251612, 40.48891417105824, 48.69003029076043, 7532.669481296577, 7558.405238100134, 7558.353007678432, 282.0525619189639, 281.05815302850885, 281.5849900657443, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 793.7278, 6.926799, 5498.303, 801.0142, 2.747148, 2200.529, 823.7781, 6.641823, 5471.988, 782.1537, 2.804569, 2194.486, 797.577, 6.895713, 5500.19, 824.2929, 2.654542, 2188.29, 99.96679, 100.0, 99.48313, 99.74797, 99.99507, 99.46634
15369.289320000002, 60.0021486097031, 60.002381285005704, 60.00464075570306, 26.80237246027667, 27.000192104672777, 26.9595643561295, 0.9999802426230437, 0.9999838356358305, 0.9999760824050015, 7522.837941952257, 7547.363958322095, 7542.947156786311, 169.4284771603957, 41.868388135825626, 46.69648812866262, 7517.841517926357, 7543.545541775073, 7550.650626549249, 282.04367843675374, 281.0058118365104, 281.52640788169447, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 793.7081, 6.927156, 5498.245, 794.6716, 2.767778, 2199.188, 823.7781, 6.642007, 5472.21, 782.3867, 2.804201, 2194.028, 790.4621, 6.956528, 5494.395, 825.8834, 2.648499, 2186.739, 99.96774, 99.99929, 99.49334, 99.76774, 99.89668, 99.39581
15371.714600000001, 60.00720794859048, 60.00854691495428, 60.00698893252821, 26.84490112461085, 27.02499806934428, 26.971538999816183, 0.9999776855615096, 0.9999830388119737, 0.9999777122968674, 7527.238137340333, 7556.291272175415, 7554.068194591741, 173.65564548103112, 42.138161468742965, 48.080009928365975, 7526.30978295058, 7555.435961038119, 7558.754019622524, 282.0599631870167, 281.0316809361744, 281.52864792491766, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 787.774, 6.968204, 5493.902, 790.7027, 2.778093, 2199.534, 821.9728, 6.668513, 5477.866, 784.0567, 2.800707, 2194.893, 790.6338, 6.947579, 5496.012, 825.2274, 2.650513, 2187.413, 99.88772, 99.93656, 99.59617, 99.73756, 99.92609, 99.40932
15374.110960000002, 60.01120316128896, 60.013332195109236, 60.013117856037134, 26.821954722037667, 26.982892687787352, 26.979617881254278, 0.9999799669088143, 0.9999827653385781, 0.9999773186369845, 7529.27431735146, 7552.284637555647, 7551.688345759555, 169.99649606991852, 44.29198506295916, 49.3732749554033, 7530.662341806602, 7554.528741867763, 7558.0294163790695, 282.0005276248947, 281.00384613880254, 281.55436579632635, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 789.2526, 6.961243, 5493.236, 794.8078, 2.767962, 2199.744, 823.7975, 6.641823, 5472.041, 788.6395, 2.787102, 2198.06, 791.3014, 6.945388, 5496.234, 824.3327, 2.653626, 2187.719, 99.88465, 99.98695, 99.48313, 99.91017, 99.9262, 99.47956
15376.479560000002, 60.01121243653143, 60.01083768228388, 60.0156498628498, 26.82420244337247, 27.022558823714576, 26.96722006450194, 0.9999789000348102, 0.9999826592063362, 0.9999770493843284, 7530.55788762156, 7550.329008858826, 7553.870960857529, 168.06577991361064, 45.49504346393178, 47.96840105228739, 7527.783657026067, 7555.830416374513, 7558.1310514193065, 281.99957958149514, 281.0445768254195, 281.62822361915795, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 800.0, 781.1498, 7.019245, 5483.024, 800.9947, 2.747332, 2199.973, 829.951, 6.569298, 5453.12, 794.8534, 2.767612, 2199.843, 797.577, 6.895713, 5499.808, 817.9707, 2.682193, 2194.281, 99.69091, 99.99739, 99.14625, 99.97121, 99.9951, 99.7229
