TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
15392.599360000002, 60.01102346352491, 60.0119970345133, 60.01315944969063, 26.85427119203218, 27.050632110074403, 26.999066681095442, 0.9999814386943261, 0.9999904909036698, 0.9999854966828114, 7534.615816753367, 7562.052204011865, 7568.136155310147, 165.16384442679757, 30.574848135808224, 47.157725824591125, 7532.147215940528, 7559.92152249632, 7562.7790707789545, 282.00919279880964, 281.03283625973404, 281.5527525981143, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 799.9577, 6.8754, 5500.413, 794.7106, 2.767225, 2199.509, 823.8169, 6.642191, 5471.819, 782.0954, 2.804936, 2193.349, 803.1468, 2.740057, 2200.036, 818.3286, 6.701496, 5484.33, 100.0, 99.97629, 99.4893, 99.69627, 100.0, 99.71172
15395.022640000001, 60.01842362006744, 60.013282988130904, 60.01249334893877, 26.853770094815925, 27.04465493399473, 27.00466879489928, 0.9999810656982302, 0.9999886043029145, 0.9999794261691509, 7536.118949700461, 7559.487009203192, 7558.305456208977, 164.97440082902358, 38.19157377686679, 45.88191370369941, 7533.401000485201, 7555.861644657817, 7561.50858830312, 282.03693035460276, 280.99932103906514, 281.546393201566, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 806.2862, 6.820432, 5499.214, 788.5432, 2.786566, 2197.577, 817.5275, 6.710114, 5485.85, 788.6783, 2.787285, 2197.271, 797.1001, 2.760693, 2200.266, 811.887, 6.765405, 5493.414, 99.97526, 99.87813, 99.73627, 99.90046, 100.0, 99.88932
15397.372400000002, 60.01614465494388, 60.01434169043195, 60.0164018510319, 26.854827285735052, 27.032100704070043, 27.025233350917695, 0.9999798051134398, 0.999990456065234, 0.9999796978916224, 7538.655720619373, 7561.3731132525345, 7561.8142181184885, 160.41614892559573, 35.812415303623425, 48.850007747755626, 7533.442270150758, 7565.927651939251, 7565.0847721134205, 282.1333216114694, 281.08337853102705, 281.5847011539338, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 800.0366, 6.8754, 5500.576, 794.8467, 2.767409, 2199.517, 823.7781, 6.642375, 5471.817, 782.1537, 2.804752, 2194.526, 803.1849, 2.739874, 2200.59, 818.3087, 6.701862, 5484.165, 100.0, 99.96866, 99.48619, 99.72998, 100.0, 99.71067
15399.735160000002, 60.01916937879053, 60.01791530828088, 60.02178773000061, 26.81312309012979, 27.02366880680157, 26.971923757408923, 0.9999769298718487, 0.9999878847793366, 0.9999783457030642, 7528.815242018497, 7540.528324754472, 7546.147435987059, 163.91297838478022, 39.89018873736177, 47.84155409312507, 7522.819175436803, 7548.571387532183, 7547.415982068571, 282.1696858153477, 281.0631076890154, 281.55811077765514, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 800.0168, 6.875043, 5500.466, 794.944, 2.766304, 2199.041, 823.7975, 6.642191, 5471.871, 782.2508, 2.805856, 2193.486, 796.1845, 2.763981, 2200.368, 820.0383, 6.67824, 5478.119, 100.0, 100.0, 99.48717, 99.73361, 100.0, 99.60076
15402.18892, 60.02039165616657, 60.01990948632311, 60.02336971026221, 26.85443249801283, 27.048967523055182, 26.978276061610885, 0.9999788105116308, 0.99998921605645, 0.9999781761033513, 7537.620053465464, 7557.24269936489, 7567.687449735328, 160.36188603784376, 42.70703701395496, 50.88350648264668, 7535.894789846101, 7559.596776999963, 7566.658354091068, 282.047556854281, 281.12551680874, 281.56216529716215, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 793.8658, 6.923765, 5498.974, 799.4772, 2.751753, 2199.791, 827.874, 6.595253, 5460.765, 780.1147, 2.809349, 2193.284, 795.7839, 2.761789, 2199.65, 818.428, 6.70113, 5484.11, 99.97687, 100.0, 99.27199, 99.67469, 100.0, 99.7097
15404.563800000002, 60.02396074375066, 60.01846078171946, 60.02164880230076, 26.858282889221034, 27.039851079891694, 26.965227619209035, 0.9999773583314555, 0.9999886762323265, 0.9999759648920363, 7537.601531937104, 7561.17133987144, 7565.9547566845395, 162.87792649540998, 37.33523607254938, 44.60002500062137, 7530.78809642294, 7558.265146816641, 7558.531471689498, 281.96766707542054, 280.98266848640054, 281.61885066626934, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 796.4288, 6.909844, 5499.196, 799.9441, 2.750648, 2200.437, 823.8169, 6.642191, 5471.871, 782.2702, 2.804752, 2194.268, 796.814, 2.760693, 2200.205, 818.1695, 6.702412, 5484.221, 99.98397, 100.0, 99.48717, 99.73806, 99.99825, 99.71584
15406.990800000001, 60.02305908329743, 60.02379289633701, 60.02194933941425, 26.84590619060027, 27.029347842052875, 26.96657503854203, 0.9999803755867953, 0.9999921870162954, 0.9999806045332583, 7533.146670675527, 7553.832505800269, 7566.275363578463, 160.9434224921779, 31.58634587003644, 47.57810391021803, 7535.591683716721, 7561.121404576846, 7561.495470947774, 282.16052634251486, 281.0809585943334, 281.5776273704921, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 787.4388, 6.974985, 5492.342, 807.3372, 2.72486, 2199.955, 817.5857, 6.711218, 5485.687, 788.5424, 2.785998, 2197.556, 803.1468, 2.739143, 2199.925, 812.0262, 6.767053, 5493.642, 99.85937, 99.95315, 99.73835, 99.86172, 100.0, 99.883
15409.339200000002, 60.018525841263305, 60.01850634183671, 60.01738560834656, 26.830194987442226, 27.04366487273551, 26.981781199135746, 0.9999802359001463, 0.9999884628075453, 0.9999789365353057, 7533.0619566256555, 7557.523116873883, 7561.251800552379, 163.83298369566683, 35.26635730227622, 45.93917034721244, 7532.651869901266, 7549.5178638363805, 7565.148123279612, 282.01576986757743, 281.0841041593578, 281.570688499072, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 793.7476, 6.927156, 5498.36, 801.1114, 2.746779, 2200.409, 823.7781, 6.642007, 5471.703, 782.4838, 2.804569, 2194.531, 796.8903, 2.760145, 2200.374, 818.2092, 6.702412, 5484.217, 99.96878, 100.0, 99.48622, 99.75, 99.99024, 99.71164
15411.701680000002, 60.016745799037224, 60.012749091095955, 60.01202257547034, 26.813896802218316, 26.982443508176797, 27.00188059184868, 0.9999764661983968, 0.9999898868076476, 0.9999796018385808, 7524.465361540238, 7542.5962191339195, 7548.319564297136, 163.45703183866954, 36.67964258436723, 48.59048587741029, 7519.553370740415, 7540.04875544134, 7539.715554628793, 281.9800647730218, 281.0430905725723, 281.4885926704877, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 787.3994, 6.974985, 5492.284, 801.092, 2.746964, 2200.314, 823.8169, 6.641823, 5471.93, 782.2313, 2.805672, 2193.595, 796.8712, 2.761059, 2200.168, 818.3087, 6.701679, 5483.648, 99.85631, 100.0, 99.49024, 99.70747, 100.0, 99.7013
15414.169920000002, 60.00787400986838, 60.00615039458142, 60.00867151948808, 26.85668189967311, 27.038417869098605, 26.984628903962086, 0.999977783973619, 0.999985519334206, 0.9999770892816898, 7529.02190849423, 7558.346533866699, 7555.074959955724, 164.44361324115107, 42.01116786632065, 49.19105553197289, 7532.915203280662, 7558.66454052966, 7562.934718301747, 282.0713691390516, 281.0306161376836, 281.4983842525559, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 781.1104, 7.019423, 5483.134, 794.7884, 2.768146, 2199.763, 829.4658, 6.58292, 5458.184, 778.3671, 2.814313, 2192.11, 793.8193, 2.768911, 2200.475, 820.1179, 6.689044, 5482.396, 99.6909, 99.98783, 99.21067, 99.61011, 99.99487, 99.66603
15416.579840000002, 60.00509755173179, 60.00346591588873, 60.00519038719508, 26.84243290598756, 27.05357382713136, 26.9857780386398, 0.9999768122899193, 0.999988442815791, 0.9999777580424921, 7530.11688049518, 7562.841120295454, 7554.968588423862, 161.2258983910392, 38.45416468299709, 53.374703207714674, 7534.4895719880415, 7554.504193188118, 7564.49184908228, 281.9876028085329, 280.98743178304295, 281.486425463778, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 787.4191, 6.975164, 5492.399, 797.9596, 2.760041, 2199.779, 823.7975, 6.642191, 5471.813, 782.2313, 2.805304, 2194.303, 796.9094, 2.760693, 2199.613, 818.3286, 6.701862, 5484.395, 99.86041, 100.0, 99.48619, 99.70382, 100.0, 99.71067
15419.042840000002, 59.998250290712775, 59.99832511680837, 60.00023865321959, 26.8712926978704, 27.056699814563387, 27.007810028502, 0.9999777599945618, 0.999990145948817, 0.9999812321754499, 7532.053924212867, 7560.911963013355, 7558.493880970073, 163.27547645417235, 34.42610148977565, 48.46870801210321, 7535.851887439139, 7560.149210149334, 7566.049415503281, 282.05379504602615, 280.9877293018529, 281.4834967479615, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 793.097, 6.932153, 5498.417, 788.5237, 2.786566, 2197.577, 817.6439, 6.709562, 5485.743, 788.5035, 2.786918, 2197.44, 803.0515, 2.738961, 2200.031, 811.6683, 6.767786, 5494.042, 99.9658, 99.88848, 99.73629, 99.91196, 100.0, 99.89026
15421.48744, 59.991377339059895, 59.9934229973252, 59.99520072531203, 26.86783005541437, 27.05747454977354, 27.02284447266596, 0.9999775039490466, 0.9999883674348173, 0.9999770580969543, 7526.10657612902, 7561.366033085027, 7567.395385080445, 161.21173226216501, 40.19412201984278, 49.41459452826393, 7535.1191394336565, 7559.239810361445, 7563.695530366898, 281.91609609577904, 280.9657029198936, 281.4778891140959, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 787.3994, 6.975164, 5492.285, 794.8273, 2.767594, 2199.798, 823.7975, 6.642007, 5471.759, 782.2313, 2.803833, 2194.482, 796.8712, 2.760328, 2200.162, 818.3087, 6.701862, 5484.396, 99.85526, 99.97949, 99.48515, 99.74777, 99.98345, 99.71489
15423.882800000001, 59.994995028517195, 59.99332348261213, 59.99174207326322, 26.82554494988292, 27.038855514957564, 26.98415519746874, 0.9999778799522795, 0.9999886822953427, 0.9999779272150643, 7528.260173083536, 7554.513211062282, 7562.564517806728, 169.00756398038448, 35.40615404828077, 53.66313284298997, 7525.289500541469, 7556.366622655202, 7556.461001103416, 282.06593068946563, 281.01498634450337, 281.5047432853881, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 793.7278, 6.927156, 5498.192, 794.8273, 2.768146, 2199.678, 823.7781, 6.642191, 5471.813, 782.2119, 2.80512, 2193.417, 796.9094, 2.761059, 2199.448, 818.3087, 6.702595, 5483.711, 99.96679, 99.98397, 99.48822, 99.69936, 100.0, 99.70244
15426.222920000002, 59.99052398493976, 59.989481956850824, 59.98677283613423, 26.865226094568072, 27.050737365108656, 26.994057789967954, 0.9999782701167679, 0.9999848615801757, 0.9999781561778531, 7530.424178730998, 7561.474921575293, 7564.738623071136, 162.95432416927179, 43.111385011482525, 50.219872373017665, 7536.607780422151, 7565.185016005628, 7565.349886579018, 281.8530951148802, 280.9427839467553, 281.45639928176314, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 800.0168, 6.875222, 5500.518, 801.092, 2.747148, 2200.471, 830.0676, 6.569298, 5453.571, 777.0078, 2.817623, 2190.649, 792.8655, 2.77366, 2199.802, 821.4102, 6.67238, 5479.712, 100.0, 100.0, 99.15445, 99.57409, 99.9896, 99.60482
15428.671000000002, 59.99123767916903, 59.988994327001166, 59.98824209406501, 26.84655752518809, 27.03021738596524, 27.01185930385141, 0.9999754864094332, 0.999985850525131, 0.9999789841518228, 7534.396999407053, 7558.127886406575, 7569.573522915597, 165.64639046961065, 40.30893592917573, 50.47139631489961, 7536.339199724748, 7559.154903560919, 7568.767251803973, 281.9871169201261, 280.8999403816668, 281.5149700679932, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 793.7278, 6.926978, 5498.14, 796.9869, 2.760778, 2200.466, 823.7781, 6.642007, 5471.986, 782.2119, 2.804569, 2193.804, 796.8521, 2.760876, 2200.111, 818.2689, 6.702045, 5484.279, 99.96478, 100.0, 99.48926, 99.71034, 100.0, 99.71689
15431.088640000002, 59.98437903729823, 59.98687461989843, 59.98585349237951, 26.872656829562935, 27.025752910880023, 27.008722323215103, 0.9999807672554706, 0.9999904609214728, 0.999979820840209, 7529.223209900103, 7552.967130452193, 7563.431637445241, 160.85111879864508, 30.31875879252243, 45.57098683558479, 7537.182430939672, 7557.653541886605, 7557.068158300551, 281.9958369627527, 280.913447011284, 281.4221042739928, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 789.5878, 6.961957, 5493.737, 806.987, 2.725597, 2199.324, 817.8187, 6.70901, 5485.636, 788.6589, 2.786182, 2196.883, 803.1468, 2.739874, 2200.309, 811.4894, 6.770166, 5493.982, 99.88472, 99.98902, 99.73744, 99.87915, 100.0, 99.88919
15433.4806, 59.98430882583937, 59.981272117274415, 59.985926906757825, 26.87431159011058, 27.05455871744704, 26.990764382354595, 0.9999788149490976, 0.9999899751287511, 0.9999785433189882, 7536.390488353949, 7563.91358169064, 7563.905511286845, 163.8146053866608, 37.311418667599185, 50.2485749872244, 7535.289707529756, 7555.426040187792, 7564.181229114201, 281.96273414428583, 281.03551804075653, 281.5007495548304, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 793.7673, 6.926978, 5498.413, 801.0336, 2.746964, 2200.409, 823.8169, 6.642007, 5471.705, 781.9789, 2.804752, 2193.813, 796.9094, 2.759963, 2199.44, 818.2689, 6.703144, 5484.51, 99.96973, 100.0, 99.48619, 99.73241, 100.0, 99.71264
15435.88188, 59.98515352437462, 59.98647621616293, 59.98483174193632, 26.875282877303828, 27.01662715122618, 26.995405713993662, 0.9999777242015472, 0.9999889519258445, 0.9999801111347647, 7530.083576918484, 7557.953746041353, 7558.576341199336, 160.56357032002006, 36.27917123284533, 50.54706945492853, 7528.1486988195875, 7557.72869886416, 7558.901054800494, 281.95511885879006, 280.9465454817906, 281.5212170378484, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 787.3994, 6.975164, 5492.399, 801.092, 2.746595, 2200.699, 823.8169, 6.641639, 5471.702, 782.2508, 2.805304, 2194.09, 796.9094, 2.760693, 2199.616, 818.249, 6.701862, 5484.224, 99.85832, 100.0, 99.4923, 99.73058, 99.99565, 99.71176
15438.251680000001, 59.98827696787616, 59.98760720741697, 59.987835253517844, 24.363094569945627, 24.41172175897398, 24.26771356249343, 0.9999807267469883, 0.9999899950996173, 0.9999824863517954, 6634.238395100532, 6621.234681293311, 6584.0467143185815, 135.730307294348, 27.439569247691225, 32.314792473448506, 6404.627043048515, 6411.146047498738, 6450.495968573873, 281.8718295204514, 280.9788758187834, 281.49708491589547, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 787.3994, 6.974985, 5492.285, 801.1309, 2.746964, 2200.533, 823.7975, 6.642191, 5471.651, 782.1537, 2.805304, 2193.818, 797.0048, 2.759963, 2199.808, 640.9085, 7.511436, 4405.446, 99.8624, 100.0, 99.48411, 99.71758, 100.0, 80.09789
15440.656200000001, 59.990242013791146, 59.99274988461941, 59.99190223764424, 25.195456426786038, 25.490900391805845, 25.568370321817977, 0.9999823563532763, 0.9999885610106166, 0.999984084594856, 7207.955566983774, 7258.986118144333, 7263.914926567079, 157.40763332985853, 34.4512052601367, 43.226140531694455, 7368.08575014693, 7471.224256426392, 7522.70600507786, 282.0032379948604, 280.95140987496666, 281.5023559620788, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 787.3206, 6.975521, 5492.121, 801.092, 2.746779, 2200.517, 823.7393, 6.642927, 5471.931, 782.2119, 2.80512, 2194.642, 470.9984, 3.034815, 1318.889, 818.2888, 6.702045, 5484.452, 99.85629, 100.0, 99.4902, 99.75505, 62.05014, 99.71793
15443.117440000002, 59.99408997927996, 59.99676868203349, 59.998780590645374, 26.744617258999515, 26.93873233061818, 26.994429630448952, 0.999977436051278, 0.9999843304921864, 0.9999424462211886, 7228.46449279866, 7322.000430680906, 7257.598869817561, 120.92672340347053, 40.426268408733904, 29.85014106978042, 7494.210334369522, 7559.10365246698, 7567.6265978068395, 282.01971684172145, 280.93394979709683, 281.4529218165243, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 787.36, 6.975342, 5492.174, 800.3137, 2.74899, 2200.319, 823.8363, 6.641087, 5472.041, 275.038, 3.038627, 696.9709, 796.3752, 2.76252, 2199.952, 818.2689, 6.701862, 5484.163, 99.8563, 100.0, 99.47798, 34.99807, 99.99641, 99.71276
15445.544280000002, 60.005950128538935, 60.002708635159095, 60.00164850280505, 26.82004633409463, 27.0206359906565, 26.980279738047336, 0.9999784672325487, 0.9999855124414159, 0.9999761602816944, 7525.643090739942, 7552.743610411459, 7565.091614375808, 158.91250641152965, 37.97682485508085, 49.73742536083819, 7526.710926770746, 7547.712059596184, 7536.621959592636, 281.9572182831481, 280.94077284691895, 281.5030279911405, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 787.3403, 6.975699, 5492.173, 799.1853, 2.753042, 2200.185, 305.0349, 7.593481, 3187.551, 777.4155, 2.817623, 2190.355, 796.2227, 2.762702, 2200.064, 818.2689, 6.66359, 5459.165, 99.85629, 100.0, 48.19382, 99.57588, 100.0, 99.25614
15447.96844, 60.003897197064035, 60.007793814068705, 60.00794042481219, 26.75316084643354, 26.879437339479896, 26.732927218948067, 0.9999799486663237, 0.9999799455995608, 0.9999766039600183, 7349.740678144206, 7340.089051907646, 7294.656589958864, 159.2391653691027, 38.805583931304454, 47.1222243755019, 7136.005677045027, 7125.72501489108, 7082.261041011701, 281.90334179275374, 280.9267147315029, 281.4035102757469, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 787.1826, 6.976592, 5492.063, 514.2203, 2.997839, 2182.788, 823.7393, 6.643295, 5460.363, 763.5118, 2.850167, 2192.929, 802.8416, 2.759963, 2199.505, 818.0502, 6.705342, 5485.43, 99.85523, 93.4533, 99.49228, 99.99395, 100.0, 99.70638
15450.409120000002, 60.00670587229185, 60.00599860722999, 60.0049729676587, 26.838410505097315, 27.014371127318803, 26.997293441355428, 0.999976207317841, 0.999983626109186, 0.9999783923065435, 7535.622812972108, 7560.2409878456365, 7556.13930297221, 162.29910149818397, 39.97199613503108, 49.82576730777646, 7529.008115441219, 7558.114337010117, 7565.902345980415, 282.0597282423939, 281.0537743464117, 281.53924434869924, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 857.0912, 6.598775, 5488.041, 797.9985, 2.757463, 2200.537, 823.7975, 6.641639, 5472.101, 777.7263, 2.816887, 2190.799, 796.566, 2.760876, 2200.101, 817.7719, 6.709187, 5485.249, 99.24611, 100.0, 99.49135, 99.57921, 100.0, 99.73449
15452.779440000002, 60.007903341063084, 60.00799138918422, 60.008612871939114, 26.830883101937765, 27.019236954044104, 26.989241615249416, 0.9999726340152545, 0.9999871960500367, 0.9999778973822837, 7532.365223061533, 7558.238021026842, 7560.177980165674, 162.62435093052318, 41.411000521701155, 50.040084833588026, 7529.787953541867, 7557.299085261648, 7563.561176588324, 282.0536263336058, 281.053792288006, 281.52463281091093, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 787.0248, 6.977662, 5492.065, 797.7456, 2.758015, 2200.368, 823.7975, 6.642375, 5471.702, 777.668, 2.817255, 2190.845, 796.4516, 2.761424, 2199.606, 817.7321, 6.708272, 5485.301, 99.85024, 100.0, 99.49026, 99.58247, 99.9804, 99.73134
15455.1848, 60.011847771254516, 60.0095254587596, 60.00985426921338, 26.784058720140305, 26.97990350433548, 26.926995642114672, 0.9999732054415574, 0.9999845022945724, 0.9999783217248942, 7516.946754093822, 7543.863538094265, 7544.7144506157765, 165.1916997107037, 39.84364814858327, 50.54716504155567, 7518.1162311706685, 7540.502433424543, 7542.684982825988, 282.05289617511187, 281.0280590217682, 281.55574905651383, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 785.9996, 6.988192, 5489.11, 795.0413, 2.767962, 2199.95, 827.4081, 6.600038, 5460.652, 772.658, 2.830677, 2185.214, 790.2714, 2.782426, 2198.097, 823.9947, 6.639419, 5471.136, 99.81472, 99.99633, 99.29752, 99.32653, 99.91208, 99.47486
15457.57356, 60.0122982565415, 60.015590331976355, 60.0126795611078, 26.84302379091576, 27.029681499265973, 26.969301481951437, 0.9999736460626819, 0.9999877474497676, 0.9999766826570186, 7529.214720987038, 7554.510621052749, 7555.373527300773, 161.43309955776886, 39.857712286484, 52.10925560647581, 7536.111502149035, 7554.1847027659705, 7562.01425747289, 282.0857610968993, 281.1152871041185, 281.5493539838335, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 786.3348, 6.982838, 5491.729, 797.804, 2.757463, 2200.16, 823.7975, 6.642559, 5472.098, 777.5709, 2.817255, 2190.696, 796.5469, 2.761241, 2199.434, 817.7917, 6.707722, 5485.423, 99.84821, 99.99529, 99.48613, 99.58848, 100.0, 99.72821
15460.03352, 60.01833956726732, 60.01653018182082, 60.01810905302813, 26.836839096466022, 27.03228316647904, 26.976270216709814, 0.9999761270346927, 0.9999845848228112, 0.999977459633363, 7528.726032718563, 7557.668927623466, 7564.306749924651, 163.320054903244, 40.66390492219989, 51.07626504657014, 7533.164400215048, 7558.498001033942, 7565.303323522996, 282.0538321967259, 281.05247941836427, 281.6039686159739, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 787.0446, 6.977841, 5491.783, 797.7651, 2.758199, 2200.379, 823.7781, 6.642375, 5471.871, 777.6874, 2.817255, 2190.667, 796.3371, 2.761972, 2200.09, 817.752, 6.707173, 5485.357, 99.85119, 100.0, 99.48717, 99.5682, 100.0, 99.72934
15462.462120000002, 60.014525264834695, 60.01459392325185, 60.01544911518027, 26.8434407351823, 27.02842997300508, 26.976232000939707, 0.9999769045261904, 0.9999901795261653, 0.999978628393892, 7535.054042485334, 7564.3006842782215, 7558.256240154966, 165.647879744188, 34.22898653704715, 49.36407436245463, 7532.137664188952, 7562.160708119129, 7557.483835550129, 282.03144105180945, 281.04469402220093, 281.53532442796023, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 793.373, 6.929833, 5498.142, 804.0103, 2.736096, 2200.377, 817.5081, 6.710298, 5485.796, 784.2703, 2.798869, 2195.006, 802.7653, 2.740604, 2200.026, 811.4695, 6.771265, 5494.107, 99.96481, 100.0, 99.74035, 99.74757, 99.99977, 99.89021
15464.839000000002, 60.0158812059189, 60.01557740955339, 60.017118353811455, 26.875152637358735, 27.044549068488365, 27.003067817926535, 0.9999793395750527, 0.9999867210364014, 0.9999754673808045, 7530.818505614001, 7562.443760604665, 7565.634719771587, 165.69870293820895, 41.05426237847678, 53.538673347746226, 7536.628081030466, 7554.11031263973, 7563.025961503352, 282.01914383961116, 280.97430060080944, 281.56446787731807, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 787.0248, 6.977841, 5491.84, 797.8429, 2.758384, 2200.113, 823.7975, 6.642007, 5472.046, 778.8719, 2.814313, 2191.908, 796.566, 2.761972, 2199.731, 817.911, 6.706257, 5485.074, 99.85024, 100.0, 99.48609, 99.63079, 99.99036, 99.72721
15467.2898, 60.014081363703546, 60.013061286772476, 60.01309396115388, 26.82431562380382, 27.00078127561822, 26.96441207359505, 0.999978143764808, 0.9999868388651989, 0.9999776684073085, 7525.3126062458705, 7558.553361138567, 7551.248316592666, 164.27104408083096, 42.902279814132385, 52.28998431933087, 7523.357224598541, 7554.861565408659, 7554.615205019155, 282.0904158816405, 281.1025399768113, 281.56631575527507, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 793.4913, 6.928941, 5498.692, 795.7806, 2.76391, 2199.184, 826.4181, 6.604456, 5461.326, 788.2123, 2.785814, 2197.976, 791.187, 2.780234, 2198.224, 824.0543, 6.640883, 5471.304, 99.97177, 99.9615, 99.29544, 99.91734, 99.91788, 99.47789
15469.64968, 60.017812884018326, 60.019218438172615, 60.0176410635938, 26.869750102005398, 27.011884692958745, 26.999819610907043, 0.9999763289133864, 0.9999853831524389, 0.9999780582679881, 7532.713253125392, 7560.343225242365, 7567.365849754002, 165.87938009147274, 42.15459190214915, 51.5566004060247, 7535.3441460490185, 7563.133608705634, 7567.350193484212, 282.12165890710963, 281.0080516262363, 281.6333986495455, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 796.0345, 6.913414, 5498.914, 796.9285, 2.758752, 2200.504, 823.8363, 6.641639, 5471.876, 783.8625, 2.799788, 2195.699, 796.6423, 2.761241, 2200.097, 817.8514, 6.707539, 5485.475, 99.98397, 100.0, 99.48726, 99.7844, 100.0, 99.73248
15472.0966, 60.01550534486328, 60.01387666751065, 60.014160467547875, 26.881525959236132, 27.055845622479456, 27.044713977332293, 0.9999801494433556, 0.9999873335049834, 0.9999804032505851, 7524.670388552566, 7558.928304848674, 7552.4971038158255, 165.89352144641862, 38.090849452106795, 51.88489782030598, 7534.13579408941, 7560.947454603982, 7566.736767991576, 281.5772333386628, 280.59556568806073, 281.10771150464143, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 793.3533, 6.93019, 5498.084, 797.7845, 2.758199, 2200.035, 823.8169, 6.641639, 5471.984, 790.2124, 2.781585, 2198.258, 796.4706, 2.762154, 2200.041, 817.7917, 6.708088, 5485.13, 99.96376, 100.0, 99.4902, 99.91941, 99.99246, 99.72824
15474.528760000001, 60.0190736956034, 60.01852878650321, 60.01690483668162, 26.8192851902966, 27.0299848642205, 26.992816726565838, 0.9999792429464806, 0.9999912165039581, 0.9999799492952806, 7535.386992766196, 7563.2930412374935, 7565.130730389429, 165.93440682290384, 31.58810285068057, 44.819286599136376, 7533.035565124035, 7568.7928781521305, 7556.994832479815, 282.18095278827883, 281.1063132158291, 281.57192851209044, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 787.0643, 6.977484, 5491.898, 804.0297, 2.737017, 2200.216, 817.6245, 6.708826, 5485.855, 796.5623, 2.761361, 2199.523, 802.8607, 2.740604, 2200.242, 811.4099, 6.771082, 5494.497, 99.8513, 100.0, 99.74142, 99.99938, 100.0, 99.89853
15476.892160000001, 60.014382461676426, 60.01491202340875, 60.01344210308798, 26.861054300152254, 27.026445170551053, 26.967653780893965, 0.9999795957209918, 0.9999902137908063, 0.9999778530036998, 7540.667687261486, 7560.0038035412335, 7567.481508925935, 165.9374486708989, 38.93722216850483, 47.5267610116025, 7532.985244454665, 7559.613722389561, 7561.998008101749, 282.0931565496225, 281.08928175169086, 281.6384074172757, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 793.373, 6.93019, 5497.969, 797.7651, 2.758015, 2200.383, 823.7975, 6.642375, 5471.814, 790.2124, 2.781953, 2198.291, 796.566, 2.762337, 2199.168, 817.7321, 6.707905, 5485.593, 99.96166, 100.0, 99.49026, 99.9209, 100.0, 99.73665
15479.318320000002, 60.01124037852381, 60.00741105984124, 60.01268534481589, 26.798221800354593, 26.971119450868315, 26.940698508166886, 0.9999788233180366, 0.9999838391346242, 0.9999801194629625, 7522.942550655802, 7550.36912506058, 7544.772217910864, 161.4679555674752, 40.190389181453156, 50.64186204410362, 7524.2822669961615, 7548.417355493601, 7551.01707033445, 282.21150244846444, 281.0401492962738, 281.6313897638496, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 787.0446, 6.977662, 5491.783, 797.7456, 2.758568, 2200.153, 824.9622, 6.623047, 5466.21, 787.2996, 2.790962, 2196.861, 792.6938, 2.775669, 2198.764, 823.0603, 6.650405, 5471.423, 99.85424, 100.0, 99.38425, 99.84112, 99.94242, 99.49985
15481.700280000001, 60.009751298976894, 60.00609152823987, 60.009080448264946, 26.850075789213438, 27.01656340309039, 26.985805059144102, 0.9999794502931609, 0.9999847568503215, 0.9999759542383045, 7537.349204055208, 7560.985439092293, 7558.906941285712, 162.75739308855236, 37.174125924700775, 53.96854386936457, 7530.653177844243, 7557.742273002116, 7562.929925967383, 282.1571835933276, 281.1028657954399, 281.6093276243472, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 782.865, 7.004611, 5487.769, 795.4888, 2.765015, 2200.096, 827.5052, 6.629306, 5471.313, 790.3871, 2.781034, 2198.112, 796.4516, 2.762337, 2200.629, 817.6923, 6.708638, 5485.367, 99.77621, 99.99725, 99.47702, 99.88246, 100.0, 99.72719
15484.139400000002, 60.00466724863229, 60.00469802927849, 60.0050857436053, 26.838266536061337, 27.026408235265475, 26.998063572677882, 0.9999765718972473, 0.9999871753972885, 0.9999779839980725, 7528.964678060107, 7555.728489158383, 7558.379783207985, 166.92016213583383, 37.448321031765175, 50.7525869104893, 7531.7298442209685, 7549.631461671494, 7556.603015081956, 282.05799976412965, 281.0903070651406, 281.59651330047774, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 787.0446, 6.977662, 5491.893, 797.8234, 2.758199, 2200.669, 823.7975, 6.641823, 5471.76, 783.8043, 2.798869, 2194.904, 796.5088, 2.761789, 2199.92, 817.7321, 6.707173, 5485.475, 99.85119, 99.99565, 99.48823, 99.76085, 100.0, 99.72727
15486.641720000001, 60.005050545846714, 60.00573663960292, 60.00420594032682, 26.83864282315001, 27.032004777894205, 26.988005601930404, 0.9999807347092092, 0.9999919696570945, 0.999982412302506, 7523.1721967175545, 7555.805277480155, 7559.198341385384, 159.8286921319077, 25.995525605918374, 50.760634895125804, 7532.580678237948, 7548.566388139641, 7550.84078557638, 282.06522368914995, 281.01895633405974, 281.5509163424457, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 793.373, 6.929833, 5498.026, 804.1075, 2.736649, 2200.66, 817.4304, 6.710482, 5485.966, 777.7845, 2.816519, 2190.429, 802.7462, 2.740422, 2200.131, 811.4297, 6.770166, 5494.092, 99.96271, 100.0, 99.74343, 99.59088, 100.0, 99.89537
15488.988360000001, 60.00099476700519, 60.00190747693029, 59.99937888597961, 26.863267797461454, 27.026587612007887, 26.987074543009754, 0.9999769899364991, 0.9999916927213751, 0.9999785223974321, 7542.338120911561, 7559.818861289445, 7571.564192009388, 162.54236907504992, 30.085831259868314, 50.99009802503906, 7532.728313375424, 7565.9171526231385, 7559.39184232347, 282.148177591347, 281.0520654615682, 281.5327896294555, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 787.0446, 6.977662, 5492.008, 797.7651, 2.758568, 2200.15, 823.7781, 6.642559, 5471.871, 784.0567, 2.800156, 2195.408, 796.4135, 2.762154, 2200.109, 817.8116, 6.707356, 5485.13, 99.85329, 100.0, 99.48413, 99.74112, 99.98242, 99.72824
15491.471880000001, 59.99861649963227, 59.996371381412, 59.99673295256003, 26.830037084690954, 26.996194542740962, 26.979025199312424, 0.9999770257217621, 0.999990545222265, 0.9999800270021367, 7531.227690254673, 7546.75658762827, 7552.822224334628, 166.17884052324598, 36.072723733521116, 42.19754191495531, 7529.868807509259, 7552.659221655975, 7549.834523762112, 282.20620782122046, 281.07530842327895, 281.5533789068671, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 787.0446, 6.977662, 5491.898, 797.7261, 2.757831, 2200.515, 817.2363, 6.718765, 5487.35, 785.9209, 2.793904, 2196.558, 793.247, 2.77439, 2198.697, 822.0066, 6.656631, 5472.339, 99.85224, 100.0, 99.76779, 99.84215, 99.96204, 99.5175
15493.869160000002, 59.99624706062207, 59.996762483428924, 59.996731562029034, 26.84426772247853, 27.03010446816837, 27.01329542552363, 0.9999804587415929, 0.9999892689128965, 0.999977921846311, 7539.673320277692, 7570.91475359955, 7568.940809736187, 164.6075849716999, 31.657866985177748, 49.007935656680274, 7538.166125723088, 7559.929065554007, 7568.464820724255, 282.1241015570806, 281.13986595372324, 281.58894023316117, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 782.8847, 7.004254, 5487.769, 795.4304, 2.765567, 2199.969, 816.2463, 6.718949, 5486.578, 784.2897, 2.798685, 2195.156, 796.6042, 2.762702, 2199.806, 817.7122, 6.707722, 5484.959, 99.77621, 100.0, 99.75456, 99.75285, 99.98978, 99.7304
15496.245640000001, 59.99442135980321, 59.992192025390864, 59.994562479249836, 26.878919308723965, 27.049312546173006, 27.01076958327123, 0.999980987293098, 0.9999902640275116, 0.9999781344932566, 7536.44335990432, 7567.31294189742, 7567.570673395122, 163.84773698559638, 33.69859444725887, 45.81497263002575, 7533.116207849902, 7567.111148064149, 7562.202919489819, 282.1594239015325, 281.03642629927236, 281.6151486793197, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 787.0446, 6.977662, 5491.788, 797.7067, 2.758015, 2200.561, 817.4886, 6.711218, 5486.245, 783.7849, 2.799788, 2194.691, 796.3943, 2.761972, 2199.501, 817.8713, 6.70699, 5485.418, 99.85234, 100.0, 99.7485, 99.75727, 100.0, 99.73348
15498.640560000002, 60.0010948907416, 60.00019532886194, 60.0005414582625, 26.823893690910314, 27.00517603315275, 26.96978340345985, 0.9999759098041032, 0.9999926988353012, 0.9999756826924723, 7526.717175640506, 7552.279259935505, 7550.67267067433, 163.23852243284637, 39.7744388839742, 49.770913849481076, 7530.347482723914, 7553.906755431924, 7560.123001778381, 282.21193006341116, 281.17167531711516, 281.5678949633066, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 793.373, 6.929655, 5498.026, 804.0492, 2.73628, 2200.549, 823.8169, 6.641823, 5471.592, 777.6292, 2.816336, 2190.799, 802.8607, 2.740239, 2199.912, 811.4496, 6.771265, 5494.383, 99.96166, 100.0, 99.48717, 99.58037, 100.0, 99.89648
15501.010000000002, 60.00196110212691, 59.99843825260974, 59.99658922446844, 26.857101767394386, 27.02890886796915, 27.01227911163117, 0.9999797660037631, 0.9999927689453725, 0.999980872819838, 7540.438922210585, 7562.528161615942, 7567.697985464898, 166.34191630877513, 35.61506738279854, 52.79295653587542, 7538.038947823619, 7559.53649349504, 7564.042825300738, 282.15240404746527, 281.07719007889307, 281.566179901361, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 787.0446, 6.977662, 5491.783, 797.804, 2.758199, 2200.611, 817.5663, 6.710114, 5486.025, 783.8625, 2.799788, 2194.69, 796.5088, 2.761424, 2200.313, 817.7917, 6.707356, 5485.588, 99.84919, 99.99565, 99.73729, 99.75553, 100.0, 99.72933
15503.35756, 59.998692386613946, 59.99899544864073, 59.99837696439674, 26.85409234143683, 27.01587762695219, 26.993380298012685, 0.9999791264030562, 0.9999868659180818, 0.999979496771353, 7532.243039667399, 7555.390610273944, 7551.264420406549, 167.6578069617026, 37.10444000030111, 51.30087706976019, 7530.360204108258, 7553.05725753286, 7548.919287130891, 282.158510867246, 281.14275298964003, 281.5654213994048, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 793.3533, 6.930011, 5497.969, 797.7651, 2.757831, 2200.437, 823.8169, 6.641823, 5471.814, 783.746, 2.798317, 2194.695, 796.3181, 2.765624, 2199.662, 818.9647, 6.694721, 5480.685, 99.95966, 99.99582, 99.48919, 99.75747, 100.0, 99.66712
15505.75192, 59.99589696906188, 59.99883409442289, 59.9979994669108, 26.868361533398808, 27.055827559063356, 26.991291017453925, 0.9999779673820947, 0.9999840706796251, 0.9999782703137106, 7531.232194164417, 7563.816145904707, 7567.702239849453, 166.4817382121537, 41.09187808202057, 49.2069356822667, 7543.1331558712745, 7561.639659261753, 7563.973072444285, 282.1571517289426, 281.067805239516, 281.6030159355942, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 799.662, 6.878613, 5500.357, 791.8117, 2.774409, 2199.741, 828.6116, 6.591203, 5459.639, 787.0083, 2.790779, 2196.273, 794.8112, 2.766537, 2199.483, 818.6467, 6.698017, 5484.563, 100.0, 99.98681, 99.25453, 99.8292, 100.0, 99.71794
15508.153040000001, 60.00063012652435, 60.00077950244809, 60.002138521980825, 26.84739097695607, 27.035262616927593, 27.002502101953386, 0.9999831046861695, 0.9999910186609464, 0.9999757948329542, 7536.284743180066, 7563.100998526882, 7561.460011138302, 168.6414526084477, 36.01844243513392, 47.105999997268555, 7543.907671236008, 7563.943861474615, 7560.223938837489, 282.15876575564783, 281.0256491965865, 281.60345432949333, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 793.373, 6.929833, 5498.084, 797.6289, 2.757463, 2199.819, 823.7975, 6.642375, 5471.817, 790.1541, 2.781034, 2197.478, 796.5088, 2.762337, 2199.639, 817.7719, 6.707173, 5485.301, 99.95976, 100.0, 99.48919, 99.89274, 100.0, 99.7356
15510.523400000002, 60.007434392108635, 60.00537132319093, 60.00138188415061, 26.833662455128717, 27.031194798462792, 26.996814182202833, 0.9999810707735448, 0.999992017839596, 0.999980224320136, 7536.647848322766, 7553.312181162538, 7560.624249899065, 164.41167794268313, 33.67181388521385, 47.51429461174416, 7539.231405726496, 7559.025537238978, 7561.002003875106, 282.2719055372397, 281.1279718030798, 281.5819511934717, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 800.0, 788.1288, 6.973022, 5491.841, 804.0297, 2.736649, 2200.213, 817.4692, 6.710482, 5485.912, 796.6788, 2.760809, 2199.509, 802.8416, 2.740239, 2200.239, 811.4894, 6.771631, 5494.268, 99.85428, 100.0, 99.74246, 99.98523, 100.0, 99.89948
