TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
15527.003760000001, 60.005647372027084, 60.00453358832535, 60.00211466716623, 23.049858123260947, 23.186010917626, 23.17304796287321, 0.999982832165716, 0.9999970397240455, 0.9999850714134892, 6463.979145971897, 6483.102391048581, 6479.812884513707, 127.20701184942232, 17.502028290916996, 36.77790776367692, 6460.377768053528, 6480.625978822241, 6484.877528523413, 282.05737959687485, 280.93411136573627, 281.53995122175695, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 787.0643, 6.977484, 5491.841, 797.804, 2.758199, 2200.143, 817.4304, 6.711218, 5485.967, 783.979, 2.80034, 2195.073, 796.5088, 2.761789, 2199.985, 817.4935, 2.684391, 2194.507, 99.85025, 100.0, 99.73837, 99.77466, 99.99793, 99.74929
15529.430240000002, 59.99708491270383, 60.001453330515325, 60.00128896541844, 23.021393135688086, 23.1880989670509, 23.139244912423017, 0.9999899874268137, 0.9999951965745747, 0.9999897039593174, 6456.266494908659, 6476.22386810141, 6479.991763434406, 139.02376106874135, 17.71307813509111, 26.820562950320436, 6454.061138317386, 6481.765552088093, 6485.741650531384, 282.0334297412954, 280.9730274790008, 281.4410364486657, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 780.8344, 7.021565, 5482.691, 791.442, 2.778093, 2198.62, 811.1798, 6.773435, 5494.672, 790.2512, 2.78177, 2198.205, 790.2714, 2.780965, 2198.427, 823.8555, 2.657106, 2188.752, 99.6839, 99.93587, 99.92334, 99.91701, 99.92712, 99.49553
15531.769320000001, 59.99654648879246, 59.99767293161988, 59.99934941630318, 23.04379018569776, 23.201718393711882, 23.17885903198042, 0.9999849093484273, 0.9999969939477352, 0.9999868615779995, 6459.444615686643, 6482.602877988052, 6484.884766472753, 128.12492843048267, 16.942614158449715, 35.770736541202496, 6462.704743233965, 6479.491880804753, 6482.530631184898, 282.0381880480065, 280.93138345036573, 281.55193306488457, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 787.0643, 6.977484, 5491.841, 797.804, 2.757831, 2200.263, 817.4886, 6.709746, 5485.744, 783.9596, 2.800156, 2194.981, 796.4706, 2.761972, 2199.819, 819.0443, 2.675235, 2192.39, 99.85025, 100.0, 99.74044, 99.78213, 99.99036, 99.67883
15534.22456, 59.9990521931669, 59.99707408323353, 59.998286248953995, 23.01075052631047, 23.155400995180937, 23.13233411964869, 0.999987958221636, 0.9999922752360054, 0.9999860741136458, 6449.5479156065185, 6474.031428746706, 6470.773799625199, 136.8545245573, 18.055357565318218, 34.48852726408586, 6451.7003601625465, 6473.183745308557, 6471.234901900892, 282.06863954346693, 281.0094287179642, 281.51426419932125, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 787.0643, 6.977484, 5491.893, 797.9402, 2.757647, 2200.631, 818.3234, 6.697413, 5482.343, 780.639, 2.810452, 2192.437, 800.1711, 2.748275, 2200.374, 829.0247, 2.630553, 2181.874, 99.85015, 100.0, 99.69776, 99.64192, 100.0, 99.18248
15536.65688, 60.000631455766516, 59.99868911550933, 59.99317394023394, 23.0483664240196, 23.188607076348696, 23.183326462552223, 0.9999902904826576, 0.9999931487894259, 0.9999886863599159, 6461.95982666072, 6476.52832582272, 6486.336320359722, 134.14230727806444, 23.659221252441057, 28.61859327895081, 6461.320722778928, 6483.882883371542, 6479.313974375852, 282.07951491479446, 281.02887682494384, 281.5528356944843, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 790.7903, 6.954283, 5494.85, 799.9246, 2.751016, 2200.518, 818.1098, 6.703671, 5485.629, 783.9596, 2.799972, 2195.233, 796.5279, 2.761789, 2199.816, 824.1537, 2.656556, 2188.542, 99.91314, 100.0, 99.73641, 99.78257, 99.99281, 99.49987
15539.022040000002, 59.99408541791528, 59.996197924205546, 59.99566603337054, 23.05406303248386, 23.191366293951294, 23.172890413894695, 0.9999872717310014, 0.9999972049616349, 0.9999879889928579, 6464.756039157729, 6485.803869572568, 6485.818050261103, 130.56705342889177, 18.04847852638227, 31.35829424745225, 6460.311202433993, 6481.228982734982, 6486.950903548172, 282.0708673691215, 281.0147639397417, 281.5349101648955, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 793.2547, 6.93019, 5498.026, 804.0687, 2.737385, 2199.879, 817.5275, 6.710114, 5485.743, 783.8625, 2.80034, 2194.812, 802.7272, 2.740239, 2200.078, 823.8157, 2.656739, 2188.304, 99.96376, 100.0, 99.73825, 99.76276, 99.99459, 99.50132
15541.45152, 59.992298284428514, 59.99550112544203, 59.99459544563513, 23.030779892802688, 23.170370929138087, 23.166825643518962, 0.999987504308407, 0.9999968725727381, 0.9999879985946257, 6454.945154299884, 6473.75667331537, 6475.464640566273, 132.4902974663537, 14.785237029358086, 29.30986095531125, 6457.648041609496, 6472.884230579241, 6483.194241189055, 282.06756674139746, 280.94060232042915, 281.52240955498047, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 799.6817, 6.877899, 5500.468, 810.3917, 2.714361, 2199.624, 811.141, 6.773435, 5494.567, 790.2706, 2.781402, 2198.656, 809.2507, 2.717959, 2198.188, 817.5731, 2.684574, 2194.452, 100.0, 99.9048, 99.89981, 99.91701, 99.96634, 99.74641
15543.886320000001, 59.995521657174876, 59.99338809527171, 59.990843226869046, 23.05795350996182, 23.2027476284859, 23.16421493139177, 0.9999862881811097, 0.9999977416603191, 0.9999907863103935, 6463.656971381444, 6484.295110858693, 6485.2194334031, 133.34540830591095, 16.279717836315513, 25.848560394534616, 6458.7741656857415, 6479.800543838515, 6484.987828898405, 282.1584265803792, 281.02259786193594, 281.6034159510049, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 793.3927, 6.929833, 5498.084, 804.166, 2.735912, 2200.719, 817.5081, 6.710666, 5485.91, 783.9402, 2.799788, 2195.069, 802.7844, 2.74097, 2199.869, 823.7959, 2.657838, 2188.987, 99.95872, 100.0, 99.74242, 99.80022, 99.99263, 99.49803
15546.253760000001, 59.99767327014546, 59.994374146498906, 59.99625351802603, 23.005239445632412, 23.174062978468342, 23.122118131582727, 0.9999870898330563, 0.9999920524921867, 0.9999871507769241, 6447.9477742145145, 6471.383646390957, 6467.112087633997, 124.99652691422034, 19.26963797273993, 36.502367826063164, 6448.136486644784, 6471.323062153596, 6471.061608304071, 282.0823013807059, 280.99580044849415, 281.5503423100353, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 793.373, 6.929655, 5497.917, 804.0881, 2.73628, 2200.312, 817.4692, 6.710666, 5485.409, 783.0081, 2.803649, 2194.71, 800.629, 2.750649, 2199.825, 826.2413, 2.646302, 2184.355, 99.96071, 100.0, 99.73835, 99.74992, 100.0, 99.28746
15548.630280000001, 60.00258273141296, 60.00248988280434, 60.00013822613216, 23.042498030690908, 23.20152259119709, 23.178420685999395, 0.9999880630345871, 0.9999962951317459, 0.9999880165130741, 6463.033686921858, 6478.394364280828, 6486.319863910525, 127.58211027296807, 18.400782000845993, 31.774857268313554, 6461.614440153108, 6485.241693140514, 6484.572014811797, 282.19520388507897, 281.0916726087023, 281.58766912825337, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 787.5966, 6.969274, 5493.68, 800.1387, 2.749911, 2200.421, 820.5557, 6.682871, 5481.839, 783.0858, 2.803281, 2195.8, 802.5936, 2.740239, 2200.418, 824.7701, 2.654176, 2187.865, 99.87551, 100.0, 99.64806, 99.75556, 100.0, 99.47581
15551.027960000001, 60.00406292815357, 60.0022510207211, 60.0022793951706, 23.04462156674782, 23.200921833075995, 23.159351951445842, 0.9999870552253868, 0.9999963885516819, 0.9999846020875887, 6458.696971167797, 6479.296108594182, 6481.150853237317, 129.83811280484315, 19.978627109804165, 33.32399873025042, 6459.699444300676, 6478.850894077719, 6479.968928045398, 282.1467072160382, 281.0145737832764, 281.52875590100905, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 788.7203, 6.965169, 5493.015, 798.1542, 2.757463, 2200.206, 817.5275, 6.710114, 5485.632, 777.532, 2.817255, 2190.705, 796.4706, 2.762337, 2200.141, 823.7959, 2.658204, 2189.33, 99.8716, 100.0, 99.73737, 99.59576, 99.97766, 99.48748
15553.36656, 60.00521954295004, 60.005020819098455, 60.00360469100086, 23.016303711360393, 23.172870951391257, 23.140702812223697, 0.9999883805663511, 0.9999939881831799, 0.9999862824669687, 6452.108995017692, 6469.0001725882385, 6473.942745253718, 134.0204703234017, 22.618605217182335, 30.425212176381137, 6452.174568689728, 6458.869749918343, 6478.144555067936, 281.983507658218, 280.8860953447935, 281.4138646681481, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 780.8344, 7.021387, 5482.634, 791.5393, 2.777909, 2198.889, 810.908, 6.777485, 5495.623, 771.1822, 2.833251, 2185.033, 790.2141, 2.78133, 2197.771, 817.4935, 2.684574, 2194.622, 99.68285, 99.9458, 99.91901, 99.34542, 99.8973, 99.74625
15555.824320000002, 60.00017769213909, 60.00397637135597, 60.00503578125299, 23.037425726690888, 23.212878014990785, 23.14086724987768, 0.9999859807908758, 0.999993936634347, 0.999985159886656, 6458.501007336388, 6482.804786293809, 6478.1433229873255, 131.82560639243047, 23.25851482378664, 33.26843640102106, 6458.970014697418, 6482.364084864181, 6485.750687790154, 281.9914880847725, 280.9676050131643, 281.5387154630031, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 787.084, 6.977484, 5491.898, 797.804, 2.758199, 2200.268, 817.5275, 6.710298, 5485.857, 777.5903, 2.817439, 2190.749, 796.5279, 2.761606, 2199.919, 823.8555, 2.657472, 2188.883, 99.8512, 100.0, 99.7404, 99.57811, 99.99492, 99.5059
15558.257080000001, 60.00296431713319, 60.00061538916864, 60.00449271330872, 23.007314432935036, 23.154482614294317, 23.130513277454522, 0.9999874108272537, 0.9999922874496333, 0.9999881765176218, 6453.050102255525, 6475.929454118517, 6471.410811130239, 138.52344146834912, 24.152229530455344, 29.617774264369928, 6455.63119609644, 6474.380526362244, 6469.601645505622, 282.01667882416064, 280.93891123076696, 281.4522269485641, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 787.0643, 6.977484, 5491.898, 797.7651, 2.758199, 2200.554, 817.5663, 6.710298, 5485.684, 777.6486, 2.817071, 2191.045, 796.6995, 2.759415, 2200.06, 823.8953, 2.656739, 2188.795, 99.8513, 100.0, 99.74044, 99.57592, 100.0, 99.48857
15560.596040000002, 60.00080393336635, 60.001258551635594, 60.003835144414616, 23.04753043810637, 23.19509572486404, 23.146276487872324, 0.9999904751991996, 0.9999941469862696, 0.9999891672797281, 6458.890956197159, 6475.936794385418, 6477.180419005701, 136.17110935105802, 22.538565070036327, 32.38301459359491, 6464.495992559684, 6481.06293372337, 6483.877334500769, 281.9972672888058, 280.9362871867342, 281.459669999893, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 793.373, 6.929833, 5498.084, 804.0687, 2.737017, 2200.348, 822.6328, 6.655076, 5477.417, 781.1827, 2.807878, 2193.06, 799.0648, 2.754484, 2200.015, 824.8893, 2.652344, 2188.109, 99.96367, 100.0, 99.55852, 99.68313, 100.0, 99.45809
15562.969280000001, 59.995790730511935, 59.9927495986752, 59.997307496294695, 23.069239033037423, 23.210035487129215, 23.1817092491135, 0.9999871195465337, 0.9999972532161685, 0.9999886776790017, 6455.080243576309, 6475.759484898093, 6482.891367368921, 132.25613979421996, 20.21464496292299, 27.66582257677328, 6461.445209770686, 6481.553571738498, 6484.6723783746675, 282.0154127920881, 280.89458235353857, 281.3902265274859, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 789.2723, 6.958031, 5495.579, 801.6562, 2.744753, 2200.157, 817.5469, 6.710298, 5485.57, 783.8625, 2.799972, 2194.967, 802.8035, 2.740239, 2200.037, 823.9748, 2.656739, 2189.043, 99.906, 100.0, 99.7425, 99.77975, 99.99241, 99.50003
15565.328200000002, 59.99422961084375, 59.99574861883956, 59.99426533908874, 23.050477657151546, 23.212204919427798, 23.161703084465007, 0.9999882160651646, 0.9999961245472334, 0.9999897897989076, 6454.057177439014, 6475.584532538931, 6475.834954381411, 129.51665058923254, 13.814805254020598, 31.20026062760462, 6461.019386446656, 6474.527186841154, 6479.600389182041, 281.9493228849428, 280.8495445430459, 281.3695769107256, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 798.7157, 6.882182, 5500.692, 810.3917, 2.712519, 2199.681, 809.6851, 6.782086, 5496.127, 790.29, 2.781402, 2198.607, 809.1172, 2.717046, 2198.498, 817.5333, 2.684391, 2194.453, 100.0, 99.98411, 99.92188, 99.93526, 99.92861, 99.74645
15567.731600000001, 59.99373584924091, 59.99588330183332, 59.995868263018444, 23.051319351664446, 23.200529273618898, 23.16102906623795, 0.9999887257591302, 0.9999967663474377, 0.9999870651636944, 6458.123950344279, 6481.198698343923, 6480.152025090765, 131.9338516848511, 14.725935453968958, 33.268243935403916, 6459.557820629621, 6481.960319468242, 6486.6410258426085, 282.1076749266046, 281.01804216505, 281.4121848862078, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 793.373, 6.929833, 5498.026, 804.0103, 2.735728, 2200.726, 817.5275, 6.709746, 5485.577, 783.9596, 2.800156, 2195.699, 802.8988, 2.740239, 2200.078, 823.776, 2.657472, 2188.993, 99.96166, 99.99264, 99.7445, 99.77267, 100.0, 99.51133
15570.077560000002, 59.992075605195765, 59.99423232009012, 59.99301370595881, 23.037750656464937, 23.199205616621136, 23.163881696796327, 0.9999872774479802, 0.9999966529915485, 0.9999869721735533, 6461.095140185416, 6479.904076433896, 6488.3495529153015, 135.04036657763936, 17.17112982615464, 26.356796818905423, 6449.086324564562, 6467.559416512525, 6470.4148194429035, 282.13300560243835, 280.9342058219889, 281.4597920808937, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 793.373, 6.929655, 5498.026, 804.0492, 2.73628, 2200.726, 817.5081, 6.711218, 5485.854, 783.979, 2.80034, 2194.976, 802.7653, 2.740787, 2199.917, 823.7561, 2.657289, 2189.283, 99.96271, 100.0, 99.74139, 99.80002, 99.9948, 99.50073
15572.495560000001, 59.989422350899055, 59.99292991911871, 59.98979455492392, 23.062988640970143, 23.21102738435252, 23.17739731204494, 0.9999863862217003, 0.9999970318542457, 0.9999878436790749, 6457.17836019381, 6483.033844436797, 6482.503388248557, 130.7844073061715, 19.7719112094544, 31.709469650817482, 6461.504026888425, 6479.357322502545, 6485.449538649184, 282.0810200996908, 280.9283573670043, 281.3983149534988, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 787.0446, 6.977662, 5491.783, 797.7651, 2.757831, 2200.209, 823.7781, 6.642191, 5471.819, 777.6486, 2.817071, 2191.147, 796.7949, 2.75905, 2199.527, 828.4282, 2.637695, 2184.957, 99.85129, 100.0, 99.48826, 99.59619, 100.0, 99.31485
15574.963600000001, 59.98820082036634, 59.9910087275944, 59.99213116438239, 23.046771793619314, 23.172447932697803, 23.148780493041055, 0.9999903104609956, 0.9999938356529983, 0.9999864164066615, 6464.2054950671845, 6480.311227485812, 6477.475991829087, 129.92741106718404, 20.650593603068046, 35.59899129667156, 6461.209349915975, 6476.572485778903, 6481.369481910012, 282.0411384180455, 280.86251763083106, 281.4850438703202, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 793.3927, 6.929655, 5497.528, 803.2515, 2.740332, 2200.261, 817.6245, 6.709746, 5485.744, 779.8623, 2.812474, 2191.74, 797.5579, 2.757954, 2199.423, 823.776, 2.656739, 2188.523, 99.95668, 100.0, 99.73939, 99.62317, 100.0, 99.47693
15577.379120000001, 59.995376076617596, 59.9903652204437, 59.99479523180198, 23.01340706426936, 23.180183130043385, 23.118819665803848, 0.9999888750217883, 0.9999945610413543, 0.9999863368095958, 6449.581823782202, 6475.710758527302, 6471.717624266208, 136.04824801984773, 23.830406329301923, 31.007227292710013, 6454.006058025144, 6469.642811479912, 6465.362985664452, 282.13807012108197, 281.0166926296083, 281.47398498315556, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 783.8705, 7.000328, 5485.872, 793.3876, 2.774961, 2199.269, 812.4804, 6.824239, 5498.429, 771.4929, 2.833619, 2185.862, 790.2904, 2.781513, 2198.164, 817.5333, 2.683841, 2194.507, 99.76097, 99.9515, 99.99066, 99.3276, 99.91991, 99.73586
15579.824160000002, 59.99470964619209, 59.99630725059388, 59.99441381320389, 23.03982193967052, 23.19426746076426, 23.161926010181894, 0.9999871898523304, 0.9999942279218607, 0.9999884802171035, 6457.600388861054, 6481.595433618607, 6481.542896978897, 131.52709573563016, 18.107664720569574, 31.859209206026662, 6463.580163664031, 6477.3565797159945, 6477.1006030498365, 282.1087956471438, 281.0350362072388, 281.5944074530563, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 787.0446, 6.977662, 5491.841, 797.7845, 2.758015, 2200.438, 817.4498, 6.710114, 5485.906, 777.7068, 2.817071, 2190.934, 796.4706, 2.76252, 2199.87, 823.7959, 2.657838, 2188.413, 99.85225, 99.99523, 99.74235, 99.58649, 99.99267, 99.52688
15582.137040000001, 59.99954213477663, 59.99970838308561, 59.997416337863314, 23.041755415566318, 23.17997218016026, 23.157735792844655, 0.9999885140460397, 0.999994000676354, 0.9999854578144054, 6459.320351257937, 6478.504096337429, 6480.165436561898, 132.24512940445538, 21.880488534668075, 32.4924097566377, 6462.523594465721, 6480.329652978274, 6479.744980758962, 282.0417481473637, 281.00169942552367, 281.43690879500457, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 787.0643, 6.977662, 5491.783, 797.7651, 2.758015, 2199.869, 817.5663, 6.709746, 5486.024, 777.5709, 2.817439, 2190.802, 796.4706, 2.761972, 2200.089, 823.8356, 2.657838, 2188.363, 99.85015, 99.99263, 99.73733, 99.58053, 99.99556, 99.46964
15584.49544, 60.00279864986166, 60.00082948774766, 60.002936494306134, 23.05641791734174, 23.218099862580832, 23.16842045727144, 0.9999868642776845, 0.9999923570531085, 0.9999879251944042, 6459.5030804874, 6477.666300282209, 6485.146915425081, 136.7800755217986, 20.383392485248123, 31.90447466270689, 6458.642251862288, 6478.430812187823, 6483.266908263331, 281.9057329767457, 280.87527379225054, 281.34017424454584, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 793.373, 6.929833, 5497.974, 804.0492, 2.736096, 2200.377, 823.7975, 6.641639, 5471.982, 783.9402, 2.799972, 2195.301, 802.7653, 2.740604, 2200.302, 830.1181, 2.628722, 2181.817, 99.96175, 99.99765, 99.48919, 99.77466, 100.0, 99.15893
15586.902000000002, 60.003922627966574, 60.00227404293826, 60.00304655222861, 23.047663602429864, 23.186218706046933, 23.1664730364883, 0.9999897623348627, 0.9999938744995018, 0.9999897758918836, 6457.5306189064295, 6479.7545374533765, 6477.016236414953, 134.85536812943474, 14.627260136113136, 31.625322605849306, 6460.911134476095, 6487.590649708537, 6486.85203613888, 282.12650681660745, 281.0370968465277, 281.48732116326283, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 787.084, 6.977484, 5491.893, 797.7651, 2.757647, 2200.492, 817.5275, 6.71085, 5485.688, 779.4739, 2.812107, 2193.282, 799.3318, 2.751197, 2200.378, 824.0146, 2.655824, 2189.563, 99.8492, 100.0, 99.74341, 99.69326, 100.0, 99.52417
15589.336400000002, 60.004419985262, 60.0039596613904, 60.00184042376089, 23.03649024972308, 23.19859808293722, 23.15189461009341, 0.9999891032677166, 0.9999977849508183, 0.9999923186778926, 6461.584342034159, 6482.697697383416, 6475.812545871193, 130.0689724234635, 12.505219309471386, 29.790330810135856, 6464.37903041539, 6475.832703313961, 6480.221946840478, 282.08842242133153, 280.97401095923163, 281.55383538939896, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 793.5701, 6.925371, 5498.751, 805.878, 2.727439, 2200.11, 815.3145, 6.737357, 5491.026, 788.5229, 2.78563, 2198.238, 808.9073, 2.716315, 2199.346, 817.6128, 2.684207, 2194.211, 99.97282, 99.96645, 99.83544, 99.9185, 99.90636, 99.74891
15591.776880000001, 59.9992239415331, 59.99866401778792, 59.9961796361134, 23.052493082257644, 23.20061838935072, 23.169844124567167, 0.999990443929024, 0.9999974708886448, 0.9999901541083122, 6455.468382534807, 6482.482828944512, 6481.3892184713895, 131.55624807844424, 18.49224803355969, 31.093019082905357, 6464.085929103927, 6481.086542534407, 6487.877476998077, 282.0942539249888, 281.0049224928045, 281.4981962014062, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 794.9699, 6.921623, 5498.53, 804.166, 2.736649, 2199.923, 817.3528, 6.711955, 5485.911, 783.9208, 2.799972, 2195.408, 802.8225, 2.74097, 2199.639, 823.8555, 2.65619, 2188.418, 99.97177, 100.0, 99.74248, 99.78988, 100.0, 99.4716
15594.19684, 59.99408858706726, 59.99571105049939, 59.99428718452476, 23.032962892434835, 23.213386323327892, 23.160799458444988, 0.9999897415589237, 0.9999957570612394, 0.9999898005982603, 6465.281944569423, 6478.978618517063, 6487.085306048272, 132.39317925599335, 16.945851512648346, 30.748795550857267, 6461.0183339420655, 6484.314528912691, 6480.779241473132, 282.00841783580705, 280.98459138911227, 281.4415159606063, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 793.373, 6.929476, 5498.137, 804.0297, 2.736649, 2199.868, 817.4498, 6.71085, 5485.855, 783.9402, 2.800156, 2195.31, 802.7653, 2.74097, 2199.743, 823.8754, 2.65619, 2188.875, 99.96472, 100.0, 99.7404, 99.7828, 100.0, 99.4929
15596.62044, 59.991871213015365, 59.992932735103295, 59.99230416838734, 23.0287024628573, 23.207385577514902, 23.139602766537276, 0.9999874309816535, 0.999994210922733, 0.9999846593522367, 6459.14487046771, 6486.159161334245, 6484.96355396646, 125.98681101782995, 23.455008818001033, 33.25527150507742, 6462.447369434109, 6487.06297851969, 6486.042423826938, 282.0843714089688, 281.02552356737374, 281.4978446691606, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 787.0446, 6.977841, 5491.725, 797.7845, 2.757463, 2200.602, 823.8363, 6.641639, 5471.93, 777.6486, 2.816887, 2191.432, 796.4706, 2.761972, 2200.036, 830.1579, 2.62744, 2181.362, 99.84814, 99.99529, 99.48823, 99.5682, 99.99296, 99.14171
15599.005560000001, 59.98951823868223, 59.98906954087006, 59.985175364941284, 23.031245316061117, 23.20725962377681, 23.137815227768566, 0.999989227364143, 0.9999963976106806, 0.9999886835822548, 6460.2135077136345, 6477.059138248329, 6488.626954049665, 132.6703555144279, 16.16564925831767, 30.80672776970232, 6460.157646490805, 6481.01036488382, 6489.946825978897, 282.1003363953822, 281.00277067155685, 281.37573371564457, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 793.3927, 6.929655, 5498.194, 804.127, 2.735912, 2200.033, 817.5469, 6.710666, 5485.741, 784.0373, 2.799604, 2194.962, 800.9913, 2.74864, 2200.208, 823.7959, 2.656923, 2188.528, 99.95967, 100.0, 99.74238, 99.78546, 100.0, 99.51129
15601.511600000002, 59.98678324039192, 59.98716151675205, 59.986130936377656, 23.02209874714712, 23.162590588801912, 23.111586709608105, 0.9999911601280548, 0.9999964617640873, 0.9999916547080808, 6454.097952880841, 6474.539598471625, 6473.5913930150255, 133.4002645672852, 18.58036299700416, 27.899949595000635, 6451.0609567419315, 6473.024048261176, 6474.607301156224, 282.22607492794174, 281.1367806985015, 281.60513197993595, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 786.8671, 6.981767, 5490.613, 795.8779, 2.765567, 2199.652, 815.3339, 6.738093, 5490.976, 788.3288, 2.784343, 2198.142, 790.5765, 2.780052, 2197.833, 817.7122, 2.684207, 2194.275, 99.83804, 100.0, 99.83453, 99.87112, 99.92691, 99.73837
15603.909880000001, 59.9886996753262, 59.98928065450655, 59.98914615311893, 23.0362889724711, 23.190279441723007, 23.158772703258634, 0.9999884564284952, 0.9999955164407596, 0.9999895038019764, 6460.476462528586, 6483.936759560224, 6484.631300533447, 135.4836618734659, 19.81078547884863, 29.666367251470092, 6460.348430881171, 6486.207560205942, 6483.443427886471, 282.257283399758, 281.1149673045598, 281.6656848610088, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 785.4082, 6.98962, 5491.006, 797.4732, 2.758384, 2200.039, 817.6245, 6.708826, 5485.576, 783.979, 2.799788, 2194.667, 796.4516, 2.761606, 2199.712, 823.9152, 2.657289, 2188.811, 99.82584, 100.0, 99.73322, 99.7562, 100.0, 99.4829
15606.388640000001, 59.99322613802993, 59.993081687476895, 59.989001398165335, 23.035793974362722, 23.1943042707209, 23.15690911470822, 0.9999900997465954, 0.9999963921486016, 0.9999902653767534, 6460.193582003845, 6478.059460284841, 6485.817426132209, 133.90031589713203, 19.02855834942102, 33.19611875889609, 6460.4913364555205, 6478.27081891116, 6480.557272184017, 282.22152955949775, 281.08583061084545, 281.5865934015205, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 787.0446, 6.977662, 5491.898, 797.7456, 2.758199, 2200.317, 817.4886, 6.709378, 5485.912, 783.8237, 2.800524, 2194.031, 796.4897, 2.761789, 2199.766, 823.7561, 2.657289, 2188.173, 99.85024, 100.0, 99.73533, 99.72728, 99.99757, 99.46101
15608.773280000001, 59.99498330317318, 59.99001867334392, 59.99266513335498, 23.027162597273723, 23.182332145956543, 23.132675111066977, 0.9999901554266736, 0.9999962213723433, 0.99998827974273, 6460.111808549997, 6483.200600771734, 6481.017435494978, 126.21927512989305, 20.367616400854786, 34.054492524725674, 6463.897752720463, 6479.711074829194, 6481.069455849674, 282.30866937612166, 281.14647885267664, 281.62559835317063, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 793.3533, 6.929833, 5498.136, 804.0103, 2.736464, 2200.269, 823.7781, 6.642191, 5471.59, 777.668, 2.817439, 2190.643, 802.7462, 2.740787, 2199.977, 830.138, 2.627074, 2181.38, 99.96471, 100.0, 99.48206, 99.57329, 99.99992, 99.15226
15611.116160000001, 59.99450818073006, 59.98936248008562, 59.98894010082376, 23.045483692652475, 23.17806521284306, 23.156153566240757, 0.9999874604372301, 0.9999972077263896, 0.999989351165522, 6457.645023770317, 6485.547255520947, 6480.315386735546, 132.80242705915362, 18.93137878892594, 31.030255717627824, 6456.732979457154, 6483.6827377005875, 6476.538619773075, 282.1629430534945, 281.10624413450745, 281.6292774469901, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 787.0446, 6.978019, 5491.788, 797.7261, 2.758015, 2200.155, 817.5275, 6.70993, 5486.023, 783.8043, 2.80034, 2194.495, 797.2145, 2.758319, 2200.26, 823.7164, 2.658937, 2189.39, 99.8532, 100.0, 99.73731, 99.74837, 100.0, 99.47714
15613.516800000001, 59.994873492054616, 59.994515130317225, 59.99603513459898, 23.04331650659879, 23.156163986235498, 23.125580856883147, 0.9999917892118044, 0.9999973375214164, 0.9999911880743317, 6462.6057116842885, 6478.107577854934, 6478.327844979545, 132.81316147453526, 12.03492001987297, 26.065489165581994, 6461.9873182315705, 6475.209947751299, 6478.053874730961, 282.310630700943, 281.13218202317506, 281.63541816205094, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 793.373, 6.930011, 5498.142, 804.0297, 2.735543, 2200.329, 816.6733, 6.721711, 5488.751, 786.7753, 2.792066, 2197.069, 806.7328, 2.725264, 2199.677, 818.6864, 2.679446, 2194.176, 99.96576, 100.0, 99.77375, 99.86539, 99.96591, 99.72361
15615.85992, 60.00647952018768, 60.00358698574906, 60.00126272255987, 23.029550046275702, 23.19095115928311, 23.137205847836448, 0.9999902569674815, 0.9999981317133231, 0.9999898529908119, 6461.612098248284, 6481.29100983378, 6483.53154414193, 130.3253676420277, 14.836492955856556, 32.267657303338524, 6467.436611281506, 6482.9916788413, 6485.194432838871, 282.15380559359494, 281.10679446917703, 281.61321834804636, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 797.4737, 6.896816, 5499.694, 807.1621, 2.727807, 2200.266, 818.3622, 6.696493, 5484.51, 784.0179, 2.800156, 2195.422, 802.7462, 2.740787, 2200.137, 823.8157, 2.656739, 2188.984, 99.99905, 99.98618, 99.71696, 99.75568, 100.0, 99.49753
15618.199120000001, 60.0055126860157, 60.004296555357335, 60.00574045163759, 23.042715469910963, 23.187321427491806, 23.126849951077816, 0.999982895391196, 0.9999971293907645, 0.9999893044637425, 6458.581384298584, 6484.837975029039, 6486.089309891296, 131.40324724152583, 13.806264979595653, 32.417240633290476, 6464.613703866679, 6482.602167413097, 6481.267758516545, 282.3566620686733, 281.2383984016668, 281.6455016413685, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 793.3533, 6.930011, 5498.084, 803.9908, 2.736096, 2200.22, 817.4692, 6.71085, 5485.911, 783.6877, 2.80034, 2194.811, 802.8225, 2.740604, 2200.318, 823.7561, 2.657289, 2188.642, 99.96366, 100.0, 99.7404, 99.76273, 100.0, 99.48231
15620.570120000002, 60.01171747542194, 60.010183326669726, 60.01313959619636, 22.997898516814253, 23.160034586155316, 23.1076671194605, 0.9999842179542442, 0.9999941516046191, 0.9999853027381769, 6450.724669786807, 6474.908634899099, 6477.6724072165725, 130.73741070762122, 22.490019746169764, 33.55626297872004, 6459.084073468516, 6479.73688987633, 6476.146744866274, 282.27677083333754, 281.16337902040397, 281.64077834973017, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 787.0248, 6.977841, 5492.008, 797.7456, 2.757831, 2200.158, 823.7781, 6.642375, 5471.707, 777.6486, 2.816887, 2190.637, 796.4897, 2.761972, 2199.927, 830.1181, 2.626891, 2181.445, 99.85024, 100.0, 99.48418, 99.58383, 99.99022, 99.13121
15623.05016, 60.016656942057274, 60.0167362096647, 60.014895406749886, 23.0462194058552, 23.189453321309276, 23.152158735799762, 0.9999852478541892, 0.9999965440143922, 0.9999893933163481, 6463.139696490032, 6477.675536127758, 6485.3490232752565, 130.23205822937985, 17.91621276904425, 30.065826498966544, 6463.681624253074, 6479.949567346826, 6478.679423107923, 282.22305649213143, 281.1194516147938, 281.56730097362083, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 793.3533, 6.930011, 5498.084, 804.0297, 2.736464, 2200.095, 817.4304, 6.710666, 5485.739, 783.9984, 2.799788, 2195.03, 802.7844, 2.740604, 2200.153, 823.6567, 2.656739, 2188.82, 99.96271, 100.0, 99.74238, 99.74184, 99.99494, 99.4904
15625.39032, 60.02049065334577, 60.01927632240768, 60.01796592701951, 23.032898577489235, 23.169700809618124, 23.123619801985637, 0.9999877057751495, 0.9999965180553353, 0.9999864658203684, 6455.593510069325, 6477.507349245482, 6477.539983656925, 129.40588975745413, 14.492154009002547, 31.627651312845956, 6460.306882431229, 6479.926906379575, 6475.23676229136, 282.1459445708564, 281.1106164270965, 281.6317492563944, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 787.0248, 6.977841, 5492.008, 797.7261, 2.758015, 2200.152, 817.5081, 6.709746, 5485.912, 783.9402, 2.79942, 2195.541, 796.3752, 2.764163, 2199.313, 821.9668, 2.666811, 2191.718, 99.85014, 100.0, 99.74246, 99.75683, 100.0, 99.58194
15627.821800000002, 60.0168000834545, 60.01718070181431, 60.01844820843533, 23.03625604828695, 23.182966092040477, 23.16497781546917, 0.9999922578302606, 0.9999970192127094, 0.9999890504723137, 6461.590265741824, 6482.969471133606, 6482.778568522445, 134.1416273443615, 15.522443165160666, 28.521074836390426, 6464.170733640842, 6477.446178163471, 6484.958368697602, 282.2952593491503, 281.20116450711646, 281.6952603618847, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 780.7753, 7.021922, 5483.809, 792.3175, 2.774593, 2199.639, 813.4898, 6.74472, 5490.13, 786.3287, 2.793169, 2196.519, 795.2308, 2.763981, 2200.184, 823.7363, 2.656556, 2188.929, 99.68592, 99.98218, 99.83853, 99.84037, 100.0, 99.46964
15630.16696, 60.01623345977851, 60.02135277339094, 60.01756686706652, 23.031629292206507, 23.19823762447607, 23.16401043623916, 0.9999882252293305, 0.9999960921390177, 0.9999894044107328, 6460.62892967562, 6486.70381779204, 6474.643995269058, 136.5822499877554, 18.022310627864954, 36.31523796378406, 6463.224701715986, 6479.373385887483, 6483.952409499679, 282.3204117604385, 281.2025470120429, 281.68286363786615, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 787.0446, 6.978019, 5491.893, 797.7845, 2.757831, 2200.268, 817.4886, 6.71085, 5485.573, 783.9596, 2.799972, 2195.114, 796.5851, 2.761789, 2199.928, 823.8157, 2.656373, 2188.579, 99.84918, 100.0, 99.74235, 99.80655, 99.98762, 99.50303
15632.56924, 60.024591409596994, 60.01488786004426, 60.01760632460012, 23.008257949836835, 23.170899513563903, 23.11965180747387, 0.999987908834515, 0.9999951697921192, 0.999986095581097, 6453.059444472004, 6470.842875979482, 6470.147544618421, 128.77334569486288, 18.407579082790562, 32.0156439660077, 6453.9785714858945, 6475.068687417465, 6470.952830749055, 282.30172513846145, 281.1325310105015, 281.6147244759209, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 793.2153, 6.930368, 5498.026, 804.0492, 2.736464, 2200.266, 823.7975, 6.641823, 5471.871, 777.5903, 2.817071, 2190.419, 802.8035, 2.740604, 2200.415, 830.1579, 2.627806, 2180.629, 99.9627, 100.0, 99.48717, 99.58868, 100.0, 99.14996
15634.966880000002, 60.016098892383916, 60.01540904105123, 60.017645893209654, 23.0396507805104, 23.202900023284847, 23.159332882919177, 0.9999907578810427, 0.9999965558668987, 0.9999886891686784, 6459.88063702064, 6475.141579558278, 6476.321318515972, 136.55626971080142, 20.051791744109323, 28.47572418718073, 6458.317965200057, 6481.3321441013895, 6488.469513311689, 282.2825684454872, 281.1048865495085, 281.64657018473736, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 787.0248, 6.977841, 5491.673, 797.7651, 2.758015, 2200.313, 817.4304, 6.710298, 5485.966, 783.9402, 2.80034, 2195.456, 796.5279, 2.762337, 2199.924, 823.7561, 2.656923, 2188.768, 99.8472, 100.0, 99.74343, 99.76622, 99.99513, 99.46622
15637.33372, 60.02009020421248, 60.01569113247964, 60.01435100069265, 23.035757794093552, 23.197135988043303, 23.160367079907736, 0.9999895048965188, 0.9999970241287028, 0.9999902205874921, 6466.427674033407, 6486.9850308453115, 6486.412408307871, 131.89697150232087, 14.392040035036189, 28.917346346273007, 6453.772189774092, 6481.210723969434, 6476.673532882108, 282.20865734285815, 281.1329026661355, 281.655897901487, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 793.373, 6.930011, 5498.136, 804.0881, 2.73628, 2200.777, 817.5081, 6.710666, 5485.684, 783.9596, 2.80034, 2195.151, 802.7844, 2.740422, 2200.631, 823.955, 2.655824, 2189.484, 99.96271, 100.0, 99.73831, 99.77818, 100.0, 99.44584
15639.796960000001, 60.0133607997789, 60.01342456323458, 60.01127293382763, 23.042858333035333, 23.188883054330834, 23.16112893748654, 0.9999932198997379, 0.9999989407204009, 0.9999903919225498, 6464.8461971002525, 6485.08952023151, 6484.115813835402, 130.66047203779453, 15.497658442129136, 25.734401850609174, 6468.209718787072, 6480.372309887286, 6484.209536140531, 282.26776051287584, 281.1778447735568, 281.6699517968897, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 799.6817, 6.878613, 5500.415, 810.3333, 2.713071, 2198.616, 811.1798, 6.774171, 5494.292, 789.4551, 2.785079, 2197.816, 806.771, 2.728186, 2199.814, 821.4499, 2.665712, 2189.48, 100.0, 99.93079, 99.90798, 99.89931, 99.97575, 99.59012
15642.190520000002, 60.008119899883766, 60.01183165579296, 60.009845652830116, 23.041620538894882, 23.20041455708278, 23.146623405828908, 0.9999907459228609, 0.9999980051936554, 0.9999905183629513, 6462.880309554686, 6477.401217375059, 6480.842713717056, 130.31523466579392, 15.766597134951098, 33.1625363204073, 6460.516176068278, 6483.3847260490775, 6481.674262442899, 282.27579865755246, 281.2232683575233, 281.66629507296125, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 793.3533, 6.930368, 5498.026, 804.0297, 2.736649, 2200.549, 817.4304, 6.711218, 5485.967, 783.7266, 2.79942, 2195.049, 802.7653, 2.740787, 2200.137, 823.7561, 2.656556, 2189.862, 99.96271, 100.0, 99.73829, 99.77353, 100.0, 99.48193
15644.62368, 60.001291717038086, 60.00716516596276, 60.006200461546975, 23.00234649702756, 23.15466052412952, 23.114287094703013, 0.9999844649907761, 0.9999926231015029, 0.9999867643379284, 6447.2932106819235, 6474.546501577859, 6473.886019088555, 128.69223514580835, 25.150448880137446, 37.34872516854969, 6457.321705835076, 6471.453633403945, 6471.283953783397, 282.1952435771216, 281.1460553413712, 281.6416033131278, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 800.0, 789.0949, 6.96749, 5492.898, 797.7261, 2.758015, 2200.104, 823.8363, 6.641639, 5471.985, 777.6292, 2.817071, 2190.759, 796.5088, 2.762154, 2200.038, 830.1181, 2.626891, 2181.449, 99.88271, 100.0, 99.48924, 99.57855, 100.0, 99.12599
