TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
16467.41876, 59.98715792977326, 59.98784970885037, 59.990664981013, 22.738223526826825, 22.890438189736983, 22.850337355123322, 0.9999875982289804, 0.9999908689437573, 0.9999855626731532, 6459.185405750803, 6476.863631049945, 6475.956425808647, 128.62528676451552, 24.976011510762874, 32.00236672882397, 6460.2748053156, 6476.1491726950635, 6475.720900822743, 285.9310211448218, 284.82631199327886, 285.17973831218524, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 791.3029, 6.945895, 5496.354, 807.4929, 2.723939, 2198.903, 835.6387, 2.599394, 2171.684, 788.5424, 2.786182, 2197.75, 796.0701, 2.761789, 2200.183, 814.6903, 6.743797, 5491.666, 99.93231, 99.94875, 98.78892, 99.90437, 100.0, 99.83893
16469.8404, 59.99219486881205, 59.992241975394975, 59.99324264389451, 22.739394788962286, 22.88889001351261, 22.85216496480368, 0.9999867297324598, 0.9999947533576072, 0.9999880132016988, 6459.590738071944, 6482.61428053289, 6474.137071768178, 130.4900656828131, 22.040521331790387, 32.29317189573135, 6456.931142951685, 6482.732359313952, 6486.235971380846, 285.811289739893, 284.84151185412446, 285.19553589142674, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 796.8231, 6.904848, 5499.42, 804.0103, 2.734807, 2200.37, 838.5699, 2.586509, 2169.821, 789.2026, 2.786918, 2197.257, 794.277, 2.769459, 2199.819, 818.249, 6.702229, 5484.275, 99.99007, 99.9912, 98.61687, 99.90491, 99.96525, 99.71272
16472.23544, 59.99645278429853, 59.99720860734822, 60.000214243859624, 22.755000995119364, 22.8878782450335, 22.871590525853854, 0.999985732049568, 0.9999952358075197, 0.9999831389363498, 6454.763299317341, 6483.010120801547, 6476.306366447164, 133.15413496577503, 24.199329128505724, 32.31714315804106, 6458.502870876326, 6475.888054252491, 6482.171209035561, 285.85683579110776, 284.81792046999817, 285.18941076317, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 796.1133, 6.904848, 5500.141, 807.5123, 2.723571, 2199.479, 835.5999, 2.600682, 2171.621, 793.8436, 2.770921, 2199.79, 800.4573, 2.749005, 2199.99, 818.1298, 6.702412, 5484.219, 99.99409, 99.9624, 98.70864, 99.99785, 99.99812, 99.71479
16474.57616, 60.00649240799461, 60.00291243843159, 60.0095563149839, 22.748692833732832, 22.88439576811436, 22.858902461551622, 0.9999845225926216, 0.9999964833903685, 0.9999899233359932, 6455.000528832269, 6473.365727576218, 6476.507774169746, 131.21927282690513, 18.46725978719087, 31.008320752719783, 6454.120117539126, 6482.501012601547, 6479.774391104185, 285.8961472923176, 284.7633577735346, 285.1561019186393, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 803.8613, 6.842027, 5500.004, 813.8548, 2.699072, 2196.579, 829.2911, 2.631607, 2182.428, 800.3489, 2.750329, 2201.267, 806.7901, 2.726177, 2199.859, 824.4917, 6.634657, 5470.912, 99.99868, 99.86875, 99.19987, 100.0, 99.99217, 99.42794
16477.06104, 60.008350729181416, 60.00533497865042, 60.00760325094314, 22.741975354470068, 22.893568819595973, 22.85491097688445, 0.9999885904609427, 0.999994682848009, 0.9999878320419102, 6460.576760553822, 6479.248572527093, 6473.836826419852, 129.89451601075075, 22.777840241030844, 29.443467648326532, 6451.534917629221, 6478.301404036961, 6468.622847054262, 285.91150652195364, 284.788870332873, 285.22565865030606, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 797.592, 6.896102, 5500.308, 807.6679, 2.724307, 2198.8, 835.6581, 2.599946, 2171.8, 794.1155, 2.770554, 2199.456, 800.4763, 2.749005, 2200.372, 818.2092, 6.703693, 5484.218, 100.0, 99.94404, 98.71679, 100.0, 100.0, 99.72317
16479.55976, 60.011194657441905, 60.00764906137083, 60.00696763443991, 22.691788097720774, 22.85244734836046, 22.80442721599617, 0.9999864247875319, 0.9999937482949565, 0.9999843295290114, 6441.432890955389, 6464.6497483396, 6462.935657457902, 131.752038039365, 28.054187803883906, 32.88295541297248, 6448.887763688589, 6469.637962617186, 6464.387700584379, 285.8642994721578, 284.89802910460116, 285.183192655099, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 797.5723, 6.896102, 5500.031, 807.4734, 2.724123, 2199.599, 835.5805, 2.601418, 2172.861, 793.8631, 2.772025, 2198.98, 808.1826, 2.720881, 2198.847, 826.8178, 6.607738, 5461.453, 100.0, 99.96929, 98.76501, 99.95223, 99.97201, 99.29774
16481.91184, 60.00649884038849, 60.00756117094316, 60.003246748731335, 22.757272191415545, 22.92313223640037, 22.884857570837564, 0.9999873586837921, 0.9999953096705947, 0.9999882949323102, 6460.206581470607, 6484.216282067403, 6484.387754268289, 132.77931538803205, 22.671673421156356, 34.661249840462915, 6459.601118743195, 6481.287911980032, 6482.938618429712, 285.84735562561167, 284.76111640029734, 285.2163853359743, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 791.3029, 6.945003, 5497.027, 802.8235, 2.740701, 2199.657, 839.5017, 2.581539, 2166.715, 791.7853, 2.777173, 2199.129, 808.1063, 2.723255, 2199.833, 824.8496, 6.630079, 5468.96, 99.93948, 100.0, 98.46848, 99.95188, 99.96782, 99.44164
16484.33164, 60.00167462732173, 60.00368208099431, 60.002213996039565, 22.73434471344651, 22.903002297622773, 22.87420684092088, 0.9999874765229558, 0.9999939482302096, 0.9999881519124083, 6461.171525018815, 6482.032944603031, 6479.077589131536, 133.54917314504246, 22.39292211359134, 27.73966041119047, 6461.529573591871, 6479.643401371559, 6481.28334294808, 285.89870537407717, 284.8121233869201, 285.282389578046, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 793.7476, 6.926799, 5497.584, 807.6874, 2.722097, 2199.529, 835.6776, 2.600498, 2173.672, 787.6491, 2.789492, 2197.294, 806.6184, 2.72636, 2199.714, 824.6309, 6.63246, 5469.708, 99.96172, 99.97719, 98.8019, 99.86591, 99.98559, 99.45308
16486.771960000002, 60.00403831396527, 60.001838820214964, 60.0033487971159, 22.71321402941204, 22.886996770987604, 22.853110816049522, 0.9999882578609697, 0.9999914160748662, 0.9999892199062044, 6453.4607794398, 6477.192238365263, 6471.426369804772, 135.13237310182421, 24.12797519952869, 33.25248623728248, 6457.925469227909, 6479.2425124568745, 6474.7367848184385, 285.8455000911697, 284.83518688662036, 285.26428401866065, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 784.9942, 6.992832, 5489.053, 813.8937, 2.699257, 2196.972, 829.3105, 2.631423, 2182.591, 781.4158, 2.806959, 2193.368, 800.4, 2.748823, 2200.266, 818.249, 6.702595, 5483.989, 99.79956, 99.8506, 99.2073, 99.72245, 100.0, 99.71694
16489.2118, 60.00093257565817, 60.00097343335378, 60.00111108733159, 22.75905219815783, 22.905604917737637, 22.86942668445605, 0.9999856481960661, 0.9999952703362154, 0.9999889757492578, 6462.643653210369, 6477.533587917924, 6482.297517392482, 131.3804588379371, 18.811211347325298, 32.38585939808172, 6461.634514197743, 6479.746958232482, 6482.04664825017, 285.85069725875064, 284.8482895665695, 285.22983496633196, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 791.3226, 6.945716, 5496.359, 807.6679, 2.723386, 2198.907, 835.5029, 2.601603, 2172.432, 787.7268, 2.789124, 2197.129, 806.7138, 2.725446, 2198.817, 824.611, 6.632643, 5463.468, 99.93231, 99.97964, 98.74553, 99.8774, 99.99182, 99.33438
16491.64616, 59.99877269549044, 59.99730374742441, 59.997841722633154, 22.714262270188346, 22.867455748570436, 22.805148721835508, 0.999987844761203, 0.9999936922770716, 0.99998459065306, 6445.789818460329, 6471.678539896343, 6464.3730772356175, 127.36306407291204, 22.580717326263652, 34.267711650451474, 6449.385858558307, 6469.160006373974, 6466.092394195341, 285.8407881230796, 284.8453547379682, 285.1764769521159, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 791.3029, 6.945716, 5496.244, 807.7263, 2.722834, 2199.421, 835.5999, 2.599026, 2173.714, 787.8045, 2.789492, 2197.459, 806.771, 2.725446, 2198.767, 825.4261, 6.620374, 5464.72, 99.9324, 99.97227, 98.71147, 99.87391, 99.94257, 99.39471
16494.003920000003, 59.99623978702284, 59.99954941878043, 59.994830750754566, 22.740357511443047, 22.871734362588246, 22.853076916421973, 0.99998892840729, 0.999994984243871, 0.9999880009093484, 6461.040794258703, 6480.313716644824, 6478.931294008677, 126.83124366915717, 20.515564993137104, 35.580900150040634, 6461.205372217411, 6482.202854978017, 6481.834663074021, 285.79684976305793, 284.77738665870874, 285.17690749501514, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 797.5723, 6.895924, 5500.083, 801.3643, 2.743648, 2200.596, 841.1517, 2.57344, 2165.146, 791.7271, 2.778828, 2198.313, 809.2316, 2.716315, 2198.587, 826.0027, 6.622571, 5467.932, 100.0, 100.0, 98.38456, 99.94632, 99.96667, 99.401
16496.452240000002, 59.99566117180199, 59.997931552866085, 59.995900605650036, 22.76766182631374, 22.9299432425071, 22.879400275154158, 0.9999862295175189, 0.9999931882672878, 0.9999882644083128, 6460.702866064406, 6485.438816620671, 6476.938758313024, 132.25749747638974, 22.440239091625813, 38.85692313661093, 6464.755661713432, 6482.1711463194415, 6481.142223157631, 285.77962633175383, 284.7480320648969, 285.15739298552234, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 794.6545, 6.919839, 5499.413, 807.6679, 2.723571, 2198.749, 835.4446, 2.599762, 2171.915, 793.9601, 2.770002, 2199.6, 806.752, 2.726542, 2199.771, 824.5514, 6.635207, 5469.878, 99.98191, 99.97713, 98.80196, 99.97362, 99.94244, 99.45926
16498.852160000002, 59.98980816320918, 59.98796970158837, 59.98604813841364, 22.755912211819037, 22.901568254396057, 22.88067071521853, 0.9999879963980883, 0.9999959239107779, 0.999989021462735, 6461.049389073584, 6481.683521090895, 6478.984774062663, 127.9189606439104, 16.75897644633301, 33.26825425031302, 6459.884186331641, 6482.487048507266, 6478.626572650592, 285.72624882788875, 284.7597374578247, 285.139266520545, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 803.5261, 6.842384, 5500.12, 813.9326, 2.699257, 2196.52, 829.3299, 2.631791, 2182.319, 800.1158, 2.749593, 2200.54, 800.629, 2.748092, 2200.256, 818.2689, 6.702961, 5484.562, 100.0, 99.86368, 99.19493, 100.0, 99.99665, 99.70956
16501.33928, 59.98223908075962, 59.97960486286697, 59.9827396254692, 22.756726053392757, 22.925288659005357, 22.88111174929026, 0.9999876330608727, 0.999994745798065, 0.999989041757273, 6462.128821333512, 6488.019763860229, 6479.735100193188, 131.31330842758837, 22.30172365212684, 35.65953031826393, 6462.6882854634705, 6481.306837263446, 6479.109262305325, 285.75845224290265, 284.7344176472363, 285.0829592728988, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 797.592, 6.895746, 5500.193, 807.6485, 2.722834, 2199.586, 835.5611, 2.600866, 2173.049, 794.0378, 2.769818, 2199.282, 806.771, 2.72636, 2200.036, 824.4917, 6.633192, 5469.594, 100.0, 99.95397, 98.76584, 99.99084, 100.0, 99.45094
16503.83072, 59.97750416408609, 59.98110579312409, 59.977973148852904, 22.696527975431916, 22.85221455206168, 22.800338247556297, 0.9999867325396333, 0.9999932184821092, 0.9999867688906131, 6448.641702276523, 6473.8048324534775, 6465.1886381406175, 128.30723600478052, 21.511807709369805, 33.87118615078771, 6446.467543798072, 6470.600727916112, 6465.535990706674, 285.77845235532465, 284.86571493747164, 285.1948876110633, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 797.5723, 6.895746, 5500.025, 807.5512, 2.723202, 2199.126, 835.6581, 2.600314, 2173.266, 794.0961, 2.77037, 2200.072, 800.5336, 2.749005, 2200.22, 825.0484, 6.624219, 5464.896, 100.0, 99.98567, 98.78344, 99.969, 100.0, 99.38113
16506.32372, 59.9774337884435, 59.975336115973455, 59.97968740228122, 22.769146242582618, 22.91629504865193, 22.87791256849616, 0.9999856194412574, 0.9999934321201446, 0.9999846910892302, 6460.901558732453, 6483.999033410602, 6487.793737501882, 133.59906545857075, 21.173864169924855, 33.09763997640812, 6463.724354961279, 6480.988114866305, 6476.701785342842, 285.68068806620676, 284.7583598650459, 285.1612666025846, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 791.2832, 6.945895, 5496.692, 802.3177, 2.740885, 2200.635, 839.5211, 2.581723, 2167.724, 791.3192, 2.777173, 2199.357, 799.351, 2.751014, 2200.09, 824.8098, 6.630812, 5469.534, 99.93846, 100.0, 98.47396, 99.96175, 100.0, 99.44574
16508.72504, 59.97888849164011, 59.98075839642535, 59.97918217754974, 22.761310835437328, 22.9066077213536, 22.88134615156878, 0.9999859980850384, 0.9999944512012477, 0.999986661745328, 6464.291271761278, 6481.242527768235, 6477.4235318323745, 132.3622832069168, 21.16564816745472, 33.19409684384095, 6459.230611620616, 6482.7857186995425, 6476.63930668436, 285.8302898597135, 284.7073530943897, 285.1044040484283, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 794.201, 6.926442, 5497.804, 807.5317, 2.723202, 2200.096, 835.6193, 2.599394, 2173.321, 787.7074, 2.789675, 2197.401, 800.4763, 2.749188, 2200.918, 824.5712, 6.633376, 5470.105, 99.95867, 99.97457, 98.72934, 99.82956, 100.0, 99.44984
16511.14988, 59.97893107366774, 59.98304763954095, 59.97908052760969, 22.73563745277207, 22.86586763660655, 22.86981922201354, 0.9999849403736119, 0.9999941222743264, 0.9999863616988295, 6456.777490815561, 6481.9522550701195, 6465.396774569777, 132.48870264563948, 22.374538575626786, 35.01019826511674, 6463.381735033841, 6473.16561486487, 6471.092619488749, 285.79973307677847, 284.78959568687355, 285.0736471939405, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 785.0139, 6.992832, 5489.22, 813.8743, 2.699257, 2197.152, 829.3299, 2.631423, 2182.365, 781.377, 2.807142, 2193.412, 806.771, 2.728003, 2199.039, 818.249, 6.702595, 5484.222, 99.8026, 99.86593, 99.19704, 99.69914, 100.0, 99.71172
16513.5818, 59.984889547419954, 59.98502497057484, 59.988280505793, 22.749306946588764, 22.89102421093472, 22.886033407303213, 0.9999851765844011, 0.9999945947000775, 0.999985599385637, 6463.526676653647, 6479.636030550479, 6483.436275552978, 127.70069628396232, 21.756728802976454, 35.690685058758845, 6461.24806087452, 6487.516145447618, 6480.084098870267, 285.8893652752319, 284.8361705916245, 285.1591414297168, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 791.2832, 6.946074, 5496.412, 807.7068, 2.722465, 2199.815, 835.5805, 2.599762, 2172.986, 787.4744, 2.790043, 2197.449, 800.5145, 2.748457, 2200.053, 824.4719, 6.636122, 5469.818, 99.93536, 99.99021, 98.75209, 99.85998, 100.0, 99.46551
16515.97952, 59.98805380969283, 59.98598699386376, 59.98565672441696, 22.701963503925285, 22.855376030533872, 22.814647379981285, 0.9999849023784896, 0.999995428105474, 0.9999827508960789, 6447.800361349748, 6468.608073618506, 6465.197476329089, 126.70009145275162, 19.17786684350972, 33.21674210687206, 6452.327614364997, 6471.105043017571, 6464.805756967487, 285.84124656674476, 284.73520192083424, 285.11451754435046, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 791.3029, 6.945895, 5496.359, 807.5512, 2.723755, 2199.424, 835.5611, 2.599946, 2172.474, 787.6491, 2.789308, 2197.057, 806.8664, 2.725994, 2199.7, 824.9092, 6.629713, 5466.155, 99.9324, 99.98456, 98.74743, 99.87339, 99.98498, 99.4093
16518.377080000002, 59.99013958426562, 59.98756791319086, 59.98979604918991, 22.759031600985647, 22.88942056716032, 22.86042891913025, 0.9999855948924511, 0.9999954370226676, 0.9999839390249643, 6461.856322714897, 6484.552646709226, 6477.3055352021565, 130.60364566744545, 19.57999995224509, 33.78658145152167, 6464.567275732157, 6473.660297243694, 6475.959092559343, 285.89746628966515, 284.73466914957794, 285.01834162869864, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 797.5723, 6.895924, 5500.25, 801.2281, 2.746227, 2200.385, 841.1906, 2.573256, 2164.151, 791.7853, 2.776989, 2198.247, 809.7085, 2.716498, 2199.182, 826.0425, 6.616529, 5468.162, 100.0, 100.0, 98.32816, 99.9408, 99.96141, 99.3978
16520.84992, 59.98500393909991, 59.98514583754464, 59.98359877594153, 22.764186362364804, 22.897909015327787, 22.870475608394948, 0.9999878118559268, 0.9999946453975804, 0.9999857790039564, 6457.962835411092, 6479.91414218361, 6481.494136169089, 132.04225606444186, 17.746451281049758, 31.938517310748466, 6470.554478239835, 6479.070537286272, 6481.098485149264, 285.86858825765756, 284.7916015330986, 285.09324187334136, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 793.9841, 6.920196, 5498.977, 807.629, 2.724123, 2199.301, 835.6193, 2.598658, 2172.205, 793.9019, 2.770554, 2200.008, 806.7901, 2.726907, 2199.964, 824.5116, 6.633559, 5469.936, 99.97999, 99.98829, 98.79625, 99.96302, 99.97296, 99.45308
16523.264160000002, 59.98162031500961, 59.98300136230234, 59.981885132917974, 22.77994175135262, 22.913533844720096, 22.86759712616724, 0.9999858403459585, 0.9999950330663031, 0.9999869412365955, 6463.537488830608, 6486.946161653706, 6482.6106599448085, 129.14561484870137, 18.727281224588296, 37.38102093673115, 6461.233425426545, 6482.858105518811, 6482.724820577306, 285.8399754541196, 284.72080770332434, 285.04629986276365, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 803.4473, 6.842741, 5500.177, 813.8743, 2.699625, 2196.678, 829.3299, 2.631607, 2182.654, 800.446, 2.749777, 2200.171, 800.4763, 2.749371, 2200.113, 818.1298, 6.703693, 5484.331, 100.0, 99.86379, 99.19726, 100.0, 100.0, 99.71371
16525.701960000002, 59.981243542524965, 59.98319287668161, 59.983679155192824, 22.75962259419031, 22.890581317280567, 22.87036577217745, 0.9999852936557948, 0.9999959527423784, 0.9999844381468536, 6465.815855331388, 6485.162696999046, 6480.360141174729, 129.80106216593094, 21.179054423918842, 36.64157363050773, 6466.116324826637, 6484.050959274582, 6479.399881569336, 285.8603592423277, 284.7477209420302, 285.10989913687376, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 797.592, 6.895567, 5500.025, 807.6874, 2.723018, 2199.653, 835.5805, 2.60013, 2172.871, 793.9407, 2.771289, 2200.721, 806.7138, 2.72636, 2199.536, 826.0027, 6.624219, 5468.503, 100.0, 99.96641, 98.72634, 99.98448, 99.97478, 99.42594
16528.133400000002, 59.97723970414112, 59.9764167142887, 59.97273180469858, 22.706396923526977, 22.846151669901094, 22.799974379870175, 0.9999853731307461, 0.9999944722909077, 0.999988058398176, 6448.205420512346, 6468.411302597518, 6462.739649265491, 128.00196324074113, 19.77960811732669, 32.225093399094476, 6450.536994964758, 6468.420754380715, 6460.530081564992, 285.69871794233046, 284.7601478081314, 285.0318142551073, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 797.5723, 6.895924, 5500.031, 807.5707, 2.723386, 2199.255, 835.6387, 2.599762, 2172.192, 794.0573, 2.770554, 2200.129, 806.6375, 2.726907, 2199.042, 824.7104, 6.62953, 5467.59, 100.0, 99.97495, 98.74498, 99.96351, 99.95506, 99.43328
16530.534320000002, 59.981745463585504, 59.978289775594455, 59.979841411049435, 22.761527302881063, 22.88595931819189, 22.881821825834617, 0.9999863358538315, 0.9999940341968281, 0.9999881387577977, 6465.850635493196, 6486.69614731653, 6482.567725523312, 128.30608478733484, 18.543904197791306, 32.73234156780745, 6466.54787335643, 6483.355029426881, 6479.742715440807, 285.87481550169855, 284.74059406047866, 285.0588313165441, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 791.2832, 6.945895, 5496.412, 801.2476, 2.746411, 2200.9, 841.6176, 2.571047, 2162.956, 789.96, 2.782873, 2198.687, 810.2808, 2.715585, 2198.779, 826.46, 6.616162, 5466.668, 99.9343, 100.0, 98.29247, 99.9056, 99.94311, 99.37392
16532.98988, 59.97828780036422, 59.97666372114159, 59.973492395238054, 22.745534564224386, 22.90215041875853, 22.851591137110056, 0.9999870383722971, 0.9999965146853281, 0.9999869634582501, 6457.6153293164525, 6479.566208981889, 6473.867533497987, 132.69615840873894, 16.73929687925215, 36.275082612619826, 6463.2761048584025, 6481.453647816656, 6479.6512477425085, 285.88925934637547, 284.8262509460086, 285.1000030393811, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 795.3248, 6.917876, 5498.639, 807.6096, 2.723386, 2199.534, 835.6776, 2.599578, 2172.647, 787.6297, 2.788756, 2197.604, 806.6566, 2.727455, 2199.811, 824.4917, 6.634108, 5469.932, 99.97986, 99.97495, 98.73927, 99.83043, 99.96748, 99.45402
16535.32716, 59.97559612856755, 59.97656869332314, 59.97547953345536, 22.74751194429524, 22.858584215288726, 22.851890647194914, 0.9999883666875178, 0.9999950864438281, 0.999984090948532, 6454.5939783220165, 6477.015755380638, 6471.9290969535095, 130.00013588193553, 22.742942417409722, 34.83811497148645, 6457.583945531653, 6473.926114775558, 6474.846985905223, 285.76038198058677, 284.7339487801622, 285.0402212622563, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 786.5123, 6.985693, 5489.943, 813.8353, 2.699625, 2197.139, 829.3299, 2.631423, 2182.423, 781.3187, 2.807326, 2193.582, 800.4954, 2.749371, 2199.724, 818.3286, 6.70113, 5483.929, 99.82489, 99.8355, 99.1972, 99.7075, 99.99688, 99.71379
16537.727000000003, 59.98012985630067, 59.97999212135246, 59.98041430398265, 22.714114946627706, 22.853898559888247, 22.841403749857687, 0.9999868573666224, 0.9999946546338524, 0.9999891910385434, 6455.042431525684, 6478.25055414559, 6472.784458713196, 129.8981596968497, 17.69582898151839, 34.156019456137756, 6462.464202957725, 6482.975249528368, 6474.626846250629, 286.0158731333936, 284.8899455399498, 285.1277685369651, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 791.3226, 6.945716, 5496.412, 807.4734, 2.72265, 2199.761, 835.5805, 2.600498, 2173.491, 787.688, 2.789492, 2196.863, 806.7138, 2.726725, 2199.478, 824.452, 6.635207, 5470.679, 99.93335, 99.94623, 98.77252, 99.856, 99.99715, 99.44563
16540.1322, 59.978342597475596, 59.98119678023614, 59.982177835154516, 22.741279770181855, 22.898873909702935, 22.86372665995964, 0.999986911665665, 0.9999972428913267, 0.9999888161655698, 6452.026855441534, 6472.418706509874, 6456.192967084658, 128.02109871178254, 21.606673862543175, 33.704180330948816, 6448.525366135155, 6470.153259213761, 6460.762883261584, 286.0000113523921, 284.8768665692791, 285.1509705020818, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 791.3029, 6.946252, 5496.58, 807.5707, 2.723755, 2199.534, 835.5999, 2.599578, 2173.027, 787.6297, 2.789124, 2196.921, 806.6184, 2.726542, 2199.608, 824.5315, 6.63484, 5469.998, 99.93136, 99.9774, 98.77257, 99.87495, 99.98076, 99.45303
16542.59688, 59.984277168832385, 59.982859118012136, 59.98461328943439, 22.759070003684904, 22.903534571330592, 22.87110551089433, 0.9999878848514915, 0.9999954702202835, 0.9999877959352917, 6458.267035254099, 6477.650417319081, 6481.867001138731, 130.4529015753269, 19.32106888506894, 37.28547885512944, 6465.6865962736765, 6478.444006554113, 6485.696856133519, 285.8842687617935, 284.8375813563803, 285.11205422907074, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 797.5723, 6.895746, 5499.973, 801.2087, 2.746042, 2200.443, 841.8699, 2.566813, 2160.99, 793.8048, 2.771841, 2199.347, 811.368, 2.709193, 2198.743, 828.1697, 6.598583, 5462.145, 99.99811, 100.0, 98.22546, 99.96892, 99.90935, 99.31032
16545.024360000003, 59.98632477429958, 59.98452199927365, 59.98551672771151, 22.76915849134154, 22.89015672891523, 22.867221096386878, 0.9999875421274576, 0.9999939667558339, 0.9999856845237034, 6463.6148815313045, 6489.8304330781875, 6481.215695186775, 133.65077483634695, 19.27936830031615, 31.72632094068649, 6462.902286907808, 6485.302003135953, 6485.722591975144, 285.8193550547399, 284.7225011754931, 285.0812683183073, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 791.8747, 6.941433, 5497.414, 807.5317, 2.723755, 2199.409, 835.5805, 2.601234, 2172.415, 792.1542, 2.77515, 2199.117, 806.771, 2.727455, 2199.485, 824.5712, 6.633376, 5469.82, 99.95157, 99.97175, 98.79869, 99.95847, 100.0, 99.45297
16547.42924, 59.988394242746736, 59.98960157568514, 59.99238962144933, 22.74857532037756, 22.894663035500475, 22.856538998534667, 0.9999854888387611, 0.9999954032449384, 0.9999848372459569, 6461.64349233912, 6482.508805156723, 6474.86330034869, 130.75098477891652, 19.488169870642423, 35.54701909400501, 6462.395934314905, 6483.448416293348, 6478.510431808571, 285.7528954607029, 284.757652541595, 285.08246177496255, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 801.2983, 6.859338, 5500.349, 812.9598, 2.702756, 2196.819, 829.6017, 2.63087, 2182.476, 800.2324, 2.751064, 2201.495, 800.4573, 2.750101, 2200.307, 818.2689, 6.702778, 5484.85, 100.0, 99.89104, 99.20204, 99.978, 100.0, 99.71267
16549.79048, 59.988360495232456, 59.98559488849223, 59.98369356231019, 22.74829428561092, 22.90204895945005, 22.875150427460486, 0.9999885478853249, 0.9999956467576889, 0.9999854355150916, 6463.134168611534, 6484.653496651955, 6477.600965867247, 131.70385873885994, 23.79325204877773, 33.04833464929243, 6463.54873844116, 6484.891545383876, 6477.769435571566, 285.813760942772, 284.7136962763665, 285.04279824195714, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 797.6117, 6.895924, 5500.246, 807.629, 2.723755, 2199.972, 835.6581, 2.600314, 2172.647, 794.0184, 2.769818, 2198.622, 806.8091, 2.72636, 2199.478, 824.4321, 6.63484, 5469.762, 100.0, 99.96758, 98.7553, 99.99329, 100.0, 99.45412
16552.25244, 59.985852301386366, 59.98808847423638, 59.98862864938076, 22.752781004362394, 22.92658874346039, 22.86845322684449, 0.999985097221253, 0.9999956137684224, 0.9999869149201311, 6463.85452754448, 6482.849067398245, 6480.309136446777, 131.6844298917748, 23.948402931143846, 31.687660246492214, 6442.628744258895, 6465.995621614281, 6458.717077616278, 285.7547263658184, 284.6557749921098, 285.0248623092368, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 797.592, 6.895746, 5500.303, 807.6874, 2.723755, 2199.691, 835.5999, 2.600314, 2172.585, 794.0378, 2.769634, 2199.21, 806.8091, 2.726907, 2200.127, 824.5116, 6.634291, 5469.707, 100.0, 99.98456, 98.76323, 99.96172, 99.98452, 99.45192
16554.61644, 59.98855599954169, 59.98575365194144, 59.98431578987636, 22.761372655080514, 22.926417896682025, 22.873445237685647, 0.9999851826904124, 0.9999965705299313, 0.9999866753451259, 6464.301116213446, 6485.199141087875, 6479.082693592208, 131.2525597291185, 19.818658948622215, 34.13582495222454, 6465.410261656937, 6485.54020779334, 6478.163688371713, 285.77024524788857, 284.7385771036845, 285.1861319825757, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 791.3029, 6.945895, 5496.412, 801.3254, 2.746779, 2200.104, 841.9088, 2.566813, 2160.42, 787.7268, 2.78894, 2197.008, 813.0084, 2.703166, 2197.773, 829.641, 6.574228, 5455.493, 99.93536, 100.0, 98.22525, 99.86258, 99.88215, 99.18938
16557.078400000002, 59.984195342440046, 59.98611387236951, 59.98517954289902, 22.75276818683327, 22.894991109219763, 22.835943836403125, 0.9999891892081466, 0.9999932700497697, 0.9999856599091373, 6460.612847107399, 6474.123069238651, 6476.486170051271, 131.96882739631542, 23.129282910653274, 34.20863283104245, 6464.011896160334, 6482.253524087918, 6472.696076721303, 285.72681830082377, 284.63388090891453, 285.0465560080737, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 797.592, 6.895746, 5499.971, 807.6096, 2.723018, 2199.76, 835.697, 2.600314, 2172.871, 790.6784, 2.78177, 2198.294, 806.8282, 2.726725, 2199.096, 824.6309, 6.634291, 5469.766, 99.99906, 99.9877, 98.76546, 99.91256, 99.95751, 99.45509
16559.528400000003, 59.98688680310979, 59.98539801214781, 59.988766416146795, 22.735076922956036, 22.86730421435302, 22.847299518073193, 0.9999867978634813, 0.999994423729747, 0.9999873343574261, 6451.297753472513, 6474.716047735572, 6471.530647947304, 134.62790028346944, 21.40419488209227, 35.31470328257251, 6459.710439439438, 6472.629365994411, 6471.25127789502, 285.7900586822459, 284.8062040576104, 285.1304646578331, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 789.1343, 6.965705, 5493.067, 811.4617, 2.707361, 2197.707, 830.4752, 2.626084, 2182.162, 781.4158, 2.806959, 2193.625, 800.5717, 2.748092, 2199.959, 818.0303, 6.702595, 5484.046, 99.88571, 99.89435, 99.16829, 99.70882, 100.0, 99.71369
16561.8764, 59.98349757114405, 59.98650670165836, 59.983850488244435, 22.751927042495982, 22.91212880016125, 22.864033423681416, 0.9999868166216919, 0.9999953700393511, 0.999984807683386, 6460.44851355802, 6478.313438161252, 6476.413043434922, 130.2469335034807, 18.129400609694585, 32.69736687402758, 6463.979058663948, 6478.674372886927, 6476.578118692386, 285.8423102352907, 284.72672099541995, 285.06612334387717, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 791.1649, 6.946966, 5496.411, 807.6485, 2.723386, 2198.915, 835.6581, 2.600498, 2172.972, 787.5132, 2.789308, 2197.686, 806.7901, 2.725812, 2199.646, 824.5712, 6.633742, 5470.396, 99.93334, 99.97964, 98.76762, 99.89341, 99.95269, 99.45191
16564.25368, 59.98291726979087, 59.98174925050903, 59.98002714407469, 22.745677031287002, 22.896227697768825, 22.878743329053435, 0.9999850182987963, 0.9999970513648974, 0.9999864593438718, 6457.589061192028, 6476.578808945308, 6478.669248930825, 130.05822641701025, 19.492589210479082, 28.975530694127656, 6462.832936300528, 6476.515502549528, 6472.470515790367, 285.6964468296762, 284.69706150584494, 285.07479986089936, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 791.3226, 6.945895, 5496.354, 807.5901, 2.72265, 2199.529, 835.6581, 2.600682, 2173.093, 787.5909, 2.790227, 2197.721, 806.752, 2.726542, 2198.882, 824.5116, 6.635207, 5469.766, 99.93545, 99.97719, 98.77779, 99.85799, 99.94777, 99.45825
16566.65016, 59.978498177529204, 59.981389131082906, 59.97884714732344, 22.730650975306048, 22.899593428052818, 22.863653241547645, 0.9999884701879291, 0.9999952300002787, 0.9999826586697895, 6456.688315439101, 6483.712875551685, 6476.655201699973, 127.67290603840274, 17.28328214696694, 36.100590599247425, 6464.046369234443, 6482.760066443103, 6479.314292429057, 285.84617907479463, 284.7196112988068, 285.07616383115015, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 797.6117, 6.895924, 5500.025, 801.2476, 2.745858, 2200.68, 841.9476, 2.565708, 2161.156, 793.999, 2.77037, 2199.504, 813.0084, 2.703166, 2197.705, 830.7742, 6.560493, 5451.068, 100.0, 100.0, 98.17919, 99.97605, 99.86685, 99.09023
16569.1178, 59.97961103539258, 59.97827915787111, 59.979262212938146, 22.764025838841913, 22.90405216266851, 22.876050700227342, 0.9999883114780721, 0.9999962216067725, 0.9999878612189678, 6460.564013114872, 6488.4234242156235, 6475.346673398231, 132.04500584377115, 22.47939867523519, 30.603765953579114, 6458.8251588499015, 6489.143366728458, 6481.082972502757, 285.77741112484887, 284.6662880273738, 285.0400282205787, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 791.3226, 6.945716, 5496.245, 807.6485, 2.723386, 2199.416, 835.6776, 2.601418, 2172.75, 789.5716, 2.783608, 2198.226, 806.6184, 2.726725, 2199.473, 824.4719, 6.634657, 5470.049, 99.93032, 99.97777, 98.75997, 99.92175, 99.97464, 99.45405
16571.443160000003, 59.97690206347325, 59.97807005931668, 59.97649777081011, 22.758414605265738, 22.90851081002751, 22.890643554328456, 0.9999854045788555, 0.9999957973544784, 0.9999848286507181, 6458.425939706651, 6476.783741723844, 6480.908860175496, 131.3181284274956, 18.794989226064445, 33.96108405945961, 6460.975219268421, 6484.5586283164075, 6480.876556416071, 285.852787739477, 284.77619111980164, 285.00383909049026, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 797.592, 6.895746, 5499.973, 807.5707, 2.723939, 2199.479, 835.5611, 2.599946, 2172.179, 793.9213, 2.769083, 2199.417, 806.6375, 2.726907, 2199.428, 824.4917, 6.634108, 5470.278, 99.99811, 99.98812, 98.73401, 99.93332, 99.97261, 99.45302
16573.854320000002, 59.97965099910015, 59.980276341800334, 59.978609326735516, 21.661936346265374, 21.7078987035438, 21.56873009696535, 0.9999887484557364, 0.9999962659585143, 0.9999894996713764, 5975.286596835038, 5991.355411882285, 5929.765922516762, 119.28631681491333, 18.24642661863436, 25.253710966083133, 5719.596102978362, 5694.4125604347955, 5628.146578777741, 285.8373294658488, 284.62376317596096, 284.95261287753004, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 797.6117, 6.895924, 5500.083, 807.629, 2.722834, 2200.263, 835.5999, 2.599394, 2172.196, 794.0961, 2.769818, 2199.368, 806.7138, 2.727821, 2199.455, 824.452, 6.634474, 5470.165, 100.0, 99.96422, 98.76019, 99.96987, 100.0, 99.45614
16576.313120000003, 59.983805321455236, 59.98339268304254, 59.978662750626974, 21.3506518807296, 21.376966296070375, 21.321024362485357, 0.9999914792710854, 0.9999944396336848, 0.9999909433775437, 5962.562999113499, 5987.535366494588, 5990.610422322242, 120.62585141566433, 10.18561471472617, 16.80189775193321, 6082.41132118828, 6124.1551148465705, 6146.103860255113, 285.7291315523507, 284.70644649768235, 285.0718487471805, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 786.4531, 6.984265, 5491.226, 807.7847, 2.733333, 2185.87, 835.6387, 2.60013, 2172.869, 794.1932, 2.769083, 2199.447, 807.038, 2.726177, 2200.057, 825.3267, 6.630262, 5469.193, 99.83092, 99.99113, 98.7654, 99.96949, 99.95638, 99.43847
16578.766, 59.980741374220926, 59.9817741640018, 59.98262820141935, 21.44433445602364, 21.64092193668342, 21.71322642642564, 0.9999916925452753, 0.999996646173992, 0.9999893064277002, 6193.101347647484, 6228.309261249208, 6271.51094026856, 133.77419529368626, 13.919347221134217, 32.04219370980036, 6421.13334443071, 6451.165446017189, 6470.415279276762, 285.7632603810041, 284.6704798613516, 285.0357194902868, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 789.2723, 6.961779, 5494.405, 803.4072, 2.738306, 2200.065, 599.6099, 3.020553, 1636.385, 794.2126, 2.767612, 2199.792, 807.0762, 2.725446, 2199.596, 824.0543, 6.639419, 5471.364, 99.89981, 100.0, 74.3801, 99.98913, 99.98533, 99.47794
16581.187, 59.98235607166236, 59.98404571849623, 59.985704565633554, 22.74528619854861, 22.876294541566235, 22.38993323486026, 0.9998941368915824, 0.9999968131989564, 0.9999955913128584, 6753.568948718436, 6607.510179068899, 6459.266038540328, 138.30945456164773, 16.70555312435488, 32.489279906791126, 6464.420361924711, 6475.357823470985, 6471.320193967434, 285.8119027877898, 284.7150615745893, 284.9713293260652, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 789.2329, 6.9616, 5494.347, 803.0569, 2.739411, 2200.4, 835.4446, 2.600866, 2173.446, 284.3201, 3.038443, 703.1135, 807.7247, 2.723072, 2199.428, 824.1537, 6.638503, 5470.737, 99.89581, 100.0, 98.78806, 31.95925, 99.97181, 99.46861
16583.56188, 59.98505445394683, 59.98210099617924, 59.98227541334643, 22.761182464807586, 22.91426718334625, 22.85625738919493, 0.9999856992116408, 0.9999949771707672, 0.9999861810094326, 6456.257704497947, 6477.369823110507, 6469.420647690651, 134.7183788153443, 18.107904826139475, 31.63936649217203, 6459.1394858573085, 6480.562042456923, 6477.291594487257, 285.783805564604, 284.69978617548577, 284.98982940897076, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 789.0555, 6.96285, 5494.067, 803.1154, 2.739411, 2200.674, 834.3381, 2.607125, 2174.446, 789.6686, 2.783976, 2197.871, 503.7497, 3.016187, 2044.271, 823.8953, 6.640883, 5472.042, 99.89377, 100.0, 98.82036, 99.91414, 79.89624, 99.49055
16585.97776, 59.987681230379465, 59.98531046187788, 59.98440101963591, 22.776095227058523, 22.918374394958384, 22.8589815640766, 0.9999860238144297, 0.9999967013233471, 0.9999861321876363, 6464.622735156349, 6486.370168534619, 6481.575045893237, 134.8495944146036, 18.891230940761034, 36.574558249958955, 6462.147973436624, 6481.504516741347, 6481.819698220575, 285.8383066441658, 284.7058291350001, 285.0610970962552, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 800.0, 789.1541, 6.962136, 5494.125, 802.7846, 2.740517, 2200.45, 836.0852, 2.596817, 2166.55, 774.4639, 2.825713, 2199.535, 807.038, 2.725264, 2199.605, 827.0365, 6.632093, 5471.019, 99.89484, 100.0, 98.70264, 100.0, 99.98063, 99.44053
