TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
16871.959720000003, 59.973878706710735, 59.97191326083967, 59.974714249398374, 30.239477482950576, 30.43301778658876, 30.384655854110918, 0.9999762726370272, 0.999981044110383, 0.9999728534642024, 8608.500690743893, 8638.4655382668, 8629.767282046687, 201.86615105732972, 50.14574467154898, 64.84486801301139, 8607.982796716216, 8630.681036331564, 8627.910938527939, 286.0733666234423, 285.1066163812291, 285.4480324479417, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 788.3654, 2.787778, 2198.157, 791.1502, 6.946834, 5495.99, 817.1586, 6.713979, 5486.635, 796.5817, 6.903803, 5499.399, 805.7028, 6.830151, 5499.333, 805.0876, 2.730171, 2200.149, 99.90981, 99.92568, 99.75051, 99.98768, 99.98476, 100.0
16874.363400000002, 59.97659971233343, 59.97831735027151, 59.976675299268386, 30.23348848573518, 30.435612468358713, 30.391477686263453, 0.9999786934214988, 0.9999771003888845, 0.9999738585497929, 8606.57050235404, 8633.777573374644, 8630.717440794711, 208.45660476068224, 51.6364611463523, 62.046002511292954, 8609.735416648819, 8635.249753544276, 8628.470580906447, 286.0434518847749, 285.0405879733322, 285.3247731003928, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 794.6939, 2.767611, 2200.161, 797.5121, 6.89618, 5499.948, 823.5063, 6.645689, 5472.94, 790.2706, 6.953446, 5495.159, 799.9804, 6.875625, 5500.349, 809.5013, 2.715521, 2197.855, 99.96873, 99.99765, 99.50141, 99.91058, 100.0, 99.9011
16876.84648, 59.97833675315956, 59.97988924319063, 59.97918222940289, 30.237633176574768, 30.436130777444752, 30.39353505730152, 0.999972591110684, 0.9999818611189131, 0.9999719353566558, 8602.96438527614, 8635.12377887492, 8629.354025514207, 196.09870077265987, 48.12756891205697, 64.74118738547759, 8596.327406331056, 8638.051069508218, 8625.93276069665, 286.00387343204557, 285.08611324259203, 285.35148522221266, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 797.4343, 2.757617, 2200.887, 801.4227, 6.857499, 5500.559, 829.2911, 6.538005, 5443.339, 783.9402, 6.999412, 5487.297, 793.6476, 6.927308, 5497.934, 816.0223, 2.69025, 2195.571, 99.97172, 100.0, 98.97555, 99.7687, 99.96103, 99.79172
16879.31764, 59.98027134352786, 59.98290752316774, 59.98082360260165, 30.237469984189875, 30.450573856793472, 30.383485307205945, 0.9999741924281286, 0.9999802256082356, 0.99997405959562, 8608.584269242745, 8634.862688529774, 8633.170359684906, 205.7892019443948, 46.3633948464967, 64.02457522608165, 8612.541654484634, 8641.841312228442, 8632.370738056174, 286.10971456472873, 285.0973800382918, 285.4161609635897, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 794.6742, 2.768325, 2200.013, 797.5121, 6.89618, 5499.894, 823.5063, 6.64532, 5472.429, 790.2706, 6.953446, 5495.27, 799.9613, 6.875807, 5500.342, 809.6802, 2.71607, 2198.881, 99.99919, 99.99666, 99.49731, 99.91163, 100.0, 99.93486
16881.709600000002, 59.985638974198935, 59.98781404698248, 59.98327297024506, 30.233107081892495, 30.44662619253396, 30.378373700080296, 0.9999723031585317, 0.9999801227985544, 0.9999725129253332, 8597.976091866685, 8632.678872401744, 8625.789366606667, 206.92662266351806, 50.98373051615181, 63.47059717761613, 8599.738448390899, 8634.056598077652, 8629.897163287982, 286.08823159029663, 285.08375224703695, 285.4355904248208, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 794.6348, 2.767968, 2200.061, 797.5121, 6.89618, 5499.836, 823.4092, 6.645504, 5472.822, 790.29, 6.953262, 5495.106, 793.6857, 6.927125, 5497.88, 816.0621, 2.690617, 2195.33, 99.98374, 99.99765, 99.50445, 99.91058, 99.96097, 99.78634
16884.251360000002, 59.98270833097964, 59.98439807721686, 59.98331054740278, 30.233938254669155, 30.413515419918266, 30.37583929686076, 0.9999731331356401, 0.9999812484213774, 0.9999742916719991, 8597.731835700704, 8629.466240988617, 8623.578067734354, 205.61806073805042, 52.10806212643274, 59.36356123030282, 8608.193460200117, 8626.115989589622, 8624.997333718817, 285.9644731400424, 284.9637662792924, 285.393196092287, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 788.3851, 2.787064, 2197.727, 791.1502, 6.94665, 5495.877, 817.1586, 6.713979, 5486.245, 796.5234, 6.904355, 5499.165, 788.4783, 6.964015, 5494.399, 819.7202, 2.674868, 2193.445, 99.89675, 99.92876, 99.74949, 99.98546, 99.8892, 99.71115
16886.749040000002, 59.98300382934791, 59.98109957215932, 59.977205544448914, 30.229031214390314, 30.45744074230258, 30.3857600766656, 0.9999727167780822, 0.9999793697829024, 0.9999729301263729, 8606.639356714588, 8636.03612672277, 8638.871416660373, 204.85664476458624, 54.05571775137787, 63.02106474502693, 8606.739209573254, 8626.478664537632, 8631.345883940716, 285.92398447081706, 284.93593050421345, 285.37987546728647, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 794.6939, 2.767789, 2200.013, 797.5316, 6.89618, 5500.061, 819.8375, 6.691154, 5483.62, 790.29, 6.953446, 5495.105, 793.6667, 6.927125, 5497.986, 822.4837, 2.664614, 2190.386, 99.99919, 99.99657, 99.70077, 99.91056, 99.96002, 99.5885
16889.182240000002, 59.98444435007382, 59.987484787830326, 59.987837278624866, 30.22835375836212, 30.44260032435864, 30.403355914890795, 0.9999766513673295, 0.9999871668531711, 0.999975317945024, 8604.273133344917, 8631.149179276683, 8631.77965772903, 194.61731659333782, 38.619543603916554, 63.36987966086633, 8609.441253686498, 8637.570338396094, 8632.949011785222, 286.0216420678307, 284.97225315146585, 285.3352276710956, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 798.972, 2.751727, 2201.036, 803.0764, 6.848657, 5499.982, 810.8692, 6.777853, 5495.401, 783.9402, 6.999596, 5487.472, 799.9232, 6.87599, 5500.237, 828.6866, 2.634582, 2183.237, 100.0, 100.0, 99.91499, 99.77081, 100.0, 99.24448
16891.55616, 59.98439029310138, 59.985018168072486, 59.979757533706334, 30.25265039123997, 30.454195217852785, 30.402003757384797, 0.9999744476592858, 0.999977894621989, 0.9999741421786736, 8605.18789533987, 8645.591530656879, 8628.906362227925, 203.65849631388392, 51.58900215651465, 62.603624117067284, 8607.611438930657, 8631.393139373544, 8631.148037428376, 286.04470328941613, 285.0381392006168, 285.315476960845, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 794.7531, 2.768146, 2199.856, 797.5121, 6.896364, 5499.889, 817.1198, 6.714347, 5486.414, 790.2512, 6.953446, 5494.994, 793.6285, 6.92749, 5498.046, 822.3048, 2.663515, 2190.624, 99.99204, 99.99657, 99.74839, 99.90757, 99.95896, 99.57241
16893.927920000002, 59.98187988274823, 59.98369465911605, 59.98250913868176, 30.25034659495983, 30.462977130236577, 30.399887556257095, 0.999974795146678, 0.9999773550158827, 0.9999740865681802, 8604.394298852305, 8634.31395130603, 8632.843621435946, 203.62022233609923, 54.073350063871914, 61.585541869665576, 8600.966787983389, 8631.208422345948, 8623.506138725319, 286.03549383735464, 285.0315699659705, 285.3420086712376, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 794.7531, 2.768325, 2200.118, 797.5121, 6.896364, 5500.064, 817.1198, 6.714163, 5486.13, 790.2512, 6.95363, 5495.1, 799.9423, 6.875807, 5500.239, 828.6668, 2.634399, 2183.181, 100.0, 99.99967, 99.75563, 99.9095, 100.0, 99.23414
16896.36932, 59.9830076210502, 59.98232512734586, 59.98178316965914, 30.254536925675367, 30.43589540531826, 30.383900279609477, 0.9999791813564389, 0.9999828871950756, 0.9999736093469945, 8607.183438325836, 8633.364060494203, 8636.521760361878, 205.46077484364014, 54.3153675528215, 59.77194349817728, 8599.337606287516, 8636.444396114437, 8637.544114723038, 285.9153717984177, 284.92677759377665, 285.3363756466232, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 788.4246, 2.786885, 2197.564, 791.1696, 6.946834, 5495.936, 823.5063, 6.645689, 5473.105, 796.5817, 6.903803, 5499.283, 805.741, 6.829968, 5499.501, 833.0804, 2.612791, 2178.125, 99.88788, 99.92567, 99.5096, 99.98556, 99.98876, 98.98579
16898.730160000003, 59.97898891648261, 59.97891306848966, 59.97394234636838, 30.20715340996961, 30.420341652902206, 30.37006010400196, 0.9999743909986282, 0.999981965133263, 0.9999784021411722, 8602.371164944687, 8628.819922401091, 8622.884486359877, 205.5279086970415, 52.919833635543, 58.53015759823256, 8597.563129371398, 8629.296822196804, 8613.038265360095, 286.0414712455584, 285.0920933703856, 285.32902066218827, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 794.6939, 2.767789, 2200.238, 797.5121, 6.89618, 5499.835, 818.6534, 6.692075, 5480.265, 790.2512, 6.953446, 5495.046, 799.9232, 6.87599, 5500.455, 834.0944, 2.604733, 2174.256, 100.0, 99.99762, 99.6734, 99.9126, 100.0, 98.8242
16901.1234, 59.97244299461218, 59.974261252662316, 59.97571799963811, 30.206646620451096, 30.391719120551258, 30.359142124772042, 0.9999725669068884, 0.999979302771975, 0.9999738144640375, 8591.787763345088, 8624.98015999564, 8620.360777525177, 200.04186869487057, 56.26132971816969, 58.333889268663825, 8590.469342349288, 8624.109809988413, 8617.857265871378, 286.07489692408103, 285.0241085697364, 285.2391366051817, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 796.2513, 2.761008, 2200.129, 800.3332, 6.867261, 5500.473, 828.1846, 6.585128, 5455.314, 784.1732, 6.997941, 5487.415, 793.6476, 6.927673, 5497.874, 840.7745, 2.572138, 2162.845, 100.0, 100.0, 99.21166, 99.76978, 99.95907, 98.30977
16903.52204, 59.9738166281614, 59.9748102911415, 59.97066256358082, 30.226029502895106, 30.380485948053586, 30.37003729598855, 0.9999803843385299, 0.9999828354643829, 0.9999751410462682, 8592.413834119034, 8624.163426774658, 8620.64703706771, 205.56279621554177, 51.460242799940715, 55.67283958774192, 8600.424745893446, 8627.49135369573, 8623.185849711763, 286.0260822600755, 285.1176841596675, 285.41428405621133, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 795.3839, 2.765826, 2199.888, 797.5121, 6.895996, 5499.839, 823.0016, 6.649922, 5473.892, 790.2706, 6.953262, 5495.158, 799.9423, 6.875625, 5500.296, 834.8896, 2.603635, 2173.906, 99.99091, 99.99867, 99.51973, 99.91056, 100.0, 98.81252
16905.86816, 59.974984569205965, 59.97427588747883, 59.97191106555219, 30.204912934466698, 30.418643296315025, 30.352677967311763, 0.9999723098111176, 0.999979670670415, 0.9999749550325528, 8597.068947104322, 8617.370541862421, 8610.040618121198, 201.3064837993561, 51.575444977420936, 63.42912696478788, 8591.595350773867, 8621.260166590246, 8619.92017500031, 285.8786234290336, 284.82242026013324, 285.1775987048732, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 794.6939, 2.769039, 2199.888, 797.4927, 6.896548, 5500.004, 823.4287, 6.646241, 5472.54, 790.2706, 6.95363, 5495.047, 793.6476, 6.92749, 5497.824, 841.192, 2.570307, 2162.242, 100.0, 99.99867, 99.50765, 99.90854, 99.96101, 98.25891
16908.2446, 59.97147725906442, 59.97393276831049, 59.97518800904807, 30.218327331323803, 30.435132119256625, 30.36926268733918, 0.9999763464490177, 0.9999801148080717, 0.9999754489774841, 8596.31368307159, 8627.781852951523, 8622.607590424577, 206.22621417152413, 48.51273131464768, 65.79848789451262, 8597.136769592213, 8626.037065417626, 8619.027774707738, 285.82836011854926, 284.8828748407143, 285.2241345262299, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 788.3654, 2.786885, 2197.124, 791.1307, 6.947018, 5496.105, 817.1198, 6.714532, 5486.577, 796.5817, 6.903619, 5499.619, 787.4102, 6.974973, 5491.994, 847.4943, 2.534415, 2147.692, 99.92482, 99.92878, 99.75048, 99.98772, 99.85304, 97.63637
16910.739800000003, 59.97882449472443, 59.97581944501151, 59.971545554979755, 30.21423756152238, 30.426480125465012, 30.352139916690064, 0.9999685834016556, 0.9999781150914754, 0.9999740888720756, 8590.416478851423, 8619.834392710678, 8613.906529219883, 202.85847066863016, 54.071311945766865, 61.28587193827889, 8593.991384820383, 8624.914225203203, 8622.17069833558, 285.85538121446797, 284.8128341411667, 285.20107511856776, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 794.7925, 2.767968, 2199.821, 797.5121, 6.896364, 5499.948, 823.3898, 6.646057, 5472.878, 790.7173, 6.947379, 5496.584, 793.6285, 6.927308, 5497.931, 841.2119, 2.571039, 2162.656, 99.99045, 99.99771, 99.50651, 99.93649, 99.95904, 98.26679
16913.191600000002, 59.97184092206952, 59.97460872276859, 59.9765970756765, 30.245486197194804, 30.45712476094397, 30.410440610831355, 0.9999770745805616, 0.9999844769676757, 0.9999741780068961, 8604.911042364733, 8630.624765083398, 8621.647994114275, 196.41089713336487, 47.49551579620129, 76.57483059931928, 8591.550802164222, 8626.421479387453, 8625.913617501663, 285.8233861628916, 284.7901728092539, 285.1847748334647, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 795.4036, 2.764577, 2200.152, 789.3214, 6.960649, 5493.111, 826.7093, 6.605376, 5460.372, 801.0479, 6.866663, 5500.564, 799.0839, 6.878181, 5500.283, 834.9492, 2.602902, 2174.028, 100.0, 99.87987, 99.32709, 100.0, 100.0, 98.82595
16915.5766, 59.97608904766613, 59.98069820515772, 59.9738055694209, 30.20058088002517, 30.394096121120366, 30.368255187589536, 0.9999696146027697, 0.9999826198486285, 0.9999718935191934, 8584.866034526947, 8619.220247133888, 8615.701486194675, 195.72540935410325, 52.5324180802038, 64.75755680471184, 8590.886552758855, 8625.906366287829, 8624.610648444319, 285.84748386485404, 284.86439764087197, 285.1809047209733, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 796.8231, 2.763149, 2199.687, 790.4109, 6.949228, 5495.818, 822.6328, 6.654524, 5474.563, 796.5623, 6.903987, 5499.396, 793.6285, 6.92749, 5498.15, 841.192, 2.570124, 2162.191, 99.98436, 99.92136, 99.5361, 99.98966, 99.96496, 98.27717
16917.99252, 59.973748035859664, 59.971766456761216, 59.97328018072432, 30.23910814947675, 30.408824454161252, 30.36976169228594, 0.9999713831127293, 0.9999841002984639, 0.9999726897534504, 8592.810762400155, 8627.879968922278, 8626.625156898876, 197.44739275914662, 50.58250961634485, 62.368492124986005, 8596.899483209692, 8631.482301283968, 8625.848666903874, 285.7790139404383, 284.7904452837464, 285.17997552700245, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 794.7925, 2.768146, 2199.783, 791.1113, 6.947202, 5496.099, 829.757, 6.572611, 5454.359, 796.5623, 6.904171, 5499.625, 793.6285, 6.92749, 5497.933, 834.8698, 2.604184, 2174.316, 100.0, 99.9298, 99.16781, 99.99175, 99.96098, 98.8179
16920.447920000002, 59.97156611050928, 59.97158008618408, 59.97069692896085, 30.221965941658258, 30.416682035611572, 30.39426671998823, 0.9999760756214612, 0.9999792212121706, 0.999977308800076, 8585.097196523955, 8622.561504585788, 8620.499492525123, 197.507268782856, 53.804148315557086, 59.86794737888522, 8597.674811713357, 8626.355974675063, 8618.117550885263, 285.66331270887076, 284.8000785675503, 285.1962812778481, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 788.5823, 2.788135, 2198.062, 797.4927, 6.896548, 5500.057, 836.027, 6.494012, 5429.498, 790.2512, 6.953814, 5495.215, 787.3911, 6.974973, 5491.94, 828.6469, 2.634582, 2183.299, 99.91051, 99.99664, 98.71676, 99.90957, 99.85206, 99.23701
16922.8426, 59.97005207976712, 59.97256128659162, 59.971382921944304, 30.232681005173117, 30.406723142889696, 30.40638625382988, 0.9999729355206229, 0.9999851331860602, 0.9999713252831851, 8598.865093648154, 8627.047968090528, 8629.037159616262, 197.62062262334348, 46.43154628951652, 66.29927649758861, 8602.03371280417, 8620.713218731053, 8621.497935995474, 285.83366614972044, 284.8527012693414, 285.13917340710736, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 794.6545, 2.767789, 2199.411, 791.1307, 6.947018, 5496.105, 829.6405, 6.572611, 5453.964, 796.5428, 6.903987, 5499.163, 793.6094, 6.92749, 5497.766, 834.8896, 2.603268, 2173.446, 100.0, 99.92778, 99.1596, 99.98338, 99.95798, 98.82562
16925.241680000003, 59.96945990494877, 59.97009536400076, 59.9684987272677, 30.23117790950467, 30.413316487139504, 30.369199961774157, 0.9999748788310985, 0.999983027647273, 0.9999713676406716, 8587.800532655525, 8621.800146477955, 8618.760946114497, 202.2092463593326, 52.7718148572726, 65.42953532379397, 8591.8518759546, 8618.311311696982, 8616.073416670619, 285.6585316580982, 284.75403770450964, 285.0210185331402, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 794.7333, 2.768682, 2199.568, 797.4732, 6.893232, 5500.26, 829.2911, 6.583288, 5458.574, 787.7656, 6.975142, 5491.176, 797.5579, 6.895896, 5500.18, 838.1899, 2.586421, 2165.327, 100.0, 99.99782, 99.2454, 99.83816, 99.99844, 98.50764
16927.583560000003, 59.97191267577036, 59.96804121680162, 59.97116921413072, 30.246032882904093, 30.422936526794487, 30.38631278619008, 0.9999739002688225, 0.9999840145118203, 0.9999725208195004, 8592.311536231118, 8628.666321233753, 8616.6672128875, 203.52250096787293, 44.73958216869232, 59.30304460633215, 8602.413139666784, 8623.302572762503, 8621.645237905834, 285.824552797815, 284.7832042401414, 285.09497196998126, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 798.6368, 2.756903, 2200.48, 799.8857, 6.881628, 5500.164, 831.4846, 6.551995, 5447.112, 790.1735, 6.953814, 5495.104, 793.6285, 6.927673, 5497.988, 834.8698, 2.603818, 2173.847, 100.0, 100.0, 99.03701, 99.9085, 99.96202, 98.80502
16929.98268, 59.972371303784136, 59.9713696657242, 59.97440394013925, 30.236485130395742, 30.421371534410575, 30.39470027540269, 0.9999758575296889, 0.9999878520259452, 0.9999730171484488, 8595.034396173125, 8619.097674223134, 8613.398023350905, 196.4711119708998, 43.5188029074161, 60.99297504364904, 8593.023819108079, 8619.535137998586, 8612.489553557518, 285.65707301693254, 284.67016840246856, 285.0517945657851, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 794.6939, 2.768325, 2199.678, 797.4927, 6.896364, 5499.891, 829.6987, 6.573532, 5453.571, 783.9208, 6.99978, 5487.354, 799.9232, 6.875807, 5500.562, 834.8896, 2.604184, 2174.029, 99.99419, 99.99976, 99.16579, 99.76762, 100.0, 98.80193
16932.3826, 59.97645064011964, 59.97968392469852, 59.97672491820871, 30.178289549936828, 30.39700412973809, 30.345364142066025, 0.9999756161832684, 0.9999818289941151, 0.9999737234506697, 8577.743433450923, 8617.98534697471, 8613.912188254193, 200.15293858315772, 54.43913350352432, 65.35292516349932, 8589.299965814085, 8619.578805412953, 8615.029788647285, 285.74601334822074, 284.8365746796003, 285.17054243666297, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 788.2471, 2.787064, 2198.287, 791.1307, 6.947018, 5496.046, 836.0076, 6.493828, 5429.272, 777.6486, 7.042252, 5476.323, 806.1797, 6.820837, 5498.729, 828.6668, 2.634399, 2183.122, 99.89698, 99.92468, 98.71266, 99.57021, 99.9755, 99.23681
16934.78264, 59.98605051585948, 59.98447078638825, 59.985235796461126, 30.22448843468056, 30.43402367303981, 30.36877729223206, 0.9999769325993589, 0.9999827308330259, 0.9999765379537512, 8594.780492452719, 8625.7239980986, 8615.30412552256, 198.86399821516397, 47.89132296845628, 64.55338153524349, 8596.863152204536, 8627.577810472387, 8626.980123378564, 285.7338307679478, 284.78543813089897, 285.20209904208593, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 794.6742, 2.767789, 2200.496, 797.5121, 6.896548, 5500.004, 829.7958, 6.573532, 5454.362, 783.9208, 6.999596, 5487.296, 799.885, 6.87599, 5500.401, 834.9691, 2.603268, 2173.677, 100.0, 99.99867, 99.16883, 99.76568, 100.0, 98.80718
16937.1826, 59.98687357786417, 59.98736517378379, 59.98846826380409, 30.18695749882323, 30.399684584102427, 30.34332128341253, 0.999971279978518, 0.999979898253507, 0.9999761846479476, 8590.926019622597, 8624.016825542983, 8616.950620359059, 198.37183071777417, 55.68145839975978, 59.50994279552424, 8589.367295190077, 8627.08764233142, 8621.343527174145, 285.7161444434945, 284.8945523490677, 285.1706279651919, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 794.6151, 2.768503, 2199.501, 797.4927, 6.896364, 5499.946, 829.6211, 6.572795, 5454.082, 783.9208, 6.997022, 5488.436, 798.6261, 6.891695, 5499.703, 837.832, 2.588436, 2168.129, 100.0, 99.99664, 99.16373, 99.78311, 99.99852, 98.60439
16939.49972, 59.98740188222303, 59.98738488908706, 59.98667952142706, 30.211092055142174, 30.430821611256047, 30.362149435758454, 0.9999765697796527, 0.9999840561908611, 0.9999740894675246, 8594.825121270282, 8628.24259684228, 8622.178613910899, 202.33248424281373, 51.377455182150925, 61.75850195766134, 8597.42856966881, 8624.926561738532, 8621.379972724906, 285.7685338815623, 284.853637230759, 285.1767227223149, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 801.0421, 2.746909, 2199.801, 802.9986, 6.84921, 5500.152, 825.6028, 6.616237, 5464.919, 786.8141, 6.979003, 5489.802, 798.5688, 6.887495, 5500.307, 837.0765, 2.601071, 2174.071, 100.0, 100.0, 99.36895, 99.82666, 100.0, 98.82002
16941.89156, 59.98775270630931, 59.98813721309566, 59.98720113132336, 30.240337515782418, 30.43911038592212, 30.381132304879426, 0.9999706592127283, 0.9999818515415216, 0.999974955157342, 8598.110926206173, 8629.529693328548, 8616.928519859906, 201.06277833905278, 52.2800187446349, 59.642243970028176, 8594.707349125234, 8631.308790980383, 8626.151806653894, 285.8173993139323, 284.8936704749951, 285.2046943462123, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 794.6348, 2.768503, 2199.553, 797.4732, 6.896732, 5500.009, 829.7181, 6.572979, 5454.309, 790.2318, 6.953814, 5495.215, 793.6094, 6.92749, 5497.88, 834.8896, 2.604001, 2173.855, 100.0, 99.99664, 99.16785, 99.90957, 99.96005, 98.82311
16944.56, 59.98580718694887, 59.983627432098494, 59.98512303577454, 30.214935226154005, 30.39408035051725, 30.363870866395853, 0.9999740462331045, 0.9999800506442572, 0.9999751268686271, 8589.52454900079, 8617.71396337288, 8615.674697610142, 204.90877724966504, 52.761252098601744, 61.572535337859335, 8595.29744183321, 8625.183548580524, 8623.35866405012, 285.7961691105781, 284.9462459968218, 285.2469275540604, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 788.464, 2.787421, 2197.975, 791.1113, 6.947018, 5495.875, 836.0076, 6.494749, 5429.329, 796.5428, 6.903987, 5499.448, 787.372, 6.974973, 5492.042, 828.6668, 2.634582, 2183.181, 99.90653, 99.92884, 98.72081, 99.98856, 99.85498, 99.23409
16947.0286, 59.98320300399082, 59.99005457428172, 59.98892313579636, 30.237902995465056, 30.420831045215895, 30.398371585003897, 0.9999720617567223, 0.9999808685682379, 0.9999739618002023, 8593.814849720682, 8629.202274492316, 8623.487473224726, 197.42904210018082, 51.88980173319487, 61.97727341525206, 8598.07294340561, 8629.195772947984, 8625.11782351955, 285.7662017013835, 284.87343015485123, 285.2108417165688, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 794.7136, 2.767968, 2200.343, 797.4927, 6.896732, 5499.891, 829.7181, 6.574452, 5453.742, 790.2124, 6.953814, 5495.215, 793.6285, 6.92749, 5498.041, 834.8896, 2.604001, 2173.911, 100.0, 99.99559, 99.17394, 99.91056, 99.96297, 98.82082
16949.388600000002, 59.99025439401348, 59.99180461354029, 59.98869749481868, 30.21951599898323, 30.4358296316648, 30.39031717676518, 0.9999691061231385, 0.9999810768483398, 0.9999713527252648, 8597.506968738777, 8631.286867371366, 8630.247380378572, 191.84269037379414, 50.377980202692015, 63.963412820009125, 8601.839733460862, 8627.088248028978, 8624.063844107994, 285.75885427579027, 284.93461774944296, 285.23509440648706, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 794.6545, 2.768325, 2200.108, 797.4927, 6.896548, 5500.12, 829.6987, 6.573716, 5454.252, 790.2318, 6.95363, 5495.099, 793.6094, 6.92749, 5497.874, 834.8698, 2.604001, 2173.851, 99.98919, 99.9976, 99.15864, 99.91054, 99.95994, 98.80731
16951.799000000003, 59.99561635314513, 59.99305689695336, 59.994790678387105, 30.220340741009576, 30.405484739261304, 30.383001754104612, 0.9999713812534959, 0.999983515996947, 0.9999731359083517, 8596.269782161196, 8631.961826733299, 8628.93094624594, 197.88383770761595, 49.35946007625671, 64.96113886960075, 8604.794391008194, 8626.835878807447, 8618.135730012553, 285.84377241025084, 284.9181075143843, 285.2682151812655, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 794.6939, 2.768146, 2199.778, 797.4927, 6.896548, 5499.886, 829.6599, 6.5739, 5453.911, 790.2512, 6.953814, 5495.163, 793.6476, 6.92749, 5497.877, 834.8698, 2.604001, 2174.029, 99.98851, 99.99768, 99.16064, 99.91064, 99.95997, 98.81811
16954.24324, 59.99909091379143, 59.99926491671277, 59.99819249532368, 30.230986085485622, 30.434161788301502, 30.368079382407924, 0.9999738277136831, 0.9999826571860949, 0.999976169751361, 8598.023739566417, 8627.031945765366, 8623.926874412795, 199.08923498245014, 54.3664797902311, 58.95584270237623, 8594.493598188024, 8615.302784999385, 8593.763696557757, 285.8627074684132, 284.9601545337486, 285.2793290659315, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 794.8516, 2.767968, 2200.386, 797.4732, 6.896548, 5500.005, 829.7958, 6.571875, 5453.297, 790.1929, 6.953262, 5495.047, 793.5903, 6.926212, 5497.988, 773.3572, 2.830887, 2086.236, 99.98874, 99.99868, 99.15551, 99.90952, 99.96201, 98.26094
16956.626360000002, 60.00215114948676, 59.9998479977085, 60.00086573337346, 29.96933194302495, 30.080443949295724, 29.97703975986537, 0.999968188191172, 0.9999817209608717, 0.999978919044749, 8329.46584363223, 8343.60496612119, 8304.496761625578, 191.99261731973846, 45.23258206811806, 56.77187877560891, 8176.83134029725, 8164.772190331574, 8131.00890546599, 285.72438890220076, 284.851571131065, 285.15874906098054, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 794.5953, 2.768325, 2200.051, 797.5511, 6.895996, 5499.949, 832.2222, 6.492908, 5480.441, 790.8532, 6.949217, 5495.275, 796.6614, 6.931508, 5495.208, 819.7401, 2.674868, 2192.935, 99.98965, 99.99766, 98.6778, 99.91269, 99.91148, 99.67329
16959.048000000003, 60.00583562660261, 60.00289972191531, 60.001365563965976, 28.414526662111122, 28.51132253496197, 28.44825597742234, 0.99997084484862, 0.9999822737232151, 0.9999769644408772, 7859.652971301926, 7849.5029353984855, 7803.581049756433, 174.1909019134936, 41.33878484009438, 50.22559080389965, 7602.591397350254, 7591.767843636994, 7555.003631672246, 285.71968750360213, 284.81818058760354, 285.1036354666739, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 795.4431, 2.765648, 2199.983, 797.7261, 6.894522, 5499.897, 828.8834, 6.583104, 5457.113, 787.688, 6.972936, 5493.162, 792.484, 6.936622, 5497.005, 819.6805, 2.675235, 2192.902, 99.98784, 99.99673, 99.20144, 99.87116, 99.94401, 99.67975
16961.451800000003, 59.99914847927158, 59.999573598350885, 59.9979982352171, 26.385205142151207, 26.81478969552522, 27.015196241254984, 0.9999794172699517, 0.9999881616852994, 0.9999841793004501, 7914.1975070232065, 8005.188387729004, 8071.475895948741, 175.7254714634248, 34.961530647277414, 59.048778252918055, 8232.067280532185, 8323.678650343973, 8398.57540805511, 285.85647010213415, 284.92147914983445, 285.2560507845557, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 794.7136, 2.767789, 2199.826, 730.1377, 7.279125, 4965.53, 826.1464, 6.615869, 5466.377, 790.1929, 6.954182, 5495.269, 792.484, 6.936439, 5497.004, 819.0641, 2.678164, 2192.927, 99.99067, 94.33937, 99.37299, 99.9126, 99.9441, 99.67712
16963.798880000002, 59.99598399231348, 59.993114941851154, 59.99544666513014, 29.470940557030687, 29.850185167334946, 29.95169399951906, 0.9999776518775585, 0.9999821039827421, 0.9999740671526363, 8572.643013749917, 8622.949182158984, 8624.703646551581, 202.91439881233043, 29.947147637370563, 131.68112587522455, 8286.067763669904, 8900.400047523379, 8772.613042776831, 285.6997176507764, 284.8683710804176, 285.2078088505234, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 608.3892, 3.018893, 1578.214, 796.4421, 6.905021, 5499.574, 825.4281, 6.623968, 5466.992, 790.2512, 6.953998, 5495.104, 792.4268, 6.93717, 5496.998, 819.0443, 2.677981, 2193.396, 76.52944, 99.99086, 99.40253, 99.90958, 99.9441, 99.69843
16966.193760000002, 59.995846759897745, 59.99273421734519, 59.99291702784856, 30.2440520258472, 30.44070308457649, 30.397978821472652, 0.9999738458473821, 0.9999780173825022, 0.9999748201057438, 8600.496226705318, 8634.789901674709, 8630.536774148968, 200.60953879186192, 56.73634304394591, 61.90961910604938, 8603.566441064626, 8628.889561145967, 8630.787590953296, 285.6340017590548, 284.806347808791, 285.16547029821356, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 792.131, 2.776177, 2199.223, 796.4421, 6.905205, 5499.575, 828.0293, 6.591571, 5459.308, 790.2706, 6.95363, 5495.1, 792.5413, 6.935891, 5497.003, 817.9707, 2.682559, 2194.514, 99.96067, 99.99086, 99.25875, 99.91268, 99.94316, 99.73094
16968.60264, 59.988848990028984, 59.992982882396305, 59.990470599891665, 30.22517428201462, 30.42803790600181, 30.383010852452674, 0.9999743796336169, 0.9999791191194234, 0.9999720648679131, 8593.09191185395, 8625.58493663773, 8626.4667401936, 204.85686495353298, 54.557730778271434, 57.92853245692095, 8601.075058215056, 8631.675714362815, 8624.782004285673, 285.74219722056813, 284.92879183767224, 285.20483044817826, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 797.7891, 2.757081, 2200.221, 802.629, 6.852525, 5500.343, 821.4099, 6.668697, 5476.962, 783.979, 6.999412, 5487.297, 798.7978, 6.885487, 5500.137, 824.3525, 2.65381, 2189.029, 100.0, 100.0, 99.59102, 99.76764, 100.0, 99.4999
16970.986920000003, 59.982731952053626, 59.98334836497101, 59.98446869863215, 30.256756719050845, 30.46533944041797, 30.39698769884894, 0.9999761129672533, 0.9999809064074142, 0.9999744794096453, 8603.8634349153, 8632.659113925267, 8628.500797701727, 202.35666646605887, 57.4245721510797, 59.85897417888464, 8600.874264507056, 8634.79441404957, 8629.631504333594, 285.7512639636022, 284.9202633041516, 285.1905114480756, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 792.2098, 2.775999, 2198.956, 796.4421, 6.905021, 5499.575, 828.0099, 6.592675, 5459.307, 790.2706, 6.953446, 5495.274, 792.5222, 6.936074, 5497.008, 818.0104, 2.68201, 2194.501, 99.97546, 99.99385, 99.25873, 99.9096, 99.94616, 99.74865
16973.390320000002, 59.98200601484163, 59.979271344700756, 59.98422522576009, 30.261558591872593, 30.433631687265517, 30.372029065022904, 0.9999772300909038, 0.9999764698169937, 0.9999741674986815, 8592.184040501696, 8637.096546842451, 8635.23167562073, 207.79682554710962, 59.78835093607995, 63.23926063571059, 8601.138523243562, 8625.804043826127, 8619.507403942864, 285.6986666449656, 284.8631726630589, 285.20311413418375, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 792.0324, 2.776713, 2199.338, 796.4615, 6.905205, 5499.745, 827.9905, 6.593964, 5459.359, 790.2706, 6.953446, 5495.105, 798.7787, 6.885487, 5500.077, 824.273, 2.656556, 2187.959, 99.97852, 99.99076, 99.2669, 99.90853, 100.0, 99.51675
16975.7696, 59.98040783469477, 59.974916379298186, 59.97508593777126, 30.25406913331761, 30.466872261947447, 30.433747198271046, 0.9999736337873898, 0.9999803933082936, 0.9999738896176488, 8597.959832288463, 8642.606901930822, 8640.383695399587, 200.4417491717959, 53.67382781362039, 62.43543762621698, 8597.490387240834, 8635.77811961662, 8633.317954089744, 285.79827695818346, 284.821379326638, 285.245897948971, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 785.6842, 2.795273, 2196.166, 790.119, 6.95457, 5495.044, 834.377, 6.514997, 5436.528, 796.5623, 6.906745, 5498.764, 803.8335, 6.847683, 5500.193, 827.8516, 2.638427, 2185.499, 99.82434, 99.91073, 98.84155, 99.98545, 99.99828, 99.3016
16978.16864, 59.971608184442964, 59.973176848512246, 59.97650565577461, 30.26395287434055, 30.454406193635762, 30.40061954763791, 0.999975029783336, 0.9999819406136288, 0.9999761689720004, 8597.733567001676, 8639.652770245099, 8628.188002486711, 206.3345940786112, 52.37346950637891, 60.950004850699315, 8602.495860208572, 8640.07146411224, 8634.234907362059, 285.6903414287648, 284.92455332119306, 285.22227205350686, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 792.1704, 2.776177, 2199.113, 796.4032, 6.905021, 5499.461, 827.9905, 6.591755, 5458.912, 790.2318, 6.953998, 5494.935, 798.7214, 6.885851, 5500.241, 830.3766, 2.626158, 2180.404, 99.95589, 99.98879, 99.25775, 99.9065, 100.0, 99.12896
16980.7088, 59.97007786607618, 59.973193192040675, 59.97291423108142, 30.234725489913618, 30.43084430393303, 30.361403699837872, 0.9999738862024996, 0.9999797768272567, 0.9999722276147514, 8594.838420073773, 8624.253735941245, 8624.358143862904, 200.14060872433686, 52.6467453619407, 61.69000528294828, 8596.097642894454, 8617.186616925497, 8620.239187388872, 285.67358566178433, 284.82073659834145, 285.1698809566491, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 796.1331, 2.762079, 2200.573, 801.7535, 6.856946, 5500.169, 821.2546, 6.670538, 5477.696, 783.9402, 6.999964, 5487.636, 792.5222, 6.936074, 5497.008, 836.8976, 2.594112, 2170.486, 100.0, 100.0, 99.60015, 99.7686, 99.9442, 98.65706
16983.080680000003, 59.97287289396916, 59.97106851909088, 59.96894457674353, 30.228364622430664, 30.42929968323584, 30.414111350598656, 0.9999744678745838, 0.999986017396019, 0.999974789839685, 8594.715612989954, 8628.97613727476, 8633.4163334351, 199.62737853157478, 51.67920464264898, 64.00666406948653, 8604.654469276935, 8631.44259458313, 8624.902883120933, 285.7449268932016, 284.90155479827683, 285.1740322557109, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 792.2098, 2.776356, 2199.348, 796.4226, 6.905205, 5499.631, 828.0487, 6.592307, 5459.472, 790.2512, 6.953446, 5495.274, 798.7596, 6.886034, 5500.184, 830.5754, 2.625243, 2180.449, 99.96567, 99.99189, 99.25565, 99.91268, 100.0, 99.11803
16985.428640000002, 59.971075414576234, 59.96945539853994, 59.970637406470566, 30.247816088506585, 30.456447788005708, 30.37404949671694, 0.9999777082316882, 0.999980573515456, 0.9999736595265173, 8594.2955766763, 8634.592411887963, 8633.043716036736, 204.05044035688752, 55.358349393191475, 65.56474823896156, 8595.00421171167, 8635.63630302107, 8626.353486206417, 285.7373221180696, 284.9401339346241, 285.2097001573586, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 792.1704, 2.775999, 2199.433, 796.4226, 6.90539, 5499.685, 828.0099, 6.592307, 5459.53, 790.2512, 6.953446, 5495.046, 798.7214, 6.886034, 5500.133, 836.8181, 2.593563, 2170.359, 99.93873, 99.99287, 99.25662, 99.90852, 100.0, 98.66027
16987.83108, 59.96822080777587, 59.97354573070957, 59.97177797980107, 30.237080918696293, 30.44631809368194, 30.396058063352296, 0.9999766172499565, 0.9999857381934064, 0.9999755859548439, 8598.878729100052, 8637.402921183544, 8622.7278864873, 200.68672606786959, 47.695237509287495, 54.97772898745734, 8595.914736020144, 8627.237320914208, 8623.273005454073, 285.65157949036654, 284.7776018300627, 285.2282876687124, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 785.6645, 2.794916, 2196.291, 790.0996, 6.954938, 5495.278, 834.377, 6.515549, 5436.418, 796.5428, 6.904171, 5499.506, 805.0161, 6.833073, 5499.588, 842.027, 2.569757, 2162.325, 99.8365, 99.91274, 98.84772, 99.98961, 99.9911, 98.27621
16990.26712, 59.972975909458796, 59.97488575761078, 59.97361858968458, 30.23569676555873, 30.444799139174595, 30.377311462592388, 0.9999749557259113, 0.9999828308089868, 0.9999757978457456, 8594.989772371804, 8627.910779142721, 8628.595069870951, 199.02476626974703, 45.6094129457847, 64.58121867297768, 8589.229737795966, 8628.00644447742, 8627.441569539802, 285.81822153150057, 284.8753691014321, 285.1918447440689, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 800.0, 792.0324, 2.776356, 2198.548, 796.1697, 6.910363, 5498.963, 827.9323, 6.593043, 5459.7, 792.8922, 6.928625, 5498.186, 798.7214, 6.886034, 5500.24, 836.8976, 2.594296, 2171.055, 99.9326, 99.98425, 99.26488, 99.96561, 99.99993, 98.63588
