TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
17006.577240000002, 59.97039101261499, 59.969514123982705, 59.96788090180979, 30.203459116320598, 30.394310420706965, 30.341951234791352, 0.9999769056102241, 0.9999828657347841, 0.9999745027141134, 8583.630479581148, 8619.105503686702, 8623.484982329412, 196.36857080778555, 48.84226196904774, 61.18694320992063, 8584.847093304077, 8619.965610959322, 8617.189548322935, 285.78947537005655, 284.8491661573824, 285.2131618613955, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 798.5383, 2.756903, 2199.774, 802.1426, 6.85713, 5500.422, 823.7393, 6.636853, 5469.576, 787.2413, 6.976245, 5492.308, 806.2178, 2.73056, 2199.895, 836.8777, 6.480287, 5423.842, 100.0, 100.0, 99.45451, 99.85874, 99.99102, 98.63361
17009.093920000003, 59.96637055321323, 59.962078817503254, 59.964399964685384, 30.234698561851793, 30.41058956418183, 30.38981447328028, 0.9999764905931484, 0.9999841317580028, 0.9999760634764278, 8604.12684497378, 8637.12833315353, 8622.524214350005, 200.99772460841405, 46.26138743232127, 58.81836138001108, 8592.920020518115, 8633.278366093156, 8619.246629446956, 285.71455364197703, 284.91384137487694, 285.19252483247465, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 791.993, 2.776177, 2199.271, 796.4421, 6.905021, 5499.632, 828.1263, 6.592307, 5459.132, 790.2318, 6.953814, 5495.104, 804.4248, 2.735856, 2200.36, 830.7344, 6.561043, 5449.58, 99.95136, 99.99193, 99.26992, 99.91054, 100.0, 99.09963
17011.521080000002, 59.9610808412078, 59.96061796952575, 59.9637873244994, 30.226182123286808, 30.39207552179323, 30.35474131113483, 0.9999785714989716, 0.9999800405466449, 0.9999773509394808, 8590.570489262598, 8617.287291875384, 8610.67835295018, 205.33193853308876, 53.25939195245701, 56.06310153964523, 8593.207664086696, 8619.312768889376, 8610.084243996567, 285.7709347222602, 284.77344005520143, 285.1423723831078, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 785.7236, 2.795452, 2196.564, 790.119, 6.954754, 5495.391, 834.3575, 6.515549, 5436.529, 796.5428, 6.903803, 5499.454, 798.0729, 2.756858, 2199.741, 824.5911, 6.632093, 5470.047, 99.83673, 99.91479, 98.84264, 99.98867, 100.0, 99.454
17013.9222, 59.961633098873534, 59.96328437170001, 59.96374533624732, 30.237750413904656, 30.452806519555132, 30.37692334935155, 0.9999762695988412, 0.9999840321572778, 0.9999792567549636, 8594.394507971127, 8628.299869297918, 8623.171881398777, 201.47908567543436, 46.78013939939774, 54.80510810060787, 8599.195154165018, 8635.939787270489, 8622.279447297182, 285.76112246456046, 284.8659343356617, 285.1993553712095, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.0324, 2.775999, 2198.941, 796.4421, 6.905021, 5499.575, 828.0487, 6.592859, 5459.358, 790.2318, 6.95363, 5495.157, 804.2913, 2.735308, 2200.154, 830.8736, 6.56031, 5449.987, 99.97375, 99.99086, 99.26275, 99.90852, 99.99591, 99.08928
17016.269320000003, 59.96053279178667, 59.96231579097418, 59.960258011104386, 30.241366332151298, 30.416792057366234, 30.400556781999725, 0.9999789002476016, 0.9999815198608585, 0.9999795062930676, 8597.464775267954, 8635.972029215305, 8628.153253087108, 202.21365149155372, 53.918250241689975, 64.0508226101656, 8594.904513618463, 8621.440211775109, 8629.029534616666, 285.67427739747774, 284.7579339389866, 285.18781002612195, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.1113, 2.77582, 2199.396, 796.4421, 6.905021, 5499.405, 828.0293, 6.593043, 5459.133, 790.2706, 6.953814, 5495.105, 804.2913, 2.735308, 2200.24, 824.4321, 6.641433, 5473.993, 99.97113, 99.99291, 99.26372, 99.9096, 100.0, 99.50713
17018.66916, 59.961068015889175, 59.96419069317484, 59.962573382262754, 30.191468914567608, 30.38546630081898, 30.339975754224888, 0.9999739961374698, 0.9999807347648807, 0.9999749387902627, 8587.523060689004, 8619.647984670324, 8629.70939060388, 203.49791479188139, 49.25895320782911, 58.87410773018564, 8587.474002699562, 8620.009638346926, 8624.286016126907, 285.6788842273422, 284.76300082783297, 285.14541778474717, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 798.3214, 2.756367, 2200.441, 802.6873, 6.851973, 5500.395, 822.5358, 6.650658, 5471.647, 785.5325, 6.984335, 5491.059, 807.5721, 2.726907, 2199.844, 823.1995, 6.649673, 5470.738, 100.0, 100.0, 99.52896, 99.83604, 99.99231, 99.49043
17021.092080000002, 59.96501502707433, 59.966981885982996, 59.96853971471086, 30.229647470111463, 30.413011404008063, 30.374785953815422, 0.9999759602942615, 0.9999834083206244, 0.9999738800588628, 8591.545390321427, 8625.400251824043, 8633.908704716345, 201.2093800740522, 52.15659663403585, 57.27296023099484, 8598.922732997551, 8623.235910815783, 8623.447700322226, 285.6953016028318, 284.92186730157056, 285.2247950278064, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.0521, 2.776713, 2199.406, 796.4615, 6.905021, 5499.575, 828.1069, 6.594332, 5459.357, 790.2512, 6.953446, 5495.046, 804.4058, 2.734943, 2200.211, 824.611, 6.63246, 5469.069, 99.97589, 99.99086, 99.25964, 99.91066, 100.0, 99.47074
17023.472120000002, 59.968628571764484, 59.96801595936784, 59.96905205345589, 30.19415454013614, 30.39918147487717, 30.34417482075281, 0.9999774808738463, 0.999987419690756, 0.9999766557830436, 8588.982620225144, 8617.940898801373, 8610.816634626231, 194.22803555793735, 43.386265506961536, 58.46286603745057, 8585.800085114135, 8611.687733558494, 8616.561413576948, 285.82211494581287, 284.89849077248766, 285.30350027273704, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 786.8277, 2.792418, 2196.702, 790.1774, 6.954202, 5495.274, 834.3575, 6.515733, 5436.479, 796.5623, 6.903987, 5499.396, 798.0348, 2.757223, 2199.857, 830.8736, 6.559029, 5450.041, 99.83185, 99.91268, 98.84466, 99.98761, 100.0, 99.09029
17025.8092, 59.97257356601268, 59.97312560755482, 59.97478536821777, 30.22602257390549, 30.428311472326573, 30.343872265147084, 0.9999733889772784, 0.9999826217354827, 0.9999784141717213, 8591.33315024152, 8629.775675621036, 8623.540159555923, 200.81366465899941, 49.80370160826669, 60.410881336195416, 8596.662621835761, 8629.735221127308, 8619.464493555812, 285.7474745391022, 284.8938959775301, 285.254311459628, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.0916, 2.77582, 2199.496, 796.4421, 6.905021, 5499.516, 828.0875, 6.592307, 5459.921, 790.2318, 6.95363, 5495.099, 804.1959, 2.735673, 2199.97, 824.5116, 6.633559, 5469.475, 99.93827, 99.9898, 99.25769, 99.90949, 100.0, 99.44361
17028.1794, 59.97693123364088, 59.97754602951257, 59.97593468481639, 30.2196627221887, 30.4281592983089, 30.379228882917637, 0.9999752917619471, 0.9999846574062162, 0.9999756170256878, 8599.528987911675, 8633.304060469294, 8619.17670639053, 203.43811979689758, 46.34008171377991, 58.46168019581819, 8597.111588483445, 8622.907635208081, 8623.50167270089, 285.77130314873006, 284.93830635507277, 285.20263896539797, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 791.9733, 2.776356, 2199.071, 796.4226, 6.905205, 5499.521, 827.9517, 6.593227, 5459.418, 790.2512, 6.95363, 5495.046, 804.3485, 2.735673, 2199.716, 824.6707, 6.63246, 5469.072, 99.95873, 99.99193, 99.26592, 99.91162, 99.98567, 99.46094
17030.63604, 59.979097345858335, 59.97780369636419, 59.97909116314147, 30.18507528229772, 30.398780073031176, 30.35368005810995, 0.9999752483189801, 0.9999842313981482, 0.9999756769249333, 8592.190264141449, 8625.453028626636, 8612.404801397686, 202.20198622125372, 50.89136087085626, 63.86804442028818, 8593.688533528215, 8622.298022299517, 8612.599019102285, 285.75162172733394, 284.8980500929448, 285.2183781246613, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 798.5777, 2.755297, 2200.672, 802.6873, 6.852525, 5500.289, 821.701, 6.664832, 5477.137, 783.979, 6.999596, 5487.473, 809.9183, 2.716498, 2199.759, 820.754, 6.675676, 5477.086, 100.0, 100.0, 99.57888, 99.77083, 99.94961, 99.61935
17033.03832, 59.981864890105, 59.979138063412954, 59.97954680140769, 30.245308113536307, 30.468744879502086, 30.39433177281484, 0.9999764024925301, 0.9999801648685807, 0.9999751914564784, 8601.278092792501, 8640.440924583738, 8623.640724260347, 204.6589263253527, 55.41845746465606, 59.04386049056575, 8598.529662010835, 8638.472846271748, 8626.169954880419, 285.8421018958943, 284.959619647947, 285.27763574011254, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.1507, 2.775999, 2199.941, 796.4615, 6.904653, 5499.574, 831.077, 6.569666, 5456.158, 790.2512, 6.95363, 5495.21, 804.4821, 2.736039, 2199.676, 818.2689, 6.702045, 5484.336, 99.96523, 99.99085, 99.14121, 99.91151, 100.0, 99.71276
17035.498040000002, 59.97874828636199, 59.97935712510538, 59.97839921194112, 30.23233214951023, 30.41388920747611, 30.34432801627689, 0.9999761477931484, 0.9999823550626105, 0.9999756913948107, 8595.59073512069, 8627.523951460236, 8623.610445356375, 196.65663673911467, 49.62401469107135, 62.80361248004601, 8597.462895328405, 8625.671940079892, 8622.185752196852, 285.8108406577626, 284.87578151975646, 285.1741024083134, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 788.9174, 2.788135, 2197.859, 791.656, 6.942781, 5495.463, 833.3481, 6.520519, 5437.092, 796.5428, 6.903987, 5499.396, 797.9775, 2.756128, 2200.104, 811.9666, 6.765771, 5493.932, 99.88685, 99.92889, 98.85483, 99.98867, 100.0, 99.88827
17037.862080000003, 59.978178044876124, 59.978250243087636, 59.97855959982954, 30.23328604141754, 30.468262120155504, 30.382155509382105, 0.9999733382799086, 0.9999825829169006, 0.9999736332917012, 8599.048847700114, 8636.375031436479, 8630.899160485496, 198.49286627875108, 54.739362735354916, 62.68804968115819, 8598.484239971762, 8629.874171557638, 8630.395567248159, 285.84568267999646, 284.870521948762, 285.34435770389734, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.0718, 2.776356, 2198.763, 796.4421, 6.905021, 5499.627, 828.204, 6.591571, 5459.363, 790.2318, 6.95363, 5494.993, 804.3485, 2.734212, 2199.281, 818.249, 6.702412, 5484.166, 99.94237, 99.9898, 99.26071, 99.90958, 100.0, 99.71271
17040.208440000002, 59.97702041274099, 59.97857531871309, 59.97469513133169, 30.224399268262797, 30.41919363200269, 30.39198415347541, 0.99997460037698, 0.9999820570159217, 0.9999784230268753, 8591.975935557844, 8624.081015618509, 8630.580709951777, 201.4222284406028, 51.900286988541666, 62.08477294863451, 8604.14228853329, 8630.332770679659, 8625.021983200602, 285.85672251890435, 284.82806144026, 285.22780326350414, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.1704, 2.775642, 2198.888, 796.4421, 6.905205, 5499.462, 828.0099, 6.59378, 5459.471, 790.2318, 6.95363, 5495.105, 804.3867, 2.735126, 2200.098, 818.2689, 6.702229, 5484.396, 99.93852, 99.98881, 99.26683, 99.9096, 100.0, 99.71489
17042.69068, 59.96835930234063, 59.971462571081354, 59.97465901999801, 30.201555488812968, 30.396524812161264, 30.387174534864194, 0.999976400060231, 0.999984482443278, 0.9999753558489444, 8596.233539379016, 8627.825526087483, 8617.344286205214, 198.76346797526958, 47.593937595739135, 62.737893993050704, 8595.06112730477, 8619.323039011464, 8611.710168178734, 285.8387813317691, 284.89446131476404, 285.2157766003901, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 798.4791, 2.756011, 2200.451, 802.7068, 6.852157, 5500.179, 821.701, 6.665568, 5477.703, 783.979, 6.999412, 5487.468, 810.6813, 2.711202, 2198.775, 823.9351, 6.639785, 5473.423, 100.0, 100.0, 99.56863, 99.76658, 99.94291, 99.51028
17045.089040000003, 59.9767430810118, 59.97393840611813, 59.97267618860444, 30.23755696282653, 30.430762141598425, 30.39052242528967, 0.9999726089211333, 0.9999816062133172, 0.9999750611434427, 8592.445358649537, 8628.531399748304, 8624.072573711463, 201.77974027587152, 52.11200147684667, 60.3300740777463, 8602.510601837177, 8630.102678454485, 8626.714457638653, 285.83048441962063, 284.8781602574569, 285.30505445778425, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.131, 2.775999, 2199.128, 796.4421, 6.905205, 5499.569, 827.7575, 6.601143, 5462.451, 790.2512, 6.95363, 5495.159, 804.4821, 2.736952, 2199.949, 818.3286, 6.701313, 5484.398, 99.95329, 99.99076, 99.31589, 99.91064, 99.99627, 99.71173
17047.40468, 59.97443258550294, 59.977779525824545, 59.97733367411235, 30.261181308818742, 30.46694883194581, 30.41687569222524, 0.9999773508544902, 0.9999878753177954, 0.9999771913379375, 8605.890222400925, 8635.321157547003, 8630.607023937782, 202.7179409733094, 49.28499016030082, 61.140972714604686, 8605.903160904332, 8641.729090190349, 8636.091102824576, 285.9181003681002, 284.94908846822995, 285.189733567981, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 791.4015, 2.778676, 2198.702, 794.8273, 6.921415, 5498.008, 818.5563, 6.699254, 5484.455, 794.3291, 6.918696, 5499.045, 798.5498, 2.755214, 2199.968, 812.0262, 6.765588, 5494.051, 99.9396, 99.97409, 99.71596, 99.97603, 100.0, 99.89044
17049.7752, 59.97668969979584, 59.971621959444455, 59.973504723226654, 30.232845262152573, 30.44141321048782, 30.368967721495828, 0.9999767985974899, 0.9999785684752248, 0.9999752822349748, 8595.241422839126, 8626.957117904209, 8624.654862805963, 207.30083380887254, 52.05335301046898, 57.8289054987531, 8606.152195688512, 8633.872983907833, 8628.920145158443, 285.9272489117241, 284.98033608812653, 285.32601981078125, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 790.3172, 2.780461, 2199.445, 795.8973, 6.90981, 5499.456, 821.7205, 6.665384, 5477.19, 790.29, 6.953078, 5495.217, 804.3867, 2.734395, 2200.425, 818.2689, 6.702045, 5483.762, 99.92798, 99.98871, 99.57776, 99.91163, 99.97101, 99.71584
17052.1218, 59.97769715033024, 59.97877622190835, 59.97834651055702, 30.22912811986782, 30.432503418161517, 30.396853159350233, 0.9999778137064169, 0.9999823915727525, 0.999979205542208, 8591.148206597398, 8628.757890273506, 8626.663016011858, 207.15866875349798, 54.397467369313745, 57.84543872625272, 8599.098929189788, 8638.610183618135, 8634.324887426152, 285.7256404025419, 284.83264921134844, 285.03619310550926, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.0127, 2.776713, 2198.606, 796.4615, 6.904837, 5499.629, 821.6234, 6.664464, 5477.137, 790.29, 6.953446, 5494.989, 804.463, 2.73403, 2200.368, 818.2888, 6.702229, 5484.39, 99.93522, 99.9867, 99.58291, 99.91056, 100.0, 99.70955
17054.539080000002, 59.979483570661024, 59.98003756898674, 59.9757492880086, 30.22444143972748, 30.4375508515317, 30.374562020072904, 0.9999767809857844, 0.9999852751978064, 0.9999747300466834, 8593.773528524294, 8636.72392930879, 8614.03646424039, 198.5637212946208, 45.65256050539347, 57.585334704505414, 8602.67445652528, 8629.080289192234, 8617.906354017023, 285.73332854570725, 284.79463842962764, 285.1441788885417, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 798.3806, 2.755832, 2200.279, 802.7068, 6.852341, 5500.402, 828.1069, 6.592307, 5459.248, 783.9596, 6.999412, 5487.297, 810.6432, 2.711567, 2198.324, 824.5315, 6.634291, 5469.303, 99.99196, 100.0, 99.25764, 99.76871, 99.92241, 99.44048
17057.03352, 59.984382572671294, 59.9814997383058, 59.984174823112255, 30.210066234552475, 30.41002295580631, 30.365278046590614, 0.9999760967818878, 0.9999785806807127, 0.9999767856424586, 8584.256694200129, 8616.850630065383, 8623.309683398315, 207.14329916301267, 54.30983745855383, 57.11812469174697, 8580.506926497728, 8609.243162676896, 8617.895314740821, 285.6350974754287, 284.7649675526506, 285.13710323067164, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.1704, 2.776356, 2199.391, 796.4615, 6.904837, 5499.458, 821.701, 6.665752, 5476.741, 790.2706, 6.95363, 5495.159, 804.3867, 2.735491, 2199.725, 820.5353, 6.673662, 5477.663, 99.95113, 99.98875, 99.58908, 99.91472, 99.98609, 99.60679
17059.42076, 59.9861678644963, 59.985313171266775, 59.98856813167236, 30.207474270340203, 30.402065516481258, 30.361433219175634, 0.9999776270030114, 0.999983825965538, 0.9999792630218265, 8586.202926818718, 8617.288045402473, 8616.095827674411, 202.9171392509479, 48.19809086773466, 60.233000491451094, 8586.520472197622, 8622.612099678583, 8613.332480858908, 285.6857387894859, 284.7648068263227, 285.1523071685355, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.131, 2.776177, 2199.17, 796.4421, 6.905574, 5499.147, 828.631, 6.583288, 5454.866, 792.6009, 6.931199, 5498.18, 800.5908, 2.749553, 2200.323, 829.641, 6.569833, 5451.305, 99.97591, 99.98739, 99.21276, 99.95724, 100.0, 99.14557
17061.83564, 59.986364215375765, 59.98773445957697, 59.98293910050126, 30.24638831827649, 30.459693560427034, 30.39674172528101, 0.9999780132504119, 0.9999833187705935, 0.9999751829777472, 8598.034258055313, 8638.033613126161, 8630.087797447624, 199.41075865007133, 51.04674492381389, 59.181348721966515, 8596.803183813028, 8633.768390257277, 8624.697510838343, 285.69080737429186, 284.82036465703663, 285.18203182357826, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 788.5231, 2.785636, 2198.481, 793.7183, 6.923809, 5499.131, 829.6211, 6.57887, 5457.282, 790.3094, 6.953262, 5495.216, 804.4058, 2.735126, 2200.339, 824.6309, 6.63246, 5469.588, 99.93008, 99.97843, 99.19127, 99.90756, 99.9915, 99.44566
17064.311840000002, 59.9862941083322, 59.98383975637633, 59.98692280344471, 30.23825312663521, 30.4331272278239, 30.384583865668684, 0.9999775162128208, 0.9999835599649597, 0.9999769146858457, 8593.561751574987, 8625.55824402034, 8625.590806439113, 204.68356894367025, 47.41942308298985, 55.406402455058924, 8601.60774950727, 8625.407993236213, 8626.73241391092, 285.6326432071471, 284.82556940545993, 285.1163489615154, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.2493, 2.776356, 2199.606, 796.4421, 6.905205, 5499.629, 828.0487, 6.591387, 5459.701, 790.2512, 6.953446, 5495.158, 804.2531, 2.735673, 2200.006, 824.611, 6.63246, 5470.336, 99.98068, 99.99085, 99.2659, 99.9095, 99.99886, 99.45926
17066.737240000002, 59.98409680849322, 59.98471598683939, 59.98584396964612, 30.246688935573342, 30.426474198959752, 30.417488946874453, 0.9999735043585805, 0.9999808918172198, 0.9999749965282668, 8589.75250514684, 8619.332200782315, 8617.288865365563, 200.7280055233441, 47.035936034089445, 59.44365746211997, 8587.361442129975, 8611.355138577765, 8620.006938976123, 285.7631895971156, 284.8313951182691, 285.1995262103272, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 798.5777, 2.756189, 2200.226, 802.7262, 6.851973, 5500.287, 821.6816, 6.665936, 5477.024, 783.9596, 6.999228, 5487.303, 810.6622, 2.712115, 2198.42, 818.4081, 6.70113, 5483.991, 100.0, 100.0, 99.57878, 99.76775, 99.92993, 99.7222
17069.20864, 59.97922296529842, 59.9849974394063, 59.98481125817781, 30.217521932844992, 30.431008914393864, 30.384074463118612, 0.9999747665590943, 0.9999841473445428, 0.9999747438891169, 8593.410119932687, 8626.087705922186, 8621.269877927261, 202.39947240030585, 43.0752146349605, 56.837568182842006, 8599.792315217272, 8633.019349158047, 8626.392996831148, 285.76249156891987, 284.819631194693, 285.2235576550038, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.1901, 2.776534, 2198.72, 796.4615, 6.905205, 5499.575, 828.0099, 6.593964, 5459.475, 790.2318, 6.95363, 5494.987, 804.4248, 2.734212, 2199.765, 824.7303, 6.63484, 5469.589, 99.94044, 99.99076, 99.26179, 99.91152, 100.0, 99.45087
17071.581280000002, 59.98148131871164, 59.98205832941213, 59.98303335565352, 30.185875781935234, 30.38454146957522, 30.34917824265454, 0.999976927534496, 0.9999839076418796, 0.9999759408178955, 8587.569123733854, 8614.998790675658, 8612.063718515703, 197.76860606508353, 51.78649379079798, 57.741076363931825, 8592.997695709993, 8620.761987037407, 8611.414579225691, 285.6970187153484, 284.78954681262377, 285.120046404496, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 791.993, 2.775464, 2199.151, 796.4421, 6.905021, 5499.407, 828.204, 6.591019, 5456.44, 791.5328, 6.939105, 5497.212, 801.3347, 2.745535, 2200.241, 830.5157, 6.563424, 5452.39, 99.95999, 99.9898, 99.23527, 99.9479, 100.0, 99.13921
17073.96812, 59.979021625484535, 59.977621257644394, 59.97619966365584, 30.249045185884874, 30.459079687856725, 30.41562192783695, 0.9999759520651594, 0.9999814986455291, 0.9999781772952432, 8601.175967614061, 8624.932686236718, 8626.850773099648, 203.9658148997405, 51.78337030339435, 57.75097498923515, 8589.71098135782, 8624.59875935737, 8619.658545266533, 285.6772761930489, 284.808850860825, 285.20207832690664, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 787.9908, 2.789027, 2197.644, 793.0179, 6.927125, 5498.583, 830.3975, 6.572243, 5455.486, 791.0862, 6.951791, 5495.042, 804.2722, 2.735673, 2199.668, 824.6508, 6.633559, 5469.645, 99.89152, 99.96128, 99.1576, 99.90846, 99.99908, 99.44669
17076.32864, 59.9827774795798, 59.97892829941517, 59.9783421085203, 30.22742362470678, 30.41567893403164, 30.40877878049831, 0.9999778924783572, 0.9999856659806592, 0.9999758891006094, 8592.649627532017, 8624.299711377174, 8615.091759522475, 201.57447068537113, 50.350239441315125, 58.972245256533824, 8591.64589114923, 8627.956069639795, 8624.76308794131, 285.62989272887376, 284.82409351552513, 285.1432403188654, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.0324, 2.775999, 2199.286, 796.4421, 6.905021, 5499.463, 828.0487, 6.593043, 5459.302, 790.2512, 6.953446, 5495.105, 804.3295, 2.734943, 2200.373, 824.452, 6.634291, 5469.243, 99.96613, 99.9898, 99.25864, 99.90958, 100.0, 99.4467
17078.72996, 59.979166141543246, 59.97519456604199, 59.97277158859572, 30.241846126274407, 30.446200016835, 30.374910193328198, 0.9999750983826712, 0.9999811069916453, 0.9999781698234463, 8588.06282519211, 8623.482871076947, 8632.035296571648, 203.28793888187465, 52.40901120588478, 58.15712772283132, 8591.293861481645, 8620.674012022697, 8627.625073255413, 285.6880749062625, 284.7712728560371, 285.1603718582529, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 798.282, 2.755297, 2200.509, 802.6678, 6.852341, 5500.462, 821.7593, 6.666305, 5477.084, 783.9596, 6.99978, 5487.521, 810.7385, 2.71175, 2198.381, 818.3286, 6.701679, 5484.16, 100.0, 100.0, 99.59106, 99.7717, 99.93231, 99.70752
17081.184400000002, 59.97346495391313, 59.97413674443744, 59.97660317760729, 30.235947070909518, 30.427205750919885, 30.390395057587934, 0.9999729728951934, 0.9999843607481325, 0.9999772755949289, 8586.597016392281, 8623.486092379953, 8630.154749432806, 200.22811896042447, 48.130002733865695, 56.99492989661803, 8603.078387803947, 8627.030574855671, 8624.586963845464, 285.7880650495593, 284.9328426742732, 285.1259984020261, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.0916, 2.776534, 2199.333, 796.4421, 6.905205, 5499.575, 828.1846, 6.591387, 5459.639, 790.2512, 6.953446, 5495.269, 804.2341, 2.735308, 2199.893, 824.5116, 6.633559, 5469.531, 99.95568, 99.9929, 99.26173, 99.91257, 100.0, 99.46243
17083.526280000002, 59.974488648419445, 59.97419508970645, 59.97314433622709, 30.20897524544917, 30.406666268761185, 30.373062284646114, 0.9999792745382541, 0.9999839117665428, 0.9999780860484189, 8585.322463870622, 8609.714975572522, 8614.275986291625, 202.6234609568544, 46.04223545005425, 58.593769613449695, 8582.265238995551, 8612.612280911564, 8603.267371562966, 285.64047823647024, 284.6781067790318, 285.12460792879125, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.1704, 2.776713, 2199.438, 796.4615, 6.905021, 5499.688, 828.1458, 6.594332, 5459.359, 790.2512, 6.953446, 5495.501, 811.1772, 2.70828, 2197.867, 826.5594, 6.601879, 5457.099, 99.97397, 99.98873, 99.27094, 99.91058, 99.90166, 99.30823
17085.916960000002, 59.97347438280047, 59.97488518389818, 59.97298461369577, 30.254309104222198, 30.46881386860242, 30.415215653871236, 0.9999771051900093, 0.9999854300120553, 0.9999749111275442, 8597.171961981123, 8641.895542527987, 8628.976785035273, 198.67325679639407, 46.69022269354127, 54.95533177676714, 8601.79977311369, 8636.916042856654, 8636.211896439007, 285.714074617376, 284.72338465993477, 285.19955086311563, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 785.7631, 2.795095, 2196.495, 790.5665, 6.948123, 5496.343, 832.6299, 6.541871, 5446.828, 793.6301, 6.930831, 5497.101, 812.3408, 2.707001, 2198.031, 825.3665, 6.624219, 5468.562, 99.82104, 99.9321, 98.99303, 99.94589, 99.90049, 99.42281
17088.30628, 59.97862481617263, 59.977514372905326, 59.97725892970421, 30.24214458807441, 30.457574129862167, 30.39154386663533, 0.9999757207067003, 0.9999855198344858, 0.9999768882576839, 8592.172577097577, 8624.850405821335, 8626.448903122147, 199.57594864873772, 45.20902146661956, 57.57331054646329, 8594.234890049702, 8625.182978715326, 8626.38201976935, 285.80708375591576, 284.86555379092505, 285.1649006573921, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.1704, 2.776177, 2199.038, 796.4226, 6.905205, 5499.462, 828.0681, 6.592491, 5459.75, 790.2318, 6.95363, 5495.157, 810.6432, 2.711384, 2198.164, 824.452, 6.633376, 5469.825, 99.94588, 99.9898, 99.26177, 99.90861, 99.91512, 99.44676
17090.786360000002, 59.98280425838454, 59.9786977767019, 59.984117438592065, 30.222860918021347, 30.428201264505912, 30.381455278576137, 0.9999740320611636, 0.9999848511642084, 0.9999763565189679, 8591.262688698296, 8630.834091501183, 8626.438824547167, 201.57581020721227, 51.54679599295491, 62.56363313497059, 8604.463477314057, 8625.445340621472, 8624.155679562158, 285.7693900290453, 284.8149447458603, 285.1426353904218, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 798.42, 2.756367, 2200.767, 802.6873, 6.852525, 5500.347, 821.5651, 6.666121, 5476.688, 783.9596, 6.999412, 5487.356, 804.4439, 2.735308, 2199.833, 818.2689, 6.701679, 5484.333, 100.0, 100.0, 99.59107, 99.76667, 99.99099, 99.70961
17093.15108, 59.9851283594699, 59.98465645534186, 59.985566522273366, 30.21710167051123, 30.42790433019712, 30.36411132951382, 0.9999749953261226, 0.9999866783766782, 0.9999762020824121, 8595.5092582116, 8625.0949069627, 8619.436827937545, 200.64756128583417, 46.207198749769304, 57.70509138108446, 8596.731974108789, 8626.594204848174, 8619.385085747454, 285.7026562956798, 284.7599683662876, 285.0737930432878, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.131, 2.776177, 2199.386, 796.4421, 6.904837, 5499.403, 828.0875, 6.592491, 5459.534, 790.2512, 6.95363, 5495.163, 810.7195, 2.711384, 2198.215, 824.3724, 6.63539, 5469.59, 99.97068, 99.99086, 99.26173, 99.91259, 99.92241, 99.4457
17095.58276, 59.992271266530956, 59.986917301270125, 59.99151101200956, 30.203350321121164, 30.429985839448783, 30.376148292682753, 0.9999770438140062, 0.9999824290359731, 0.9999749811047505, 8592.30048289741, 8621.142780628361, 8622.402837260994, 205.82055243934735, 48.557049084644405, 63.75759008592922, 8587.618310712416, 8628.341820028909, 8611.41209879539, 285.70192164354637, 284.6988000898731, 285.1349584369789, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.1901, 2.776356, 2199.128, 796.4226, 6.905021, 5499.516, 827.9905, 6.59378, 5459.473, 790.2512, 6.953446, 5495.104, 804.4821, 2.735126, 2200.384, 824.8098, 6.630079, 5465.065, 99.95896, 99.99086, 99.26794, 99.91056, 99.99534, 99.40612
17097.99404, 59.99068513609597, 59.990831126096225, 59.989686639597856, 30.25661967775561, 30.48259379705725, 30.413628023529217, 0.9999767218502565, 0.9999839974495821, 0.999977196800503, 8601.25597891163, 8637.002712651021, 8631.910992693971, 201.71131932130245, 48.03572417727764, 59.07832599428866, 8598.419558314932, 8635.038122445145, 8628.03428767127, 285.6608140391157, 284.74010332440463, 285.10786667972184, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 785.7039, 2.794916, 2196.396, 790.119, 6.954938, 5495.627, 833.5228, 6.526041, 5443.116, 794.6981, 6.922373, 5497.958, 801.678, 2.744257, 2200.194, 827.116, 6.611767, 5465.523, 99.82456, 99.91265, 98.92546, 99.96879, 100.0, 99.34565
17100.40864, 59.98706041230377, 59.9880953789647, 59.9881732150658, 30.246888932849462, 30.44764260059844, 30.412811806482065, 0.9999756019695822, 0.999984400824514, 0.999976757551275, 8599.455277446255, 8639.105372149943, 8632.868588598381, 204.26341936905078, 49.15530427988597, 58.18795133120102, 8604.943330560423, 8631.067907241788, 8627.888487898646, 285.5793786874757, 284.6650382266343, 285.05495259389244, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.0916, 2.776891, 2198.988, 796.4226, 6.90539, 5499.743, 827.9905, 6.593411, 5459.64, 790.2318, 6.95363, 5495.163, 804.215, 2.735308, 2200.004, 824.5911, 6.633009, 5469.994, 99.96704, 99.99392, 99.26688, 99.90852, 100.0, 99.44262
17102.809240000002, 59.99012854256816, 59.98775297596908, 59.98842039174056, 30.243313105824836, 30.43792188756406, 30.39390322942544, 0.9999755644694891, 0.9999819288130674, 0.9999733228279668, 8595.494020827404, 8629.75452011984, 8626.954960374445, 202.47167255592421, 55.84309562643102, 61.123787687544564, 8594.797290009645, 8628.75101219762, 8621.486673222558, 285.70893134208967, 284.7746629827001, 285.1144222402943, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 797.4146, 2.760472, 2201.159, 802.3371, 6.853078, 5500.344, 821.274, 6.66925, 5478.033, 783.9984, 6.999596, 5487.351, 810.6813, 2.711567, 2198.256, 818.3683, 6.701313, 5484.449, 100.0, 100.0, 99.5992, 99.7718, 99.9147, 99.71586
17105.27688, 59.98827006611338, 59.99026170132403, 59.987050336179834, 30.240670738922784, 30.43800481264064, 30.390362298977394, 0.9999766507767993, 0.999983383541817, 0.9999745223696093, 8592.561895805557, 8625.92276400043, 8622.171559836284, 203.42584496288464, 40.725368330310175, 59.35800233828968, 8584.949176153803, 8624.427348106297, 8630.716670140415, 285.7065859828295, 284.78747818849683, 285.13578176955247, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.0718, 2.776534, 2199.338, 796.4421, 6.905205, 5499.691, 828.0487, 6.594516, 5459.813, 790.2706, 6.953446, 5495.164, 804.2722, 2.736221, 2199.884, 824.7701, 6.631544, 5470.567, 99.96874, 99.99298, 99.27092, 99.91066, 100.0, 99.43728
17107.673560000003, 59.98839312637726, 59.9886869938204, 59.98984707023526, 30.196465016240374, 30.41554012489078, 30.35752846103284, 0.9999794418773928, 0.9999852122667466, 0.9999748019946864, 8590.701058078626, 8622.45676456891, 8618.785642007846, 203.00565220851877, 50.014344187039114, 53.97669494920035, 8590.742037225547, 8615.978393621901, 8624.764005944371, 285.62079889392373, 284.7536769793648, 285.17231369967175, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.1113, 2.776534, 2199.333, 796.4421, 6.905205, 5499.744, 828.0487, 6.594884, 5459.469, 790.2512, 6.95363, 5495.158, 804.5011, 2.735856, 2200.001, 824.5712, 6.634108, 5468.555, 99.96397, 99.99076, 99.26168, 99.91056, 100.0, 99.42688
17110.04244, 59.99020073508758, 59.987808793284614, 59.98892080095043, 30.24978549911766, 30.464094881092475, 30.395019021757584, 0.9999761622721991, 0.9999829610841816, 0.9999745958327662, 8594.85186170396, 8632.332844130782, 8636.428639627486, 198.59196122435287, 51.00180750794743, 59.312947065056505, 8605.17977487633, 8636.614541154977, 8628.230888364526, 285.7429916443529, 284.7096001414368, 285.16639444779275, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 785.7828, 2.795452, 2196.051, 790.0996, 6.954754, 5494.99, 834.3575, 6.516101, 5436.42, 796.5234, 6.90601, 5499.279, 799.4654, 2.750831, 2200.245, 828.4282, 6.588694, 5461.171, 99.81911, 99.90751, 98.84666, 99.98548, 100.0, 99.2634
17112.53456, 59.988588769056456, 59.988746580160054, 59.98945326342403, 30.263549241281886, 30.469187795721584, 30.402139823530586, 0.999973022018906, 0.9999838168867223, 0.9999791937520603, 8599.248393181631, 8627.474976468802, 8630.29000476393, 203.69505719403242, 47.739408819473965, 60.925853359037774, 8603.323682631206, 8628.069765676557, 8630.052249855522, 285.8368336562393, 284.81956821232126, 285.1369678238325, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.0916, 2.776713, 2198.5, 796.4226, 6.90539, 5499.744, 828.0293, 6.593227, 5459.359, 790.2318, 6.953446, 5495.104, 804.3104, 2.735126, 2200.066, 824.611, 6.635024, 5469.763, 99.97397, 99.99085, 99.26583, 99.9096, 100.0, 99.45719
17114.99676, 59.99114181838899, 59.99057700580916, 59.987828465537774, 30.23753822583163, 30.439404003848992, 30.40830167727096, 0.9999788355585542, 0.9999826342497918, 0.9999754587634968, 8598.274297670252, 8623.70976135277, 8626.944260518847, 200.16171809041953, 49.48798678794196, 59.8163670800177, 8594.47951810404, 8630.18291614285, 8625.61173125104, 285.6652174751159, 284.780525326317, 285.11951334890904, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 796.8625, 2.759044, 2199.873, 802.3177, 6.853078, 5500.396, 821.274, 6.669065, 5477.869, 783.9596, 6.999596, 5487.303, 810.6622, 2.71175, 2198.261, 818.3087, 6.702412, 5483.761, 99.99283, 100.0, 99.59508, 99.77285, 99.93981, 99.71905
17117.397360000003, 59.991318801560176, 59.99346941964078, 59.99328825923801, 30.23364221438924, 30.421847466498967, 30.380881409742848, 0.9999740419566523, 0.9999849525622388, 0.9999764123152273, 8596.526446407548, 8627.956861920042, 8621.798841063799, 201.63765268247516, 49.602928786717655, 58.57112312636991, 8596.204414277345, 8628.32221451584, 8622.290450943448, 285.74673602224993, 284.8556744898682, 285.1618599034144, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.1113, 2.775642, 2199.023, 796.4226, 6.905021, 5499.405, 828.4758, 6.589178, 5458.691, 790.2512, 6.95363, 5495.046, 804.3104, 2.734578, 2200.608, 824.5911, 6.633009, 5469.415, 99.94521, 99.99085, 99.24545, 99.91268, 100.0, 99.4457
17119.79228, 59.9947620655055, 59.99041188325276, 59.99174412926782, 30.2302730775537, 30.42704320431483, 30.356313648401606, 0.9999749783868781, 0.999985017630584, 0.9999762190598159, 8582.987455847278, 8623.956354157173, 8620.036565246144, 202.4339121487701, 43.108149700197316, 59.8390878858454, 8590.407931739133, 8622.435625838678, 8617.323358215677, 285.7255820256826, 284.8272213223355, 285.1207811009179, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.1704, 2.775642, 2199.453, 796.4421, 6.904837, 5499.522, 828.0293, 6.593411, 5459.36, 790.2706, 6.953446, 5495.105, 810.7195, 2.711384, 2198.492, 824.5116, 6.634108, 5469.698, 99.94067, 99.98777, 99.2597, 99.9096, 99.93007, 99.44977
17122.1626, 59.99310077733676, 59.99329652240483, 59.992383597214825, 30.246401875022734, 30.447845544858698, 30.378864016803366, 0.999974972400875, 0.9999864939348961, 0.999973906544915, 8603.530744812628, 8637.529547484686, 8628.292554220903, 197.46374603183222, 46.918155745326544, 60.69529646477622, 8602.09412291711, 8631.698184671255, 8634.060605405346, 285.6770112743768, 284.8577781483089, 285.1877052411727, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 785.8025, 2.795452, 2196.649, 790.119, 6.95457, 5494.991, 834.3381, 6.515917, 5436.422, 796.5623, 6.904355, 5499.282, 816.0795, 2.6902, 2196.231, 829.3825, 6.581736, 5458.133, 99.81979, 99.90967, 98.8436, 99.99165, 99.80762, 99.23738
17124.509120000002, 59.998650124799376, 60.000359723426186, 59.99839240996007, 30.243109068062537, 30.431106792595997, 30.380454626302527, 0.9999738400667765, 0.9999847539802701, 0.9999749667082651, 8602.158501060854, 8633.633005799631, 8629.953458675347, 198.36013898259307, 47.88786543070182, 58.33606815660005, 8597.442511851694, 8631.277549841014, 8620.937863944164, 285.7829806451135, 284.8000542820118, 285.17799378150687, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.0916, 2.776356, 2199.156, 796.4421, 6.905205, 5499.516, 828.0875, 6.592859, 5460.034, 790.2124, 6.95363, 5495.215, 810.6622, 2.711384, 2198.062, 824.7104, 6.631544, 5469.761, 99.96591, 99.9898, 99.25873, 99.9116, 99.91232, 99.44881
