TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
17140.875200000002, 60.005532620320366, 60.00732580368936, 60.008866444480255, 26.509138893718255, 26.680172069667496, 26.616446557521545, 0.9999803252442127, 0.9999897229847069, 0.999982794587976, 7525.043363626465, 7552.707039226478, 7556.11105610214, 164.72864355318006, 33.28372424900272, 47.035940492358804, 7525.682834525922, 7557.534970454807, 7545.767971437397, 285.58248780318974, 284.79501123331784, 285.0564100756224, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 798.4397, 2.75494, 2200.851, 801.948, 6.86413, 5500.398, 823.914, 6.637037, 5467.553, 787.4355, 6.971465, 5493.274, 805.4739, 2.732751, 2200.375, 830.7145, 2.624876, 2180.572, 100.0, 100.0, 99.43718, 99.86293, 99.99725, 99.11553
17143.38164, 60.00052875472099, 59.99882030835362, 60.003457197618765, 26.496131150794174, 26.654051475795665, 26.60753867580077, 0.9999793875540524, 0.9999923078563157, 0.9999844056635748, 7517.510368400643, 7555.165282194881, 7549.090531616577, 160.4083929266517, 31.92673037638815, 48.12937999718042, 7524.437434697977, 7561.411686728456, 7550.78439419704, 285.6173776406676, 284.7939936066792, 285.04634214381866, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1704, 2.776356, 2198.888, 796.4421, 6.905021, 5499.627, 827.9323, 6.591571, 5459.979, 790.2318, 6.953814, 5495.099, 804.4058, 2.735491, 2200.154, 836.838, 2.593929, 2171.269, 99.96806, 99.99182, 99.25466, 99.90648, 100.0, 98.67011
17145.77908, 60.00066144014319, 59.997954821779565, 60.001363180280364, 26.447817235853403, 26.630836501494635, 26.563025692337906, 0.9999814426369297, 0.9999895282155135, 0.999985850705836, 7510.7462123933765, 7537.580613617609, 7530.894797421736, 166.34873778062774, 33.56517470769268, 41.411026840218256, 7513.160589894791, 7541.717729385695, 7538.538413024465, 285.61293121983834, 284.7486701847202, 285.12678174904994, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 785.8419, 2.794381, 2195.879, 790.119, 6.95457, 5495.22, 834.377, 6.515917, 5436.813, 796.5428, 6.904171, 5499.453, 797.9966, 2.757406, 2199.962, 843.2, 2.559136, 2157.772, 99.83479, 99.9086, 98.8457, 99.98865, 100.0, 98.09798
17148.115560000002, 59.996459118916704, 59.9959166125422, 59.994864601279154, 26.485781125913473, 26.676915817890425, 26.631095327039166, 0.9999823249432073, 0.9999918078072502, 0.9999813353614986, 7528.223555405685, 7555.651764613782, 7550.65548660146, 166.56364360364591, 30.605830669439, 44.3254718709527, 7524.769752930596, 7554.375446836429, 7554.848466136864, 285.5927726043496, 284.7130771959876, 285.08155980841315, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1704, 2.776177, 2199.338, 796.4226, 6.905205, 5499.458, 828.0293, 6.593227, 5459.53, 790.2318, 6.95363, 5495.157, 804.3295, 2.735126, 2200.384, 836.8777, 2.593746, 2170.655, 99.94544, 99.98873, 99.26689, 99.91054, 99.99108, 98.66473
17150.536, 59.98725439892229, 59.99003671498529, 59.9890109907306, 26.509845158213075, 26.684043928645234, 26.648006391267348, 0.9999854363997274, 0.9999912781712962, 0.9999828682272075, 7522.9205387952625, 7552.702751559782, 7549.001065980874, 165.8514265527906, 31.26696266017734, 43.956851594307636, 7522.527241030518, 7553.1499676245285, 7557.393841598867, 285.63134146731244, 284.6981746711542, 285.01819261408946, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1113, 2.776534, 2199.281, 790.119, 6.95457, 5495.162, 828.0293, 6.593411, 5459.474, 796.5234, 6.904171, 5499.395, 804.3104, 2.735126, 2200.315, 836.5397, 2.595577, 2171.404, 99.94283, 99.91063, 99.26688, 99.98963, 99.99844, 98.70054
17153.00304, 59.987234956582114, 59.987404412855824, 59.98594935374, 26.495519588817686, 26.669309599981425, 26.625504134670717, 0.9999870334448538, 0.9999908678078003, 0.9999854671897962, 7524.838949670268, 7557.3698684594165, 7550.170415505178, 167.01738612222243, 31.520735157874697, 39.397385254790066, 7532.655053493339, 7553.5947556856045, 7554.934694937486, 285.6512951172338, 284.7308926723427, 284.9975240499461, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 798.4988, 2.75494, 2199.801, 784.224, 6.997856, 5489.486, 823.2151, 6.640718, 5470.639, 799.9216, 6.881004, 5499.924, 806.6757, 2.729282, 2200.557, 836.1819, 2.595211, 2171.987, 100.0, 99.78752, 99.46476, 100.0, 100.0, 98.72531
17155.41044, 59.98216738339032, 59.98691145697738, 59.98830218181272, 26.494397258816235, 26.680615468314485, 26.637266911573658, 0.9999807783274884, 0.999993943543062, 0.9999837663258188, 7521.377670013474, 7553.469267003315, 7553.6167681207635, 167.204370190394, 32.85407166190589, 45.30675925045239, 7513.647805655484, 7557.642852957611, 7551.52311586087, 285.5420555365558, 284.67105084329313, 285.04204264281765, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1507, 2.77582, 2199.123, 790.1385, 6.95457, 5495.104, 828.0293, 6.593227, 5459.475, 796.5234, 6.904171, 5499.453, 804.3485, 2.735856, 2199.946, 836.8976, 2.592831, 2170.638, 99.9459, 99.91276, 99.26179, 99.98865, 100.0, 98.66398
17157.78052, 59.98134450193782, 59.98317571336993, 59.97938485897919, 26.44841761721548, 26.634653765348475, 26.557832737009537, 0.9999830925889271, 0.999990498711482, 0.9999850492384409, 7510.865109150066, 7538.185410535834, 7532.09188120454, 163.81101518894775, 31.143859917222926, 40.617652072954115, 7513.978474483708, 7539.3541990555495, 7530.200128539437, 285.6418669246737, 284.71384198351967, 285.07298175064216, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 785.7039, 2.794559, 2196.836, 796.4226, 6.905205, 5499.569, 834.377, 6.515917, 5436.417, 790.2124, 6.953814, 5495.157, 798.0538, 2.756493, 2200.561, 843.2198, 2.559319, 2157.654, 99.79308, 99.98871, 98.8457, 99.9116, 100.0, 98.08765
17160.1758, 59.97879545498938, 59.97891305362243, 59.979425248682034, 26.483600301299216, 26.669215388178785, 26.62637971271682, 0.9999824534030013, 0.9999915983596489, 0.9999834057034649, 7524.010351028384, 7555.597021780535, 7552.958030726218, 165.44575801688325, 31.10580789458811, 45.735402385817, 7529.0566189364545, 7550.349834927895, 7547.629095108648, 285.6916387938757, 284.7969718602684, 285.2050703756981, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1901, 2.775999, 2199.218, 790.119, 6.954938, 5495.109, 828.0487, 6.593043, 5459.589, 796.5234, 6.904171, 5499.506, 804.2913, 2.735491, 2199.771, 836.8976, 2.593197, 2170.144, 99.9585, 99.91159, 99.26485, 99.98961, 100.0, 98.65839
17162.55068, 59.977559904858865, 59.97576772908232, 59.974525710231354, 26.497388834643864, 26.66476541856203, 26.62865498675917, 0.999983212691644, 0.9999908085549326, 0.9999825984360133, 7528.772284777428, 7553.679676950068, 7557.873515612963, 164.7403733491699, 30.63464468105076, 44.91301357098564, 7523.492073979012, 7550.337232587793, 7549.01726111721, 285.7536490800602, 284.77312225393837, 285.16727572929165, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1704, 2.775999, 2199.051, 796.4226, 6.905205, 5499.515, 827.9905, 6.593964, 5459.752, 790.2124, 6.953998, 5495.104, 804.3295, 2.735126, 2200.001, 836.9374, 2.593197, 2170.127, 99.97091, 99.99396, 99.25969, 99.91266, 100.0, 98.64076
17164.9468, 59.977722784820955, 59.9782950632697, 59.9783103183047, 26.49442973894866, 26.653910347514763, 26.6231101021818, 0.9999836380597479, 0.9999878422156999, 0.9999819227185596, 7529.946892295079, 7558.249490176237, 7553.794722570236, 165.88852835539035, 34.89673703516519, 45.21399485422626, 7523.490965135637, 7553.361691849907, 7553.720136070271, 285.7331292386052, 284.75941627547104, 285.1594428231196, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 798.4594, 2.755832, 2200.384, 802.7068, 6.851973, 5500.343, 821.7787, 6.665016, 5476.637, 784.3674, 6.993896, 5489.518, 808.812, 2.719054, 2199.579, 833.6967, 2.60803, 2174.277, 100.0, 100.0, 99.56559, 99.7904, 99.94526, 98.88222
17167.341360000002, 59.98617613359871, 59.98280147964756, 59.9794010774227, 26.496218617772247, 26.65791122709358, 26.60206595125083, 0.9999841537315435, 0.9999911914661294, 0.999980361744277, 7519.348361115856, 7550.573264746125, 7554.7487743810825, 167.80099396688684, 33.646781448696856, 45.53754770561568, 7532.454729995652, 7555.5552423935815, 7549.812196193882, 285.7564331842387, 284.84701580575586, 285.17465432334126, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.0718, 2.776177, 2199.386, 796.4421, 6.905205, 5499.633, 827.9323, 6.593411, 5459.53, 790.2318, 6.953814, 5495.051, 804.3485, 2.735126, 2200.113, 836.7584, 2.594479, 2170.89, 99.97069, 99.99193, 99.26279, 99.91159, 100.0, 98.64451
17169.682, 59.98517579390189, 59.98438081725289, 59.98194472205325, 26.438665869044986, 26.61667362455506, 26.577159658019994, 0.9999831024395334, 0.9999875433941977, 0.9999839639307055, 7512.7665722430975, 7541.578213011388, 7535.553979112685, 159.58815736888255, 32.41231207468627, 47.65503427159011, 7509.482782232648, 7539.647411961121, 7533.518708404325, 285.6576425526563, 284.71610608724455, 285.0735073159913, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 789.2921, 2.785993, 2198.109, 792.5704, 6.935966, 5496.459, 833.0181, 6.527698, 5437.264, 796.4263, 6.904539, 5499.448, 798.0538, 2.757223, 2200.065, 843.1602, 2.559319, 2157.726, 99.91266, 99.9396, 98.87324, 99.98856, 100.0, 98.09743
17172.14356, 59.98472612725176, 59.98553529605628, 59.98775507178901, 26.473336575797617, 26.671851217212364, 26.622148868616588, 0.9999800358793934, 0.9999912887700864, 0.9999806435850873, 7524.513358912021, 7556.777613237615, 7550.025327262788, 164.02682040396576, 33.82112908788986, 48.61030578570444, 7524.875399489478, 7556.277505750837, 7553.504738627046, 285.65236585309384, 284.5969934317425, 285.05682825402334, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.2098, 2.776534, 2198.993, 796.4421, 6.905021, 5499.517, 828.0293, 6.593043, 5459.531, 790.2124, 6.953814, 5494.986, 804.3104, 2.735126, 2200.5, 836.9175, 2.593929, 2170.477, 99.95283, 99.99193, 99.26998, 99.91054, 100.0, 98.6724
17174.45376, 59.989806236499156, 59.986511035891496, 59.98787812654849, 26.487751258163133, 26.664068505101795, 26.62662656694755, 0.9999800429285518, 0.9999884286968381, 0.9999845972616684, 7529.9872373645185, 7556.2542872549775, 7551.500826559236, 167.61301243627167, 32.94710232417674, 47.1574139700665, 7527.862337369723, 7559.432386227917, 7558.62882692472, 285.69521608116065, 284.79352393355146, 285.1080412113017, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1704, 2.775999, 2198.998, 790.1385, 6.954754, 5495.163, 828.0487, 6.593411, 5459.806, 796.504, 6.904355, 5499.448, 804.3676, 2.735491, 2200.219, 836.8976, 2.593929, 2170.064, 99.96807, 99.91064, 99.26072, 99.98856, 100.0, 98.63789
17176.83236, 59.98842327111581, 59.9892273830164, 59.989772169446674, 26.495472460805665, 26.641504933907825, 26.594705754581064, 0.9999837128967187, 0.9999927670364999, 0.9999844563926881, 7521.392241855925, 7553.649822621782, 7554.017890877556, 164.24393358612497, 28.413543809132193, 42.89240793500812, 7526.566732059668, 7549.836916770252, 7548.918691746287, 285.7418393449103, 284.77154625281923, 285.0461638858446, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 798.3608, 2.755475, 2200.049, 783.8544, 7.000251, 5487.288, 821.701, 6.665936, 5476.802, 802.7762, 6.851218, 5500.173, 810.6813, 2.711932, 2198.164, 830.6748, 2.624876, 2179.314, 100.0, 99.76857, 99.58489, 99.99866, 99.93981, 99.0979
17179.21916, 59.98778640254882, 59.99032944095657, 59.990563740446106, 26.47513862131519, 26.6715024740253, 26.64143137186879, 0.9999824443298542, 0.9999912810911203, 0.9999818496106406, 7522.495010378587, 7550.078369445675, 7550.782964154428, 162.2832656536466, 29.790281257094193, 44.81697514899179, 7521.274663635538, 7551.61330886159, 7550.883353199137, 285.6191896811726, 284.68329121465194, 285.0471367002822, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1507, 2.775999, 2199.448, 790.119, 6.954754, 5495.045, 828.0681, 6.592675, 5459.585, 796.5428, 6.904355, 5499.506, 804.3295, 2.735308, 2199.731, 836.9771, 2.592831, 2170.126, 99.9735, 99.90851, 99.25977, 99.98961, 100.0, 98.6463
17181.5986, 59.99033294422178, 59.99268058114759, 59.9904600226805, 26.440719459192735, 26.615417275486518, 26.575356676942572, 0.9999824709154669, 0.9999888631275485, 0.9999817258478206, 7509.874579533227, 7535.440246930494, 7530.8754613681285, 166.0709841803905, 35.686918356604565, 41.60666829981301, 7510.519956716798, 7538.385262731265, 7529.501225076692, 285.5931661299124, 284.69506273158987, 285.05844581027765, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.0916, 2.77707, 2198.632, 791.4225, 6.944623, 5497.227, 830.2811, 6.558806, 5448.173, 792.6785, 6.939656, 5496.306, 798.4544, 2.754849, 2199.695, 842.9415, 2.559869, 2157.502, 99.93145, 99.9395, 99.0563, 99.9428, 100.0, 98.06688
17184.006360000003, 59.99363697948493, 59.99211134260447, 59.993344364819336, 26.480271437157864, 26.673450257523584, 26.631657956679746, 0.9999834873144136, 0.999992461217045, 0.9999840481714429, 7520.646723796312, 7551.100787330034, 7555.562166303909, 169.7914118908359, 27.56561931761189, 46.387835485960295, 7527.600466569049, 7554.913842801577, 7550.389470881623, 285.6135270132929, 284.69776119159866, 285.11237087485154, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 790.1595, 2.782067, 2198.587, 791.5393, 6.948308, 5495.345, 828.2234, 6.593227, 5459.357, 796.5234, 6.904171, 5499.511, 804.3676, 2.735126, 2200.166, 836.838, 2.593746, 2170.016, 99.93776, 99.91396, 99.26583, 99.9906, 99.9983, 98.66952
17186.53968, 59.99485260641596, 59.995200677314784, 59.99116579588591, 26.478775597157334, 26.676447032748282, 26.621826675356402, 0.9999805754833084, 0.9999901394300836, 0.9999806475070048, 7521.81099992836, 7554.159907566099, 7554.765824755717, 165.50682953457476, 35.051824737633524, 45.67716243214227, 7525.12897810639, 7556.470286671543, 7556.529640956615, 285.66051174749356, 284.70453501547365, 285.0182798697062, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1113, 2.776713, 2199.223, 796.4226, 6.905205, 5499.687, 828.0681, 6.593043, 5459.417, 790.1929, 6.95363, 5495.098, 804.3104, 2.735308, 2200.114, 836.8976, 2.593929, 2170.701, 99.96328, 99.99076, 99.26072, 99.90958, 100.0, 98.64646
17188.94424, 59.99934317067, 59.99833908130466, 59.999925111305124, 26.470912309359214, 26.664771238112586, 26.59877010217171, 0.999982125885896, 0.9999917045498042, 0.999980595302075, 7521.6349931280865, 7547.6762022584035, 7541.685086987815, 161.2957156007369, 33.39390423045688, 45.24832090687414, 7529.413073107349, 7551.370732473511, 7547.685225709655, 285.6572076514141, 284.8000448641447, 285.10786141141034, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 798.2228, 2.755475, 2200.929, 802.7262, 6.851789, 5500.291, 821.6234, 6.665384, 5477.081, 783.9596, 6.999596, 5487.409, 810.6622, 2.711384, 2198.332, 830.6748, 2.624876, 2180.615, 100.0, 100.0, 99.58188, 99.77169, 99.92278, 99.10748
17191.379640000003, 60.003278090783354, 60.00071675724051, 60.00421439768653, 26.498855948775542, 26.666381436116446, 26.675741507070065, 0.9999832719483992, 0.9999912109056841, 0.9999841190585149, 7523.050303536341, 7554.900560610483, 7549.665627421425, 163.01955442733492, 30.492135675566033, 46.65885066707506, 7524.54792515009, 7546.810339414748, 7552.17624459643, 285.4608552589612, 284.52968600752973, 284.84554012738397, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1901, 2.776356, 2199.218, 796.4421, 6.905205, 5499.463, 828.0293, 6.591203, 5459.755, 790.2318, 6.953998, 5495.099, 804.3104, 2.735308, 2200.057, 836.9573, 2.593014, 2170.3, 99.98285, 99.98884, 99.25666, 99.90948, 100.0, 98.67278
17193.776280000002, 60.00558459169148, 60.003023713174805, 60.00415019702006, 26.425813533230365, 26.615051792246625, 26.560147132869727, 0.9999819555947442, 0.9999864125532981, 0.999980235408411, 7511.267671406337, 7538.605270396205, 7532.820853853573, 165.64849872268724, 26.2776371253035, 43.4092150188867, 7510.399737475139, 7539.951497189946, 7529.225444852375, 285.4700768350669, 284.50631051531656, 284.8181085141066, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1113, 2.777962, 2198.354, 795.1191, 6.915889, 5498.667, 830.2034, 6.55991, 5448.629, 794.0378, 6.924396, 5498.817, 799.0457, 2.755397, 2200.054, 842.9216, 2.560235, 2157.675, 99.96668, 99.97435, 99.09628, 99.97298, 100.0, 98.10607
17196.25388, 60.01061843285809, 60.00927830797996, 60.00420213969728, 26.484415634512324, 26.670027940414197, 26.6209032754388, 0.9999846034083698, 0.9999903695312474, 0.9999823799946796, 7522.990784127958, 7554.085069911187, 7547.533564215852, 163.46616253158027, 36.966291590304365, 45.68648357606162, 7523.351628155738, 7555.384132128717, 7549.420094839574, 285.5538650679945, 284.7275597770351, 285.0601976716101, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 790.7706, 2.780282, 2198.91, 795.5666, 6.908337, 5499.57, 828.0875, 6.592859, 5459.754, 790.1929, 6.953814, 5495.045, 804.2913, 2.735126, 2199.841, 836.8578, 2.592831, 2170.764, 99.93676, 99.98539, 99.26175, 99.90957, 99.99136, 98.63326
17198.669840000002, 60.0110526064489, 60.007501881329354, 60.00551731634931, 26.487265661189987, 26.661677461758114, 26.615746917626772, 0.999983909054259, 0.9999916095045256, 0.9999870432458879, 7520.756602612169, 7550.070446542036, 7549.590217635849, 167.50391207880602, 29.628332043339128, 43.18180820941734, 7521.864373129412, 7555.791622326961, 7551.25253812925, 285.7514282150821, 284.7558021892036, 285.0181105531313, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1507, 2.776534, 2198.783, 790.1385, 6.95457, 5495.216, 828.0487, 6.592859, 5459.531, 796.5428, 6.903987, 5499.565, 804.3676, 2.73476, 2200.211, 836.838, 2.59338, 2169.954, 99.94328, 99.90958, 99.26483, 99.99069, 100.0, 98.66186
17201.104000000003, 60.010961389641466, 60.00725096099606, 60.00929791620268, 26.45455944148459, 26.643417255416427, 26.61478675134986, 0.9999864340415131, 0.9999945788178665, 0.9999866477398776, 7520.091034114734, 7552.146034909784, 7542.693353245353, 166.81058437497722, 25.78821623857266, 35.096293219864265, 7525.889942056939, 7554.25897482188, 7546.45565342727, 285.6044344603854, 284.6881924316159, 285.00875133329345, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 798.4003, 2.755118, 2200.217, 783.8738, 7.000435, 5487.401, 821.6622, 6.664832, 5476.971, 802.7762, 6.851586, 5500.285, 810.6813, 2.711202, 2198.269, 830.6151, 2.624876, 2180.687, 100.0, 99.77155, 99.58501, 100.0, 99.9098, 99.12074
17203.46508, 60.01135948009686, 60.01104770923894, 60.009438433811255, 26.476858808947977, 26.670822349049548, 26.61445955593281, 0.9999869851343121, 0.9999899294333978, 0.9999851843752346, 7519.0425358607245, 7556.363753325419, 7546.673796525514, 168.74584559238838, 31.27009027668055, 43.168834340136414, 7521.731785284344, 7555.338268892612, 7548.629089394731, 285.6570508824869, 284.7731518916275, 285.0787412135499, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1507, 2.775999, 2199.056, 790.1385, 6.954386, 5495.05, 828.0293, 6.592859, 5459.754, 796.5234, 6.904171, 5499.512, 804.3867, 2.735491, 2200.166, 836.8976, 2.593929, 2170.072, 99.95544, 99.9086, 99.25868, 99.98972, 100.0, 98.63825
17205.78728, 60.015114202978424, 60.013145199856474, 60.01262286586407, 26.481805396119203, 26.652607677046927, 26.595351802844398, 0.9999872724262464, 0.999986606150874, 0.9999848903600218, 7517.698909111954, 7551.229803345563, 7539.564954566552, 171.12180847249147, 38.0401341743177, 42.46239485297292, 7522.563292867029, 7546.065353529018, 7541.299504637248, 285.62345615362045, 284.75126010157123, 285.0559320276554, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1704, 2.776356, 2198.946, 790.158, 6.95457, 5495.105, 821.2934, 6.677165, 5480.098, 795.2029, 6.918328, 5497.956, 801.3156, 2.748823, 2200.677, 841.2715, 2.570307, 2160.261, 99.97091, 99.90961, 99.62777, 99.96575, 100.0, 98.2105
17208.114240000003, 60.01440421961399, 60.01374245696896, 60.016643219593476, 26.48164573886473, 26.646629490240866, 26.61622295893732, 0.9999877509156885, 0.999989789762146, 0.9999870061644771, 7519.016126031071, 7551.273563841875, 7546.663501537943, 173.88703248075194, 30.200629458469848, 38.245941361289624, 7519.812156473416, 7549.491751511307, 7546.155872681247, 285.6427945409945, 284.7266827615899, 285.0348842754273, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 787.498, 2.790812, 2198.104, 794.0685, 6.927677, 5497.413, 819.5075, 6.689129, 5479.431, 795.0864, 6.91079, 5499.446, 804.4248, 2.734943, 2200.163, 836.8777, 2.59338, 2170.248, 99.89469, 99.96229, 99.65521, 99.98442, 99.98826, 98.64625
17210.43044, 60.011783807575156, 60.01301027707892, 60.012499576600476, 26.476769806992145, 26.642217226354713, 26.631709117782584, 0.9999843017630037, 0.9999866379267098, 0.999986658609331, 7522.336892546523, 7547.854692414525, 7548.733263546097, 173.58090563473525, 39.61887371874627, 41.08220587548158, 7523.864607720958, 7553.287319479385, 7547.783762679578, 285.63776717251733, 284.77525799317385, 285.1052068975443, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1507, 2.776177, 2199.276, 796.0919, 6.908153, 5499.627, 821.7593, 6.665936, 5476.911, 790.2512, 6.953446, 5494.994, 804.3676, 2.734943, 2199.997, 836.9374, 2.592831, 2170.7, 99.96783, 99.99178, 99.59314, 99.91054, 99.99844, 98.63096
17212.8982, 60.007436561676116, 60.0103056301491, 60.00900182186847, 26.497719664629518, 26.658117880815247, 26.61403544032156, 0.9999817416005634, 0.9999924530994612, 0.9999803317011726, 7522.290618099785, 7552.67168805354, 7548.437989028147, 157.73883201397598, 25.99995456735246, 48.14010669774916, 7522.483966407259, 7555.826009586222, 7546.705426412876, 285.5637313605828, 284.70660210683275, 285.04401509563326, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 798.4003, 2.755832, 2200.352, 802.6873, 6.851973, 5500.397, 828.1458, 6.591755, 5459.192, 783.9208, 6.99978, 5487.525, 810.6241, 2.711384, 2198.766, 830.635, 2.625243, 2180.568, 100.0, 100.0, 99.26077, 99.77178, 99.91751, 99.11244
17215.3172, 60.00287182284406, 60.003676044165076, 60.00317552838738, 26.473730589811208, 26.65189362855473, 26.614664394982444, 0.9999826169656859, 0.9999843913457613, 0.9999822271192867, 7517.188046323579, 7548.358395875459, 7541.882799385465, 170.61865729681767, 36.973846359751406, 44.944085187866676, 7514.402415510069, 7545.45876261097, 7544.208287874665, 285.5154537588084, 284.6240672220619, 285.01067578247364, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1901, 2.776177, 2199.548, 796.4615, 6.904837, 5499.458, 821.701, 6.6652, 5476.967, 790.2512, 6.95363, 5495.099, 804.3867, 2.735308, 2200.049, 836.9175, 2.593014, 2170.354, 99.95828, 99.9899, 99.57982, 99.91162, 100.0, 98.65109
17217.6882, 60.000361125137815, 59.99849376980759, 59.997105636846435, 26.454847603064984, 26.627495976098466, 26.575278139789585, 0.999981011782006, 0.9999888119307774, 0.9999818451099212, 7505.727450671118, 7535.624303086298, 7529.531703324332, 166.22954766272778, 38.04644463836814, 43.35965476169304, 7511.601930796075, 7536.70848142261, 7530.041064853767, 285.41750879279505, 284.5866726436896, 284.9095201420747, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1704, 2.775999, 2199.553, 796.4421, 6.905021, 5499.517, 828.0681, 6.593411, 5459.643, 790.2318, 6.953814, 5495.045, 804.3295, 2.737317, 2200.371, 838.1302, 2.586788, 2166.086, 99.97829, 99.99191, 99.26483, 99.91372, 100.0, 98.48867
17220.170960000003, 59.98919804754097, 59.98784948177176, 59.987176184879154, 26.487689585168145, 26.686721021251827, 26.635592198495914, 0.9999826202888471, 0.9999927416772499, 0.9999820396950848, 7518.931354661685, 7552.59932982287, 7549.448208756477, 161.5137283379031, 34.10418462511643, 45.84335379553295, 7523.035587918333, 7556.208538928914, 7547.686728830886, 285.55604654134686, 284.7003250918125, 284.98113705301347, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 785.9208, 2.795273, 2196.842, 790.8389, 6.949228, 5496.813, 832.5134, 6.544448, 5447.559, 793.0475, 6.932118, 5496.701, 803.3566, 2.736404, 2200.497, 837.2356, 2.591732, 2170.118, 99.85507, 99.93005, 99.04513, 99.94592, 100.0, 98.64034
17222.5852, 59.981703012664234, 59.98160922472, 59.984158503792486, 26.498323434469153, 26.676653626667882, 26.618997405949735, 0.9999841402004807, 0.9999909540339007, 0.9999825211688244, 7519.292031238031, 7552.303819786289, 7549.720244932093, 169.2852098176379, 32.30880404989557, 40.62720532150388, 7521.693014747507, 7552.76441239841, 7550.456741079832, 285.6330570862517, 284.679086856077, 285.0469377916289, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1704, 2.775999, 2199.333, 790.9362, 6.948308, 5495.162, 828.0099, 6.593227, 5459.303, 796.504, 6.903987, 5499.511, 804.3295, 2.735126, 2200.157, 836.9175, 2.593746, 2169.906, 99.96829, 99.91608, 99.26379, 99.98654, 100.0, 98.66973
17224.976280000003, 59.98061704333571, 59.98190856407986, 59.977072302669995, 26.483404696674903, 26.67391615198988, 26.61467334754799, 0.9999864814755719, 0.9999937655826433, 0.999989247324857, 7515.106609369389, 7546.7926247821615, 7544.602371945896, 167.2796450549556, 27.283599340940782, 35.771949065174795, 7520.7716259097915, 7556.053559610759, 7553.973488599588, 285.5300765036906, 284.6392062163824, 285.008142656153, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 798.4397, 2.755832, 2200.719, 783.8544, 7.000251, 5487.4, 821.3516, 6.669986, 5478.37, 802.7956, 6.851034, 5500.121, 810.7576, 2.711384, 2198.211, 830.6549, 2.624876, 2180.391, 100.0, 99.77059, 99.58901, 100.0, 99.91533, 99.11515
17227.35996, 59.97685747346534, 59.97913482357326, 59.98022690129571, 26.49143235312388, 26.68625373381583, 26.63910309298294, 0.9999839541462952, 0.9999905405016554, 0.9999855364951271, 7522.616798866582, 7557.932736931483, 7555.405053622684, 165.35606655988113, 34.01065371997174, 45.18913397609822, 7527.011916696041, 7554.667580877718, 7547.823699749716, 285.48149538949735, 284.66901676043955, 285.0677019818469, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1507, 2.776356, 2199.486, 790.119, 6.95457, 5495.274, 828.0293, 6.593227, 5459.363, 796.5428, 6.904171, 5499.513, 804.3485, 2.735308, 2200.163, 836.8976, 2.594112, 2170.126, 99.95045, 99.91172, 99.2608, 99.98865, 100.0, 98.67778
17229.8704, 59.9768337695132, 59.97668976816572, 59.97790588173802, 26.463253259901624, 26.643267853523326, 26.5874262988975, 0.9999862378968856, 0.9999854497895252, 0.9999856595427791, 7517.60780649188, 7547.368006407734, 7544.711425856052, 166.7186985097187, 40.109317104599086, 39.46020245745308, 7516.514862751712, 7547.26817890996, 7538.850967930195, 285.5918401922886, 284.7291459693677, 285.02402437744246, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1704, 2.776177, 2198.773, 790.1385, 6.954754, 5495.333, 821.701, 6.664832, 5476.744, 796.5623, 6.904171, 5499.678, 804.2531, 2.737317, 2200.789, 838.2098, 2.586238, 2165.854, 99.96568, 99.90961, 99.5808, 99.98963, 100.0, 98.49058
17232.27032, 59.97780116075921, 59.97786492067095, 59.97903647187753, 26.477162172286324, 26.685518502353858, 26.629404298921255, 0.9999876550160465, 0.9999914833301592, 0.9999871767827733, 7521.851694056306, 7555.612842929202, 7546.477625003338, 173.10795458657276, 33.52895841105175, 37.21567915957712, 7527.298657731925, 7555.375824603289, 7551.524991928081, 285.53250389829975, 284.65200390079383, 285.0495914680459, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 785.7236, 2.794916, 2196.151, 796.1308, 6.907416, 5498.967, 816.7704, 6.711402, 5485.295, 792.9893, 6.932854, 5498.299, 802.441, 2.739691, 2200.6, 837.7525, 2.588253, 2169.701, 99.84412, 99.98126, 99.73124, 99.96145, 100.0, 98.63867
17234.610480000003, 59.97307742396704, 59.97395575943498, 59.97062147245274, 26.478347132434354, 26.647086637256425, 26.63203554105569, 0.9999843221902592, 0.999984915354676, 0.9999819015482524, 7521.694415255127, 7559.187046835361, 7549.594434994737, 174.1817003142687, 38.449993472502456, 41.815643703542264, 7524.644489116326, 7550.051816480614, 7551.593516624437, 285.5161172439523, 284.66633297798677, 285.00439994326825, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1901, 2.776356, 2199.003, 793.5043, 6.928598, 5498.771, 821.7593, 6.665016, 5476.574, 790.659, 6.952895, 5495.217, 804.3104, 2.73476, 2200.171, 836.9374, 2.592831, 2170.71, 99.97306, 99.96862, 99.57267, 99.91163, 99.99815, 98.66727
17236.94644, 59.970924317723735, 59.968512934331144, 59.973159996541504, 26.500652003814427, 26.677190262331195, 26.63816726721829, 0.9999830519769942, 0.9999946877791938, 0.9999825917603813, 7519.979246287594, 7549.790702921382, 7550.59119969086, 160.66524973988987, 25.588737086292895, 49.239296036288124, 7521.10380777185, 7558.042189331689, 7551.9174201252135, 285.5003959766588, 284.6369573823088, 284.9120992328083, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 796.5273, 2.759758, 2200.125, 802.2787, 6.856209, 5500.516, 828.2622, 6.590651, 5459.25, 783.9402, 6.99978, 5487.408, 810.7004, 2.71175, 2198.265, 830.635, 2.625243, 2180.509, 100.0, 100.0, 99.25769, 99.76966, 99.92993, 99.11266
17239.293680000002, 59.97382050614763, 59.97492273320589, 59.97313665187959, 26.495716346202357, 26.650222879135576, 26.631481169690144, 0.9999839707339321, 0.999987932035531, 0.9999851036437586, 7518.51997590165, 7552.842769043653, 7544.158004871506, 170.57887028883533, 36.69214302473438, 48.13319858983411, 7519.004963175101, 7544.056423970371, 7542.781273723143, 285.5917101352153, 284.69007729160364, 285.0128240962679, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.131, 2.776177, 2199.108, 796.4421, 6.904653, 5499.739, 821.4487, 6.667041, 5477.646, 790.2512, 6.953446, 5495.164, 804.3104, 2.735126, 2200.157, 836.4205, 2.595028, 2170.786, 99.95806, 99.98886, 99.59216, 99.90853, 100.0, 98.68924
17241.776840000002, 59.980278462015576, 59.980912836995806, 59.97685817451795, 26.48316969280934, 26.6441572475148, 26.594837115791332, 0.9999837883819492, 0.9999883072589496, 0.9999819376986944, 7515.291972708467, 7540.6037499735185, 7537.98510679425, 168.7103592714634, 36.766538838878205, 48.06206622238642, 7510.260761413254, 7540.04254172188, 7537.853366508383, 285.55955546934274, 284.7273614238699, 285.0945529945252, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1113, 2.776177, 2199.003, 796.4421, 6.905021, 5499.575, 828.0293, 6.593411, 5459.586, 790.2124, 6.953814, 5495.327, 804.3676, 2.735673, 2200.101, 836.8777, 2.593929, 2170.697, 99.96568, 99.99086, 99.26581, 99.91363, 100.0, 98.64114
17244.20116, 59.97928178362123, 59.98092425435312, 59.983777628172696, 26.503521342985955, 26.681133648564398, 26.6300704553831, 0.9999858140151395, 0.9999908278157226, 0.9999840527634145, 7524.219365726343, 7553.9546909068295, 7550.285898796721, 165.80701009145014, 34.742319150064304, 42.09871937327762, 7519.684150634567, 7555.352637783899, 7549.419644395088, 285.69529919941283, 284.7495897589886, 285.0516613265309, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 785.6842, 2.794381, 2196.344, 790.119, 6.954754, 5495.22, 834.377, 6.515733, 5436.587, 796.5234, 6.904355, 5499.223, 799.1602, 2.750831, 2200.489, 841.0329, 2.574518, 2164.366, 99.80933, 99.91169, 98.84368, 99.98653, 99.99061, 98.34517
17246.582000000002, 59.98346981008263, 59.98190964217172, 59.98575375873966, 26.496138686117124, 26.66356368454738, 26.624231380295214, 0.9999832791240513, 0.9999899082592889, 0.9999841690090586, 7519.076354017562, 7549.822716465425, 7546.073602245631, 162.13320688273689, 31.22108958051058, 42.44681172144374, 7527.073458958973, 7552.047822111588, 7546.857633145993, 285.8080758028273, 284.8096795058584, 285.0740518736334, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.2098, 2.776534, 2199.171, 795.7612, 6.91552, 5498.547, 828.0875, 6.592307, 5459.639, 793.5135, 6.924764, 5498.7, 804.3485, 2.734578, 2200.173, 836.9771, 2.593929, 2169.819, 99.9609, 99.9797, 99.26477, 99.97496, 99.99281, 98.66739
17249.1264, 59.99305878565436, 59.99040752944582, 59.992209924491284, 26.46974675906603, 26.651677005204494, 26.602476558021625, 0.9999818481647413, 0.9999929110394873, 0.9999836916670053, 7525.734383294331, 7547.888453500437, 7551.559375164126, 167.81165850570324, 33.135950900016724, 40.411333499715965, 7527.566254844486, 7559.922852321941, 7549.7357818507, 285.81042017910926, 284.85342864533794, 285.15518809499673, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 796.2908, 2.7619, 2200.634, 784.7299, 6.997119, 5487.516, 821.0604, 6.671827, 5478.087, 802.7956, 6.851218, 5500.29, 810.7004, 2.711567, 2197.943, 830.6151, 2.625243, 2180.568, 100.0, 99.77908, 99.60834, 100.0, 99.9274, 99.11019
17251.477880000002, 59.993142203954754, 59.99223770866846, 59.991501666237035, 26.46612462888986, 26.65518215224607, 26.599734289726253, 0.9999829968331706, 0.9999896405329549, 0.9999839598384572, 7520.9542664563905, 7554.605253388981, 7549.48839467287, 167.06505671874254, 29.735090669419606, 39.30328806334137, 7530.969249530594, 7548.634254599718, 7556.174888501565, 285.7659572641311, 284.8990565273989, 285.1622834703903, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1507, 2.775999, 2199.501, 790.119, 6.954938, 5495.103, 828.2817, 6.591755, 5459.304, 796.5234, 6.904171, 5499.453, 804.3867, 2.735308, 2200.162, 836.8976, 2.59338, 2170.655, 99.9759, 99.91265, 99.26692, 99.98972, 100.0, 98.66473
17253.890720000003, 59.99429320218281, 59.99278553149987, 59.99352532617396, 26.47951036481112, 26.654233507260084, 26.618096036607508, 0.9999833505943679, 0.9999903255259662, 0.9999847331572901, 7520.821464168377, 7556.544738712582, 7544.0593838340255, 164.29936448399206, 33.95284637787563, 42.838815126448935, 7506.691506927932, 7539.867666828494, 7529.99945017934, 285.7496687018609, 284.9084640622761, 285.2359673762011, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1507, 2.776356, 2199.118, 790.119, 6.954938, 5495.219, 827.9905, 6.593596, 5459.59, 796.5234, 6.903987, 5499.506, 804.2913, 2.735491, 2199.835, 836.8181, 2.592647, 2170.354, 99.96567, 99.91167, 99.26284, 99.98961, 100.0, 98.65418
17256.2916, 59.99058896237372, 59.99258340019635, 59.99205819532164, 26.487953269231955, 26.666532334610853, 26.639843695753637, 0.9999832371373892, 0.9999904830442473, 0.9999819465146611, 7521.755955135962, 7557.345550735841, 7553.000698098946, 167.79371199435468, 29.410995078290398, 40.01448191293957, 7520.2919922844585, 7549.70838620673, 7545.912551646881, 285.71535778065913, 284.92387460143453, 285.2250100121006, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 785.8616, 2.794916, 2196.659, 796.4421, 6.90539, 5499.687, 834.377, 6.515917, 5436.533, 790.2512, 6.953814, 5495.163, 798.1111, 2.755762, 2200.092, 842.0866, 2.568109, 2162.727, 99.84673, 99.9918, 98.84466, 99.90948, 100.0, 98.22865
17258.676600000003, 59.99088293532781, 59.98916695319628, 59.986337310157595, 26.48861069904036, 26.638005528498603, 26.60070657823535, 0.9999880156169995, 0.9999902838187872, 0.9999867460048463, 7522.616494441165, 7555.016908605685, 7550.100837797941, 165.8493559115534, 31.722757099887986, 44.778814432077525, 7528.53860836181, 7549.602384115536, 7550.934260015614, 285.7633615508737, 284.8378292772055, 285.2320770697705, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1507, 2.776177, 2199.113, 790.119, 6.952912, 5496.035, 828.0487, 6.594332, 5459.581, 793.8048, 6.926051, 5497.33, 804.3295, 2.735308, 2199.885, 836.9175, 2.593746, 2171.11, 99.96328, 99.92651, 99.26792, 99.95618, 100.0, 98.63554
