TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
17275.4406, 59.98859319615585, 59.9927422142148, 59.993435127013086, 30.198189787086303, 30.404893877347522, 30.323809076731305, 0.9999791888801609, 0.9999782691564377, 0.9999761477016385, 8588.555460453263, 8616.280662892734, 8616.960386918043, 207.4611761350693, 52.00506152276489, 61.92323947489149, 8589.211326629615, 8620.454637874927, 8618.92084123835, 285.8269125038371, 284.9158776512129, 285.2993186170381, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 795.1079, 2.769039, 2199.39, 798.3876, 6.892864, 5499.775, 827.7963, 6.593227, 5460.257, 789.5327, 2.784527, 2198.458, 805.0924, 6.830881, 5499.509, 837.2356, 6.478273, 5424.297, 99.98577, 99.9945, 99.2566, 99.90074, 99.98966, 98.62014
17277.80228, 59.99269476251988, 59.98155349865366, 59.98690038527581, 30.233498702916023, 30.435756157781775, 30.362822938490833, 0.9999745299789937, 0.9999822287102391, 0.9999753812704713, 8595.513230744094, 8635.653132189816, 8626.58046123687, 204.09767157587385, 50.31662599106039, 59.88752112408292, 8596.529823250312, 8630.828342744539, 8620.197977041098, 285.8180141254902, 284.8714566715519, 285.2623968598345, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 792.0521, 2.77582, 2199.401, 796.4032, 6.90539, 5499.461, 828.1069, 6.593964, 5459.979, 789.4356, 2.784711, 2198.12, 805.0734, 6.831064, 5499.564, 830.7941, 6.559395, 5449.638, 99.97135, 99.98869, 99.27094, 99.92295, 99.98866, 99.0871
17280.179640000002, 59.98209235829225, 59.985156397326286, 59.985371408094366, 30.180610020392717, 30.395800103310368, 30.342433762534434, 0.9999737862321567, 0.999981496653758, 0.9999734082105822, 8585.273530530538, 8614.892480229824, 8614.79310458554, 200.3414462521, 55.7361417642428, 58.0371485870628, 8591.29116000889, 8620.341627140535, 8621.387092624742, 285.85305079376326, 284.93190785162864, 285.38217659346583, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 785.8813, 2.795095, 2196.716, 790.0996, 6.954754, 5495.16, 834.3187, 6.516469, 5436.59, 796.0186, 2.764854, 2200.237, 798.7596, 6.885487, 5500.244, 824.5712, 6.63191, 5469.825, 99.8241, 99.9106, 98.83851, 100.0, 100.0, 99.4363
17282.550280000003, 59.989106268241805, 59.98453858410322, 59.98466244983926, 30.233453803112013, 30.431576747911713, 30.39218551863135, 0.9999772708519404, 0.9999809381937835, 0.9999757865391224, 8604.448761828025, 8631.6663503389, 8628.816814813483, 201.08830306155608, 54.04891627272855, 58.39046643571055, 8606.017852518602, 8635.961978709338, 8635.34741531601, 285.84469284047253, 285.00912059444954, 285.2926397691899, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 792.1704, 2.775999, 2199.075, 796.4032, 6.90539, 5499.631, 828.0487, 6.593411, 5459.533, 789.5716, 2.78416, 2197.242, 805.0543, 6.830881, 5499.346, 830.9531, 6.560493, 5451.247, 99.95567, 99.98881, 99.26284, 99.87324, 99.98964, 99.11219
17284.883520000003, 59.98742067555096, 59.986915985401545, 59.98876630576414, 30.224143398433647, 30.444928903930936, 30.415594584887707, 0.9999746253612162, 0.9999878825172073, 0.99997888071657, 8599.132477938614, 8632.785895299981, 8633.050238505639, 202.49775914735096, 44.06355284025449, 63.92673933936703, 8599.0189286351, 8632.849340337227, 8629.867414041053, 285.8512958595325, 284.94382410045336, 285.28974681765595, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 792.0521, 2.777248, 2198.931, 796.4032, 6.905574, 5499.402, 828.0487, 6.592859, 5459.531, 795.8049, 2.764854, 2199.351, 798.0157, 6.894983, 5499.559, 822.2451, 6.658829, 5477.196, 99.96748, 99.98773, 99.26179, 99.96911, 99.99057, 99.58101
17287.20232, 59.98622988926381, 59.9882920867854, 59.99209560180325, 30.20721248186088, 30.403158479728578, 30.335548983538853, 0.9999808737333109, 0.9999826954391092, 0.9999795269794008, 8591.285184988103, 8620.957157028319, 8621.98361462349, 204.00541588215083, 53.039631411912524, 57.46630900957962, 8590.022965387063, 8620.98367738747, 8617.211565570595, 285.8267645363755, 284.94244408423384, 285.37427657508135, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 798.4988, 2.755832, 2200.787, 802.4539, 6.857683, 5500.534, 823.681, 6.643295, 5469.183, 799.2808, 2.75419, 2199.855, 796.814, 6.901923, 5499.979, 823.6368, 6.636488, 5469.071, 100.0, 100.0, 99.48615, 99.992, 99.995, 99.43626
17289.596800000003, 59.98946412356258, 59.98943494920671, 59.98868978886593, 30.220536105120246, 30.411156285110508, 30.38252424793434, 0.9999771434810601, 0.9999799688840986, 0.9999772428815087, 8592.490638808036, 8623.187116283432, 8624.4885783885, 207.25043660322217, 55.63312246286114, 59.4262682799839, 8597.514030418275, 8627.734012787541, 8622.34269578812, 285.8548625914127, 284.98664894955743, 285.37607687547694, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 792.2493, 2.776534, 2199.416, 796.4032, 6.905205, 5499.688, 822.6716, 6.662623, 5476.797, 795.9409, 2.76467, 2199.354, 798.8168, 6.885487, 5500.131, 824.5116, 6.632643, 5469.763, 99.96659, 99.99085, 99.57674, 100.0, 100.0, 99.453
17291.992000000002, 59.98549090091288, 59.98383804738002, 59.98532504133176, 30.221588933513033, 30.432490225252494, 30.387248416761075, 0.9999770104177813, 0.9999845419570214, 0.9999775748613031, 8593.580516806283, 8629.291656568423, 8631.769419303895, 203.58165822422916, 46.85270495128361, 57.39209741823197, 8600.725659451055, 8629.19418264138, 8629.621502751867, 285.84576422812734, 285.0075748089491, 285.35545927359647, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 786.1573, 2.794381, 2196.726, 790.158, 6.954754, 5495.16, 815.3727, 6.732571, 5489.364, 789.4745, 2.783424, 2198.224, 805.0543, 6.831064, 5499.292, 830.814, 6.559578, 5449.69, 99.83104, 99.91063, 99.81136, 99.91786, 99.9886, 99.08501
17294.48296, 59.97811441192948, 59.97777961609479, 59.9787938842313, 30.22909738254801, 30.413808902782645, 30.388831712086795, 0.9999772453655786, 0.9999784609641585, 0.9999772741503067, 8594.890779637706, 8627.577029085687, 8627.737952120344, 202.03181191714975, 52.34165292547209, 57.14552105518669, 8592.199775520801, 8629.99139513688, 8626.429438664405, 285.9389960077892, 284.9895553431761, 285.2331185356307, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 792.2296, 2.776713, 2199.276, 796.4421, 6.905021, 5499.685, 821.6816, 6.665568, 5477.022, 795.8438, 2.763935, 2199.801, 798.7787, 6.885304, 5500.079, 824.4917, 6.63539, 5470.51, 99.96567, 99.9898, 99.58805, 99.98953, 99.99902, 99.43938
17296.849400000003, 59.97679180930408, 59.980699219500245, 59.980267480584864, 30.205780579828264, 30.423987319318204, 30.382108136651922, 0.9999758882474624, 0.9999774688101981, 0.9999725453265061, 8593.624959107774, 8630.770104946425, 8627.10626986415, 208.30626712311914, 56.35543814247001, 56.69206128073938, 8591.373120959675, 8625.984585682048, 8619.50378213429, 285.82822861761065, 284.9296460902768, 285.35964938068423, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 792.2296, 2.77582, 2199.883, 796.4421, 6.905205, 5499.462, 821.6816, 6.665936, 5477.25, 795.8632, 2.764302, 2199.663, 798.7978, 6.885304, 5500.08, 824.7104, 6.634474, 5471.534, 99.94328, 99.99085, 99.57674, 100.0, 100.0, 99.48104
17299.28296, 59.97637798041626, 59.98047905685796, 59.978410055437344, 30.224706506650087, 30.427719894867053, 30.357787042632943, 0.9999755158377679, 0.9999850798155564, 0.9999799655356232, 8597.839822997115, 8624.785755763587, 8623.90224069932, 199.4668571430018, 56.92378936730802, 51.55026160782472, 8594.324891713568, 8627.457538614499, 8626.348625636801, 285.87768641995626, 284.89889888938944, 285.27669565387026, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 798.6368, 2.755297, 2200.079, 802.6678, 6.852525, 5500.119, 827.7575, 6.60372, 5463.403, 800.7567, 2.749042, 2200.793, 795.3262, 6.910689, 5499.651, 822.6229, 6.654617, 5471.417, 100.0, 100.0, 99.30251, 100.0, 99.99225, 99.52073
17301.65996, 59.97373618474158, 59.97825272832492, 59.979415436189406, 30.249033183911394, 30.446292578770446, 30.393373349172194, 0.9999755166901447, 0.9999806084586156, 0.9999734669636692, 8606.932952871211, 8638.367841778836, 8631.640340096816, 207.25873735537903, 56.10435226768004, 59.36417778468058, 8598.970007066215, 8632.202672158628, 8627.787727253464, 285.8732155000662, 284.9521981105172, 285.2230878366134, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 792.0718, 2.776177, 2198.396, 796.4226, 6.905021, 5499.632, 821.6234, 6.66428, 5477.363, 795.7855, 2.764302, 2199.989, 798.7978, 6.885669, 5500.028, 818.3087, 6.702045, 5483.986, 99.92568, 99.98881, 99.58702, 100.0, 100.0, 99.70743
17304.03036, 59.97431477600875, 59.977103357739196, 59.975408014085886, 30.268845323698645, 30.438711515319827, 30.40681138689209, 0.9999792025229263, 0.9999866249602761, 0.9999745620074741, 8598.278842172707, 8627.846914892367, 8630.809371325602, 198.042868852041, 50.085772399591406, 60.6583217848185, 8603.062897416881, 8632.632723683342, 8638.784817337984, 286.0524607958113, 284.96637570144725, 285.30142905742815, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 787.9908, 2.789384, 2196.963, 791.1307, 6.949965, 5495.393, 815.4116, 6.73165, 5489.248, 789.7657, 2.78324, 2198.41, 805.0924, 6.830516, 5499.509, 811.9666, 6.766321, 5493.932, 99.86054, 99.91483, 99.80728, 99.92631, 99.98966, 99.88827
17306.39424, 59.97741544404875, 59.97588637427783, 59.975621163828684, 30.234554425158127, 30.4283999548947, 30.404715911350692, 0.9999761579482244, 0.999979774090994, 0.9999715209967555, 8596.55761533881, 8626.06987877074, 8634.631368701488, 201.84931305989994, 59.11088047249814, 57.70844361992158, 8595.33893318634, 8632.837710929192, 8628.637464397694, 285.98369460375886, 285.0094694020031, 285.40396620808747, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 792.0127, 2.776177, 2199.198, 796.4226, 6.90539, 5499.632, 821.701, 6.666489, 5477.134, 795.8049, 2.763567, 2199.786, 798.8168, 6.885669, 5500.076, 818.3286, 6.702595, 5484.104, 99.96306, 99.99191, 99.58703, 99.98886, 99.99997, 99.72003
17308.84432, 59.97488046952736, 59.972230279525206, 59.97430094335513, 30.196412912775244, 30.42873564897618, 30.36800530850918, 0.9999754474220234, 0.9999813616564747, 0.9999749462600814, 8594.921789781483, 8623.587706719834, 8622.183252170871, 206.8547503070672, 53.245152258987446, 59.77935439000248, 8595.502504747743, 8625.37249876875, 8625.386966286105, 285.9433215439816, 285.01934633345076, 285.4494551979675, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.9338, 2.776891, 2199.258, 796.4421, 6.905205, 5499.739, 821.701, 6.664648, 5477.308, 795.9214, 2.764118, 2200.027, 798.7787, 6.885487, 5500.13, 818.3286, 6.701679, 5483.931, 99.96487, 99.99085, 99.57571, 99.99236, 100.0, 99.71695
17311.2912, 59.9748633023929, 59.976981904228424, 59.97434141525081, 30.216513669571416, 30.4170966469761, 30.38301563979745, 0.9999765216006691, 0.9999820442324794, 0.9999792377491293, 8594.77925979462, 8630.507105220135, 8632.40521090923, 204.063871531934, 51.131731128395586, 55.67471285256397, 8601.758970939436, 8632.936522459839, 8630.780280672328, 286.0204452029285, 284.98531283631036, 285.32821746518846, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 798.6368, 2.755118, 2201.227, 802.6678, 6.852709, 5500.23, 827.8934, 6.595805, 5459.53, 802.0383, 2.74279, 2200.0, 793.2661, 6.927673, 5498.452, 822.7621, 6.660477, 5478.342, 100.0, 100.0, 99.26279, 100.0, 99.96098, 99.5684
17313.74612, 59.97328508776778, 59.97930937439151, 59.974878942945274, 30.22529801245165, 30.42948100554952, 30.3818415848111, 0.9999778809696928, 0.9999764384281854, 0.9999744000803118, 8592.786991297246, 8621.519561371093, 8623.77379322355, 204.682704526409, 55.896781516267765, 60.05919836728117, 8597.393752475882, 8628.538943344423, 8626.885742929815, 285.9480255941259, 284.98473972322523, 285.27767999266234, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 792.3478, 2.773679, 2199.547, 796.4226, 6.905205, 5499.575, 821.7593, 6.6652, 5477.021, 795.7466, 2.764854, 2200.206, 798.8359, 6.885121, 5500.194, 824.452, 6.631178, 5470.276, 99.97309, 99.98978, 99.58088, 99.97427, 100.0, 99.43212
17316.23872, 59.97671405185883, 59.980828151642775, 59.979193315547285, 30.25789959338749, 30.453633830050673, 30.397442660968256, 0.9999755577925852, 0.9999859593754895, 0.9999731341497833, 8599.157486077529, 8626.234529466528, 8626.730368231421, 195.86569316694795, 48.466803171117135, 60.652293198506925, 8603.536245043406, 8630.844116242728, 8622.229635656493, 285.86240496493116, 284.9514532904607, 285.30500336540786, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 802.2249, 2.741198, 2200.533, 791.5782, 6.946465, 5495.17, 815.431, 6.731466, 5489.364, 789.7075, 2.783424, 2198.345, 805.0924, 6.830516, 5499.452, 830.814, 6.559029, 5449.81, 100.0, 99.92016, 99.80311, 99.92336, 99.98863, 99.08497
17318.68804, 59.98756884613979, 59.98360769912052, 59.984974638156196, 30.235318427928494, 30.411178876701623, 30.381084860661097, 0.9999777767534775, 0.9999783828823278, 0.9999751978057749, 8595.477759236355, 8626.064955165963, 8629.531157169871, 205.72284760454568, 59.859274277196164, 60.54598317342152, 8595.248885360046, 8627.992713156718, 8624.901097920685, 285.84364446961484, 284.9507896451891, 285.29609547780206, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 798.3806, 2.756189, 2200.437, 796.4421, 6.905021, 5499.627, 821.6816, 6.665568, 5476.579, 795.8243, 2.763935, 2200.308, 798.8168, 6.885304, 5500.19, 824.7104, 6.632277, 5470.224, 100.0, 99.99182, 99.57276, 99.97252, 100.0, 99.43943
17321.019800000002, 59.9895623680184, 59.98405442027944, 59.98383013773444, 30.218716109408692, 30.415728442563804, 30.376074617414933, 0.9999756504354881, 0.9999805157184729, 0.9999806200396741, 8595.849091376125, 8625.82532805738, 8628.986017797179, 205.36685671306714, 58.6528334615337, 58.19791507701166, 8594.137564880024, 8627.184205236508, 8625.673921471653, 285.9019378060059, 284.9711418599481, 285.22250742739726, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 798.3608, 2.756367, 2200.332, 796.4226, 6.905021, 5499.685, 821.7593, 6.664464, 5477.361, 795.7661, 2.763199, 2199.679, 798.8168, 6.885304, 5500.133, 824.6906, 6.632277, 5469.878, 100.0, 99.99086, 99.58699, 99.96396, 100.0, 99.45094
17323.43616, 59.98849779366462, 59.99049709109304, 59.9892581948698, 30.228517765267657, 30.427003901289904, 30.36018712809897, 0.9999778755899579, 0.9999818614436912, 0.9999771961118147, 8591.994144171249, 8627.572747491984, 8626.439091487551, 207.29837286341308, 52.98738536219503, 54.53271635688179, 8593.354043195897, 8632.35612190356, 8626.574194663997, 285.8766809288149, 285.0128600582078, 285.3067533869035, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 792.1113, 2.776356, 2199.338, 802.6484, 6.852893, 5500.23, 831.2711, 6.554572, 5453.014, 802.1548, 2.743158, 2199.896, 792.6747, 6.930778, 5497.66, 819.9588, 6.684832, 5478.746, 99.95499, 100.0, 99.09729, 100.0, 99.95604, 99.6152
17325.84288, 59.98962824558218, 59.985572973793346, 59.987571087824534, 30.243104975468146, 30.45653671723265, 30.388300386334492, 0.9999756238941722, 0.9999757814587956, 0.9999738514609171, 8592.708949271933, 8625.054500201923, 8629.648541668172, 201.50290026929815, 54.14730238332686, 62.47214270459881, 8603.66249143481, 8629.653533529752, 8632.811446438107, 285.9161986874655, 284.9375111688041, 285.3067593534942, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 798.1046, 2.756546, 2200.224, 796.4421, 6.905205, 5499.627, 821.7787, 6.666305, 5476.91, 795.8438, 2.764118, 2199.921, 798.7978, 6.885304, 5500.298, 818.8256, 6.701313, 5483.992, 100.0, 99.99182, 99.58599, 99.96945, 100.0, 99.70547
17328.34156, 59.9867540022743, 59.98546535013607, 59.984334151839846, 30.226654867246545, 30.44242875550296, 30.38957722912136, 0.9999771706964552, 0.9999781669475157, 0.9999792781842083, 8591.716581731183, 8631.548053362221, 8624.011744183937, 203.0409491280334, 53.84993536221782, 63.71010923232643, 8606.389536400673, 8627.921824994908, 8633.268865121358, 285.8488439479509, 284.9721583771121, 285.4123611505993, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 792.1901, 2.775999, 2199.658, 796.4226, 6.905205, 5499.515, 821.6428, 6.6652, 5477.304, 796.0186, 2.763751, 2199.988, 798.8168, 6.885304, 5500.298, 818.3087, 6.701679, 5484.104, 99.98307, 99.98978, 99.57786, 99.97893, 99.99902, 99.71586
17330.8518, 59.98933651369875, 59.99014825902638, 59.98462927150443, 30.22184819194767, 30.444281397987098, 30.386517061372576, 0.9999747291587534, 0.9999781908743918, 0.9999781663390078, 8592.511865038661, 8627.92601468098, 8611.89307160051, 205.67836684378182, 57.87301735867413, 52.10422095940021, 8544.183110896785, 8554.395920221441, 8545.875010491282, 285.8639609153275, 284.9592703777699, 285.38666708577693, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 792.1113, 2.776713, 2199.166, 796.4226, 6.905205, 5499.351, 821.7205, 6.665568, 5477.697, 795.9214, 2.763383, 2199.795, 798.7978, 6.885669, 5500.023, 818.3484, 6.701679, 5483.707, 99.96068, 99.98679, 99.58286, 100.0, 99.99902, 99.71486
17333.235760000003, 59.98781708313409, 59.98440279644821, 59.98420982557372, 29.435510678636398, 29.54692667437654, 29.285506098696565, 0.9999759456352214, 0.9999792400493814, 0.9999765303846893, 8144.673214965139, 8142.626355750412, 8121.485937937314, 193.56511151431278, 49.72626090339509, 57.79022562514865, 7962.744250831677, 7930.785267483371, 7892.81547383199, 285.86491103023144, 284.93439840413885, 285.2559315067264, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 524.9759, 2.991945, 2078.195, 796.3059, 6.905942, 5499.399, 819.7598, 6.677533, 5469.063, 796.4846, 2.761728, 2199.839, 798.8359, 6.885304, 5500.08, 818.3484, 6.701496, 5484.05, 87.97437, 99.99196, 99.62977, 100.0, 100.0, 99.70761
17335.649800000003, 59.98394803542963, 59.98447770879053, 59.98443556137494, 27.785384696896557, 27.853629162635027, 27.663491929436606, 0.9999782820820929, 0.9999830593338959, 0.9999801603046387, 7684.803712282449, 7682.051849348365, 7664.282054287245, 179.64465278615853, 46.65233328203749, 51.41312706600468, 7477.432412751151, 7498.4204399167, 7539.785157347681, 285.7988451614032, 284.83349461176107, 285.2459631691888, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.6972, 2.776891, 2198.748, 794.3409, 6.92694, 5498.062, 821.8951, 6.677717, 5497.278, 796.3292, 2.763015, 2200.373, 798.7978, 6.885487, 5500.187, 818.428, 6.700947, 5484.047, 99.9095, 99.96335, 99.61732, 99.98956, 100.0, 99.70547
17337.98412, 59.98160174650834, 59.98448428633107, 59.98588851637799, 28.541205969222563, 28.80487294560294, 28.86353756732325, 0.9999799102430025, 0.9999794979587349, 0.9999831736223602, 8273.700754402065, 8334.25585119218, 8347.95869756222, 196.21898744590862, 49.633143147868395, 52.42348417197479, 8364.717062832562, 8486.109864608472, 8525.543191658655, 285.95220631786975, 285.03049479015317, 285.36984584128993, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.8156, 2.776713, 2199.025, 796.3448, 6.905942, 5499.629, 819.4881, 6.686737, 5481.556, 541.8296, 3.025021, 1499.287, 798.7978, 6.885304, 5500.296, 818.4677, 6.700214, 5483.995, 99.92122, 99.99283, 99.66325, 71.02707, 100.0, 99.70552
17340.3548, 59.97718510762395, 59.98064234284062, 59.97815773278734, 30.207205833434703, 30.09401196183067, 29.438620370984044, 0.999902702802538, 0.9999387056163324, 0.9999834100204513, 8875.38143856065, 8582.661457922813, 8624.76595519201, 207.16580172119848, 53.804518498779544, 56.153507790962976, 8594.232993145713, 8640.792619428863, 8632.054504975556, 285.814258293918, 285.0409435175125, 285.3393218687313, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.4606, 2.778497, 2198.632, 796.4032, 6.90539, 5499.516, 819.7404, 6.686553, 5481.947, 791.261, 2.778276, 2198.991, 315.5774, 7.593528, 3281.597, 818.3087, 6.701679, 5483.991, 99.97213, 99.99189, 99.67036, 99.95273, 50.0696, 99.70752
17342.72752, 59.9725481044564, 59.97341111184976, 59.97337486129757, 30.264868167006803, 30.47999486477841, 30.40951080592812, 0.999979006090208, 0.999980288454858, 0.9999829221217509, 8600.230640696553, 8634.845812209707, 8624.192521428724, 210.05752033841873, 58.92596149862402, 60.64322612655906, 8601.990752408657, 8633.083414430299, 8633.185745026196, 285.72460323522813, 284.80976976363047, 285.19626858766117, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.3818, 2.778854, 2198.99, 796.3643, 6.905574, 5499.517, 819.5851, 6.689498, 5481.832, 791.1833, 2.777908, 2197.638, 797.4244, 6.897357, 5499.855, 839.5418, 6.457946, 5150.476, 99.94654, 99.98982, 99.67241, 99.93047, 99.997, 93.4938
17345.176160000003, 59.97490222759383, 59.969930062739046, 59.973057288064346, 30.225597434463673, 30.411385404776787, 30.38176562429967, 0.9999805143310679, 0.9999756510816209, 0.9999765349116493, 8594.631928709232, 8632.232725610309, 8624.41290632766, 208.52371431054718, 58.171852457591285, 59.33444472888959, 8603.394440855454, 8636.15496174411, 8624.011623375834, 285.77824096597243, 284.9093620579705, 285.2017017166603, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.2635, 2.780104, 2198.912, 796.481, 6.904653, 5499.519, 819.7792, 6.686368, 5481.557, 791.2998, 2.777357, 2198.099, 797.4053, 6.896992, 5499.744, 818.3087, 6.701496, 5483.816, 99.94915, 99.99083, 99.66225, 99.94525, 99.99393, 99.71379
17347.59008, 59.969287406619316, 59.97026779887762, 59.97351648314578, 30.243160717849523, 30.430160947257935, 30.385421723041805, 0.9999788737419734, 0.9999824910966256, 0.9999761712761659, 8599.557201985332, 8636.361337773, 8629.43639508836, 202.29957507846666, 53.672100897281325, 55.22728435163344, 8599.098134810174, 8634.880258845671, 8632.76146075782, 285.87023887622695, 285.10008999399287, 285.20297058298576, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 784.7971, 2.797951, 2195.933, 790.1385, 6.954386, 5495.164, 813.4316, 6.751898, 5492.197, 785.1053, 2.796662, 2195.456, 803.6809, 6.8433, 5499.945, 812.0262, 6.765588, 5493.649, 99.80349, 99.91067, 99.86175, 99.80113, 99.99763, 99.88613
17349.95232, 59.96785281275474, 59.96998989169397, 59.96896173696356, 30.213966046181476, 30.437399380951344, 30.38269067613814, 0.9999741817708078, 0.9999790036710503, 0.9999799783773912, 8596.71811045438, 8640.377004930278, 8632.190096534554, 206.55856025852245, 52.98000335966526, 54.20674390461909, 8600.721427249013, 8629.30194566352, 8624.214749029119, 285.7674225579567, 285.00961428035856, 285.45142749162835, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.2043, 2.779033, 2198.827, 796.4615, 6.904837, 5499.46, 819.7598, 6.686737, 5481.839, 791.3581, 2.778828, 2198.832, 797.4053, 6.896992, 5499.796, 818.3484, 6.700947, 5484.393, 99.94528, 99.99091, 99.66325, 99.94123, 99.99301, 99.70551
17352.41372, 59.972649160121136, 59.971405262658074, 59.97727084669804, 30.185551172859036, 30.38301930709063, 30.347166608370408, 0.9999733051404558, 0.9999778289664587, 0.9999788520728593, 8587.606693264994, 8622.359482316686, 8609.684132585342, 202.99555748724742, 58.45228751117588, 64.3673361856554, 8591.900211215485, 8619.8454613017, 8623.476579404065, 285.874962643653, 285.0631030142607, 285.3252402445391, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.2043, 2.779568, 2198.897, 797.0452, 6.896916, 5500.19, 821.8757, 6.663727, 5474.562, 795.0088, 2.766876, 2200.16, 792.3696, 6.93717, 5496.133, 824.6508, 6.631544, 5469.705, 99.94847, 99.99666, 99.54619, 100.0, 99.93354, 99.44779
17354.852160000002, 59.97957557969679, 59.976161360962536, 59.97530204877236, 30.239569674250735, 30.441503242794372, 30.355419269222487, 0.9999776113379225, 0.9999806000329906, 0.9999771842246938, 8593.070433821696, 8632.233214735767, 8634.959969273896, 201.92110938732606, 59.06912907552805, 63.94908124103404, 8608.874693856193, 8636.322417763795, 8631.655990168412, 285.8415653824642, 284.9908775576183, 285.41229864987235, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 792.5844, 2.774571, 2198.79, 797.0258, 6.903363, 5499.691, 819.7792, 6.686, 5481.664, 791.3969, 2.778828, 2198.287, 797.4244, 6.896626, 5499.853, 818.3882, 6.702412, 5484.166, 99.95987, 99.99615, 99.66521, 99.94828, 99.99592, 99.71896
17357.30112, 59.97878332327438, 59.97686376104077, 59.97682306702012, 30.19419942620355, 30.412437434255587, 30.36442276712902, 0.9999787782713804, 0.9999764281778597, 0.999977680902405, 8591.437571393295, 8630.005583968847, 8625.741686258567, 205.50050771531187, 60.156384118998176, 60.00708682276422, 8595.079038069061, 8627.730137822206, 8626.774121018436, 285.88626910417486, 285.0660204963777, 285.31670716642304, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 797.2765, 2.760294, 2200.801, 796.481, 6.904653, 5499.57, 826.1464, 6.614764, 5466.208, 791.2804, 2.777908, 2198.113, 797.4053, 6.896809, 5499.962, 818.3683, 6.702412, 5484.049, 100.0, 99.98984, 99.3842, 99.92786, 99.99791, 99.72005
17359.70504, 59.978897521256805, 59.97794987077738, 59.976307011950595, 30.237249514974167, 30.436895277700636, 30.364899610221237, 0.9999802628050009, 0.9999852829172293, 0.9999776235157458, 8596.4892767978, 8631.588947401615, 8630.454618365808, 199.31270883015213, 48.32995055137326, 59.95122347814993, 8602.897899135705, 8627.06236361961, 8629.107421909104, 285.81449638351825, 284.9088279805816, 285.3088792151245, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 803.8021, 2.738164, 2201.101, 790.1385, 6.954754, 5495.163, 832.3387, 6.540583, 5444.07, 785.0665, 2.797214, 2195.361, 803.6809, 6.8433, 5499.839, 811.9865, 6.765954, 5493.931, 100.0, 99.91064, 98.98171, 99.81832, 99.99763, 99.88727
17362.109, 59.98266952519013, 59.981415750429406, 59.98260648157107, 30.20026720696837, 30.387313061664454, 30.37175886462357, 0.9999768112042098, 0.9999800953193337, 0.9999760320248762, 8592.228008813892, 8628.52533541148, 8624.772213755694, 205.26920608493856, 59.584034547419606, 56.851026864254436, 8592.281616968627, 8627.279173517461, 8622.6264114254, 285.8741995863224, 284.9557677126199, 285.2920109389408, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 797.4146, 2.759401, 2200.323, 796.4615, 6.904653, 5499.688, 825.7581, 6.617893, 5466.04, 791.3192, 2.778276, 2199.112, 797.4244, 6.896809, 5499.744, 818.3484, 6.701679, 5484.219, 100.0, 99.99091, 99.3577, 99.92295, 99.99601, 99.71168
17364.53616, 59.9820773285224, 59.981788711517034, 59.98816705792055, 30.19603320393006, 30.4076904425414, 30.360068740197363, 0.9999762668013888, 0.9999828581148027, 0.9999754971902874, 8586.690386993212, 8621.290294850298, 8619.172447245906, 204.03142935938422, 56.349813701161, 59.13462617214191, 8588.03870773834, 8625.29074751693, 8614.189844689041, 286.0127876097235, 285.0308322039782, 285.3991825670139, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 797.2962, 2.759937, 2200.588, 796.5199, 6.9006, 5499.831, 824.3993, 6.636301, 5473.559, 794.5621, 2.768163, 2199.838, 793.4377, 6.933517, 5496.783, 824.1339, 6.632643, 5469.591, 99.98111, 99.99524, 99.47898, 99.97696, 99.94011, 99.44157
17367.060080000003, 59.98495425902712, 59.98762476783729, 59.98815688928573, 30.20826783714374, 30.41105428740481, 30.37263725504475, 0.9999739612469887, 0.9999795894488714, 0.9999798663433842, 8596.893174726976, 8628.72960776713, 8620.123169875771, 204.71047673214298, 55.75702526241753, 59.48516072114671, 8594.906626010363, 8623.146245518454, 8623.998292777827, 285.8529662450944, 284.92524092589514, 285.359923316618, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 795.5613, 2.764399, 2200.34, 797.0452, 6.902995, 5499.632, 826.0104, 6.616421, 5465.816, 791.4357, 2.777908, 2198.733, 797.4435, 6.896809, 5499.961, 818.249, 6.70113, 5483.993, 100.0, 99.99093, 99.37708, 99.92231, 99.99396, 99.70756
17369.467760000003, 59.98766636368828, 59.98921785489545, 59.988922859637356, 30.23924102179087, 30.444526963602083, 30.386011543900672, 0.9999748513110126, 0.9999780048170205, 0.9999766300133136, 8598.207523634463, 8626.88329172667, 8628.131702519317, 207.32331450891002, 55.67332134638855, 59.826962354797615, 8606.46236137841, 8633.910263548401, 8622.984570035984, 285.926853219354, 284.8585475942884, 285.40000561351275, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.0072, 2.778676, 2198.702, 796.481, 6.904837, 5499.517, 819.6822, 6.686184, 5481.779, 791.2804, 2.77846, 2199.069, 797.4244, 6.896992, 5499.859, 818.3484, 6.70113, 5483.879, 99.95268, 99.98982, 99.65202, 99.95626, 99.99604, 99.70866
17371.86172, 59.98523092841959, 59.98722118707035, 59.986838643671575, 30.228643354607065, 30.451475882540368, 30.407624264233416, 0.9999738999411718, 0.9999834076730942, 0.9999766200010481, 8607.349367496516, 8635.642788838168, 8632.059240931925, 196.44230884105264, 47.75607024144938, 57.803732920243874, 8601.75513160834, 8630.652728200906, 8627.692891427367, 285.81188717193936, 285.0001042767384, 285.3797027310686, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 784.7182, 2.797951, 2195.755, 790.158, 6.954386, 5495.222, 813.4316, 6.751714, 5492.477, 785.1053, 2.797214, 2196.054, 803.6618, 6.843117, 5500.005, 812.0063, 6.766138, 5493.818, 99.80565, 99.90755, 99.86182, 99.80113, 99.99971, 99.88934
17374.24668, 59.97662493157363, 59.982523480764094, 59.98778950455841, 30.232704110882572, 30.433503267949103, 30.39852524636633, 0.999975969565688, 0.9999789443438458, 0.999979764414113, 8592.684452438654, 8635.506153949023, 8634.310655591924, 206.45103575611552, 57.71127616333342, 54.936355878999166, 8599.93574628473, 8632.826226196563, 8631.925878007129, 285.76315110148573, 284.83327920640494, 285.2589659924152, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 790.9875, 2.780282, 2199.125, 796.4615, 6.904837, 5499.576, 819.7792, 6.686553, 5481.611, 791.2998, 2.777908, 2199.291, 797.4053, 6.896809, 5499.802, 818.3286, 6.701313, 5483.994, 99.94745, 99.99294, 99.66425, 99.96636, 99.99595, 99.71701
17376.661480000002, 59.97647641108167, 59.97841672262889, 59.97781812930879, 30.183889181232306, 30.40031496572224, 30.35690184064765, 0.999978333330333, 0.9999781283907908, 0.9999774534770285, 8590.995018102478, 8623.800365599192, 8626.125997376024, 203.20224886938422, 57.22279017210167, 60.150267890482496, 8587.26932911563, 8617.214966063839, 8616.364919446632, 285.7938222398307, 284.83289588089576, 285.31556442637304, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.1058, 2.779211, 2198.98, 796.5005, 6.904653, 5499.873, 820.9052, 6.669434, 5476.41, 793.8825, 2.770554, 2199.148, 793.8956, 6.928586, 5497.237, 823.6567, 6.644179, 5471.427, 99.98108, 99.99628, 99.59815, 99.95988, 99.9579, 99.4791
17379.113080000003, 59.97611847898519, 59.976113759063324, 59.97951654782086, 30.229177765712215, 30.444737876068153, 30.402859440816215, 0.9999804951575572, 0.9999781208503619, 0.9999782209269628, 8599.152946615632, 8626.605112315772, 8631.334291575817, 202.79860601375276, 56.069131657046, 58.981695647462175, 8602.61448156768, 8631.742353289621, 8629.692274515795, 285.88812647558194, 284.88551668855354, 285.15953307051626, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 794.7925, 2.769753, 2199.487, 798.7379, 6.891206, 5500.129, 820.7304, 6.68103, 5481.22, 791.5328, 2.778828, 2198.385, 797.4244, 6.896809, 5499.854, 818.4081, 6.701862, 5483.764, 99.97529, 99.99806, 99.65715, 99.93395, 99.99396, 99.70339
17381.49252, 59.97999446139522, 59.97707749206845, 59.973999934995646, 30.21365620548589, 30.43266802882901, 30.33233653907883, 0.9999754914872341, 0.9999809658556609, 0.9999748899105957, 8587.595568126662, 8620.384742952834, 8621.405599021167, 203.0701848630556, 57.18160118093158, 59.87469842443761, 8588.940279520622, 8620.450394716916, 8616.411459926276, 285.7565345567674, 284.78770794427425, 285.13233482930605, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 797.3356, 2.758687, 2201.093, 796.481, 6.904653, 5499.577, 826.127, 6.6155, 5466.152, 791.261, 2.779563, 2198.322, 797.4435, 6.896992, 5499.637, 824.7303, 6.632277, 5469.477, 99.98804, 99.99294, 99.38318, 99.9425, 99.992, 99.44364
17383.858, 59.978807104389546, 59.97707606150675, 59.9758101183575, 30.196786502772408, 30.419485197407873, 30.36155370356703, 0.9999731057124405, 0.9999842442695618, 0.9999748092298446, 8590.100526155573, 8622.80755961877, 8617.299116931292, 195.72724337684213, 45.265938993354666, 60.39283706752576, 8598.073964836778, 8623.504640032472, 8621.72499430755, 285.709249454287, 284.84644836553866, 285.3140495818092, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 803.5458, 2.738164, 2200.371, 790.119, 6.95457, 5495.104, 832.2999, 6.541687, 5444.017, 785.0082, 2.797214, 2195.637, 803.6428, 6.8433, 5499.784, 830.9531, 6.557198, 5449.635, 100.0, 99.91064, 98.98073, 99.81856, 99.99564, 99.08288
17386.22516, 59.982382820926595, 59.98459511812021, 59.98382856524485, 30.18242197204726, 30.409432154507563, 30.365021762850702, 0.999977319184667, 0.9999812504741405, 0.9999756872001, 8583.391107864589, 8616.084005852821, 8621.167355346814, 204.11467706186409, 55.05531734988335, 60.079606699940086, 8593.572470229967, 8612.12244720668, 8613.085547445698, 285.84552121012456, 284.82494469200714, 285.3116056129501, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 797.2765, 2.759223, 2200.203, 796.481, 6.904653, 5499.63, 825.4863, 6.623231, 5466.765, 791.2998, 2.778276, 2198.492, 797.4244, 6.896809, 5499.802, 824.7701, 6.631727, 5469.129, 100.0, 99.98878, 99.39433, 99.93311, 99.995, 99.43731
17388.5926, 59.983224705004226, 59.98853079891332, 59.98640361456068, 30.23578878172651, 30.433171427252834, 30.388081191619726, 0.9999771746112937, 0.9999801342887499, 0.999977220103695, 8596.921534567642, 8631.051197927849, 8627.600495093346, 206.99598135676456, 53.27845103162508, 60.50564787359053, 8601.816854093646, 8628.47197174473, 8628.806783481947, 285.8123941110581, 284.8037224547753, 285.2326132501314, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 797.2765, 2.75958, 2200.328, 796.481, 6.904653, 5499.576, 825.991, 6.616605, 5465.65, 791.2416, 2.77846, 2198.281, 796.9094, 6.903932, 5499.187, 822.3644, 6.661026, 5477.26, 100.0, 99.99086, 99.37095, 99.95516, 99.98381, 99.5622
17390.99232, 59.99061855767834, 59.99113133589273, 59.99135737906675, 30.200883622216416, 30.414240496678257, 30.354736285539364, 0.9999767568439366, 0.9999774627944983, 0.9999758832304099, 8585.431251093756, 8621.96477676277, 8615.84945368449, 204.29639176723776, 57.01887232487661, 58.161724160067934, 8590.285036982874, 8619.371383310578, 8613.666894937423, 285.85001208038597, 284.8038143468439, 285.3695586809881, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 790.9283, 2.779033, 2199.388, 801.8118, 6.859893, 5500.339, 821.7787, 6.657285, 5474.79, 794.0767, 2.769818, 2199.029, 795.7076, 6.907402, 5499.77, 824.6508, 6.63246, 5469.301, 99.93243, 100.0, 99.54213, 99.98231, 99.98497, 99.42799
17393.364080000003, 59.99474754062612, 59.995407894828375, 59.99400109859724, 30.25757657512403, 30.450913422474805, 30.40191593503881, 0.9999752575175932, 0.9999817580298861, 0.9999758081705105, 8603.832584074808, 8632.032242932595, 8635.198893026994, 206.5567135668548, 58.504961832107256, 56.989507994421274, 8605.22242037301, 8629.64734993111, 8625.426077639004, 285.8506414096316, 284.93544798670854, 285.3210651745735, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 800.0, 793.8461, 2.772429, 2199.421, 796.481, 6.904837, 5499.629, 819.8375, 6.686553, 5481.784, 791.2416, 2.778092, 2198.671, 797.4053, 6.897174, 5499.801, 818.3286, 6.701496, 5484.104, 99.96105, 99.99185, 99.65607, 99.9382, 99.99789, 99.70959
