TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
17679.58824, 59.98276513897089, 59.98517973125376, 59.986604323343414, 22.75208654863138, 22.924037113685, 22.899679903335933, 0.9999872393588307, 0.9999980602830885, 0.9999895673522757, 6461.508835764457, 6480.914233798229, 6477.430767624428, 131.9996252408935, 15.373200153684593, 31.853271064047476, 6465.484886389332, 6484.154017138148, 6477.715164785195, 285.58504090542124, 284.5467136460732, 284.8711885429123, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 791.1255, 2.77939, 2199.032, 796.481, 6.904653, 5499.513, 826.0493, 6.616605, 5465.703, 791.3969, 2.778092, 2198.719, 802.9561, 2.740057, 2199.909, 824.3724, 2.654542, 2188.345, 99.93267, 99.99091, 99.36995, 99.95626, 100.0, 99.46864
17682.022960000002, 59.986142936397485, 59.98772317801693, 59.986778453995434, 22.74022388187708, 22.919937606760616, 22.886021921846353, 0.9999903363306446, 0.9999967725566962, 0.9999935207076142, 6459.3900413545025, 6478.427788382327, 6483.85406004855, 137.66037438841317, 18.599665830941376, 28.981733365710625, 6457.991632529299, 6485.152828438279, 6478.84165828796, 285.5681959800191, 284.6528646376902, 284.84213821365256, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 792.4858, 2.773679, 2200.087, 799.1075, 6.883102, 5500.633, 822.9822, 6.654708, 5488.977, 796.6788, 2.760625, 2199.81, 809.1744, 2.717228, 2198.554, 818.09, 2.681827, 2194.269, 99.97526, 100.0, 99.53915, 100.0, 99.953, 99.73811
17684.493280000002, 59.98378233105521, 59.98771300821324, 59.9895633808258, 22.78020640718354, 22.926638518285205, 22.868585816342897, 0.9999916556044923, 0.9999969439843978, 0.9999914467041964, 6462.348513320696, 6481.659867210454, 6479.550895790485, 130.0905812955682, 17.10064831034788, 30.3391594392574, 6457.334824133987, 6483.165835175006, 6479.5323241474935, 285.4813538072499, 284.6721123264579, 284.9218435284843, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 791.4606, 2.77939, 2198.665, 796.5005, 6.904469, 5499.744, 826.127, 6.6155, 5465.7, 791.3581, 2.778276, 2198.554, 802.937, 2.740787, 2199.945, 824.3724, 2.654542, 2188.282, 99.93791, 99.99093, 99.37406, 99.93288, 99.99611, 99.46368
17686.91672, 59.98451418883631, 59.98732211804602, 59.98675649803537, 22.777596901939333, 22.911021099206017, 22.890667282234695, 0.9999911509221924, 0.9999963524290397, 0.999991131469367, 6460.748255711565, 6486.324364533663, 6482.346953923297, 128.76825013690495, 17.633772565861364, 28.874124251970244, 6463.62513156854, 6486.158907985964, 6472.308059603322, 285.5185230629741, 284.6246774493213, 284.90024246253705, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 791.1452, 2.779568, 2198.932, 796.481, 6.904837, 5499.458, 826.0104, 6.616973, 5465.758, 791.2027, 2.778092, 2198.603, 802.8225, 2.739874, 2200.355, 818.0502, 2.68201, 2194.101, 99.96007, 99.98875, 99.37304, 99.93511, 99.98953, 99.73044
17689.26336, 59.983450035799905, 59.985019912252554, 59.98843422583282, 22.758410332996004, 22.88586715572967, 22.849957527138386, 0.9999883665639084, 0.9999938859709655, 0.9999892978707848, 6458.000277092066, 6482.535970286588, 6480.149911173806, 141.18546548254017, 22.832472524878085, 28.798191710802826, 6460.432807416891, 6479.571148684187, 6475.144280158315, 285.5347289960717, 284.7063662813079, 284.94124271137895, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 784.7576, 2.797593, 2196.263, 790.1385, 6.954754, 5495.216, 832.3387, 6.541503, 5444.692, 784.9305, 2.797214, 2195.259, 796.3943, 2.762337, 2200.022, 811.6484, 2.70783, 2197.822, 99.82872, 99.91169, 98.98894, 99.78311, 100.0, 99.89961
17691.65812, 59.98605427466363, 59.98560257492987, 59.9875618049078, 22.77657250325434, 22.922043601783123, 22.8975619653375, 0.9999885289476612, 0.9999976213870415, 0.9999918778143996, 6459.858551755695, 6484.534445057468, 6484.685986735469, 132.56794781260396, 15.493505318449252, 32.193270597803576, 6463.562795308233, 6485.202513037791, 6479.141038934477, 285.5580516376038, 284.69517179300215, 284.8732875673749, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 791.0663, 2.779033, 2199.1, 796.481, 6.904469, 5499.63, 826.0298, 6.616789, 5466.044, 791.3387, 2.778828, 2198.423, 802.8607, 2.740422, 2200.344, 814.8096, 2.696843, 2196.833, 99.95767, 99.98781, 99.36588, 99.9269, 100.0, 99.85462
17694.05424, 59.983911328977236, 59.98731850156252, 59.98658888309075, 22.761029385893004, 22.893262571243135, 22.890640805600277, 0.9999927900716171, 0.999996849103668, 0.9999917411748044, 6454.311995937105, 6486.716126586078, 6474.872382179068, 132.83368770482457, 17.13930512491129, 22.769311771450248, 6458.1446713284595, 6478.48598518974, 6479.488887719058, 285.54334944232846, 284.52590291310946, 284.98333661404587, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 791.0861, 2.779211, 2199.105, 797.0647, 6.896732, 5500.081, 824.5546, 6.639246, 5472.097, 794.9311, 2.767428, 2199.994, 807.8392, 2.721611, 2198.985, 804.8292, 2.733833, 2200.289, 99.93108, 100.0, 99.4781, 99.99123, 99.98649, 99.97599
17696.490800000003, 59.98583638076967, 59.98902541435107, 59.989128802518884, 22.753797601268527, 22.92060825586299, 22.88316288439186, 0.9999909432595748, 0.9999962456036281, 0.9999871348763977, 6459.818519447028, 6485.298677887044, 6475.718724534817, 128.96984093602396, 15.373123747530087, 31.53590284589427, 6461.9888672899915, 6484.861767255015, 6471.700935639775, 285.56659385967725, 284.5572800269581, 284.7950666615801, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 793.0181, 2.774393, 2199.071, 797.6483, 6.900416, 5499.808, 826.7675, 6.611451, 5465.314, 791.3775, 2.777908, 2198.699, 803.0323, 2.738961, 2200.577, 811.6882, 2.707647, 2197.905, 99.95728, 99.9951, 99.35051, 99.93947, 99.9689, 99.90798
17698.89128, 59.98701225874432, 59.982600726739726, 59.982052940462324, 22.771525880203356, 22.92001005740079, 22.886263269051497, 0.9999898525298784, 0.999997371879268, 0.9999867925869146, 6463.819419242978, 6485.422041621865, 6483.996873313306, 128.29788131853434, 12.99042414104838, 29.03931757948203, 6461.586665831126, 6481.5449921432655, 6476.566631884288, 285.4973976781597, 284.54120823435056, 284.7975348533336, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 791.0861, 2.779033, 2198.722, 796.5005, 6.904653, 5499.743, 826.127, 6.616605, 5465.647, 791.3775, 2.778644, 2198.675, 802.8988, 2.739509, 2200.163, 811.6484, 2.708196, 2198.006, 99.92743, 99.99392, 99.37814, 99.93837, 100.0, 99.90531
17701.29592, 59.98211166773128, 59.97974332480158, 59.982851032565286, 22.741049895177273, 22.875368558443387, 22.83157304282804, 0.9999895024818037, 0.9999935713177563, 0.9999893820394379, 6447.44998977679, 6475.147101381612, 6471.720280886497, 134.79194069106313, 26.671515798031578, 26.987909961672813, 6454.145599765927, 6483.544051631272, 6474.70431820493, 285.46513988298017, 284.51300422701206, 284.7587344493707, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 784.6985, 2.798129, 2195.885, 790.158, 6.954386, 5495.046, 832.3387, 6.541319, 5444.184, 785.0471, 2.798133, 2196.975, 796.6232, 2.761241, 2199.805, 818.0303, 2.681644, 2193.801, 99.80155, 99.90853, 98.9899, 99.80665, 99.98972, 99.71969
17703.72552, 59.97992164398443, 59.97903550631059, 59.98389990212501, 22.767838237958962, 22.91424449434785, 22.86481193206984, 0.9999892118930899, 0.9999961037969362, 0.9999913513908112, 6454.102965294872, 6475.016825814801, 6474.070409831621, 131.1057411882855, 18.909221422198243, 33.76298772143764, 6455.676400784432, 6477.791417861462, 6472.41479395354, 285.5582975052042, 284.52729329558474, 284.9132594319253, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 791.1649, 2.779925, 2199.105, 796.481, 6.904653, 5499.69, 826.0687, 6.6155, 5465.594, 791.3192, 2.777357, 2198.845, 803.0323, 2.74097, 2200.433, 813.398, 2.699406, 2196.302, 99.9346, 99.99091, 99.36894, 99.94608, 100.0, 99.83053
17706.0946, 59.977990881285436, 59.97704618406117, 59.97720852529166, 22.780377131388114, 22.90715531112337, 22.882898064027163, 0.9999889973831101, 0.9999960404896788, 0.999989700867372, 6455.9336587557345, 6480.046341817545, 6476.313596621873, 134.39459917733438, 20.360518302533364, 27.656085833007836, 6452.228911120344, 6480.814245690051, 6474.48049033388, 285.39159968115996, 284.52968819455106, 284.8696731933065, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 791.1058, 2.779211, 2198.65, 790.158, 6.95457, 5495.387, 826.0687, 6.616789, 5465.481, 791.3192, 2.778276, 2198.376, 802.8988, 2.740239, 2199.901, 818.0701, 2.682193, 2194.163, 99.93723, 99.91163, 99.38009, 99.92583, 100.0, 99.74833
17708.400840000002, 59.97769188525213, 59.97539988707527, 59.977926150628754, 22.7540415297322, 22.91656445007214, 22.869526377754188, 0.9999917892969474, 0.9999961734992222, 0.999990400084186, 6456.193889617017, 6480.237080496464, 6473.022597441556, 134.18503668482754, 18.8139046051308, 27.211739909241714, 6455.402462871952, 6479.675534645119, 6477.529500363381, 285.57128638252595, 284.5704027415324, 284.90256204882445, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 791.0663, 2.779033, 2199.477, 790.158, 6.95457, 5495.105, 826.0687, 6.616421, 5465.255, 791.1833, 2.778644, 2198.346, 802.8988, 2.740422, 2200.066, 818.1298, 2.680728, 2194.78, 99.97483, 99.91278, 99.36688, 99.94369, 99.98861, 99.76134
17710.822920000002, 59.97784826561875, 59.9794995109027, 59.97971873434309, 22.64404125038819, 22.8404087820765, 22.83814062968397, 0.9999930429022572, 0.9999982307706227, 0.9999121311547139, 6119.158811236746, 6210.423692729907, 6671.681545069346, 127.82770067076035, 25.87766680041417, 27.748229073079983, 6479.11506862302, 6496.976513290745, 6471.29622459396, 285.58899728093087, 284.5633050750933, 284.95019505144876, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 791.0861, 2.779568, 2199.1, 790.2552, 6.953833, 5495.22, 826.0687, 6.61458, 5465.701, 791.7465, 2.777908, 2198.942, 802.9561, 2.739874, 2201.108, 252.1909, 3.037446, 1115.364, 99.95745, 99.91169, 99.36276, 99.9505, 99.99646, 50.69765
17713.289, 59.97582258515655, 59.97160377397381, 59.97522204283152, 22.740748994052037, 22.90438067278655, 22.85076981905835, 0.999992262063003, 0.9999938941894287, 0.9999930922906659, 6452.146020694946, 6475.749301374393, 6472.659655080597, 136.51044203896913, 16.212840032045733, 25.585541661979732, 6448.030843703712, 6462.700473118651, 6466.948106568058, 285.55203465341515, 284.65589107901627, 284.93613702105415, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 792.7421, 2.774393, 2198.573, 790.4304, 6.951807, 5495.623, 823.6228, 6.643663, 5472.377, 793.0087, 2.772944, 2199.053, 684.521, 2.86479, 2202.447, 831.7086, 2.617369, 2181.09, 99.984, 99.91901, 99.48922, 99.95555, 98.67909, 99.08955
17715.651560000002, 59.978165385971344, 59.97956019334599, 59.98169703417898, 22.720291718488618, 22.808282351242312, 22.6571418783972, 0.9999887765591188, 0.999991375651387, 0.999988584910375, 6300.360947185256, 6290.686026885409, 6262.090750293695, 132.3661310447743, 28.772893697017025, 28.73129812499974, 6127.178739381724, 6124.750326669328, 6098.229941947553, 285.4343970413892, 284.561105886857, 284.9440420830142, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 792.5253, 2.774571, 2198.809, 790.3914, 6.952544, 5495.344, 823.1763, 6.649554, 5473.499, 855.9053, 2.485014, 2173.582, 810.09, 2.7417, 2199.87, 831.9869, 2.618101, 2178.34, 99.96489, 99.91702, 99.51676, 93.92192, 99.99268, 99.03248
17718.086760000002, 59.98019874562995, 59.975925960434154, 59.98042238317381, 20.595299994917312, 20.561303549057083, 20.386378975248032, 0.9999927065184891, 0.9999975321020038, 0.999994019244177, 5605.410573074388, 5590.344853338805, 5554.536477533089, 111.76652677338893, 5.081992992133564, 21.10110944508051, 5317.413953341701, 5375.504677325293, 5429.412116249808, 285.5584353422556, 284.61498331831757, 284.8611956436658, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 806.1679, 2.7619, 2199.465, 790.5276, 6.951992, 5495.293, 816.1686, 6.724472, 5483.731, 787.8239, 2.789124, 2197.319, 801.3729, 2.746266, 2199.989, 831.7285, 2.619017, 2178.441, 99.97266, 99.91711, 99.75148, 99.86643, 99.9981, 99.02656
17720.52764, 59.990581337231454, 59.984822802252694, 59.98213922983388, 21.20773226667924, 21.405123820230774, 21.4859327072364, 0.9999960611181123, 0.9999960409182433, 0.9999918762662506, 6154.231357595858, 6188.414946583804, 6196.700305760942, 130.96924139022303, 19.74150456707366, 22.24590249346977, 6278.880060476768, 6342.274317248553, 6377.1125269016675, 285.5886219573146, 284.6699559137465, 284.89694975937, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 769.2815, 2.83757, 2087.199, 787.6871, 6.970779, 5494.044, 816.9839, 6.713611, 5486.799, 787.8045, 2.788021, 2197.479, 801.2966, 2.746083, 2200.356, 831.9869, 2.6192, 2179.425, 96.81208, 99.86699, 99.74949, 99.88402, 100.0, 99.01118
17722.91288, 59.987352579475754, 59.98830776056194, 59.98721747375356, 22.754900917938915, 22.893674751458, 22.851655505064453, 0.9999924966202319, 0.9999937955455757, 0.9999911147937628, 6446.991541649502, 6477.260008681029, 6471.6022275199175, 141.19399396461404, 21.30771984832336, 28.754005538510455, 6451.727593966914, 6476.67830294183, 6470.719721179683, 285.56890036911335, 284.69411697821295, 284.88719220955124, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 788.4048, 2.787599, 2198.219, 789.3019, 6.961017, 5494.342, 817.314, 6.712507, 5485.905, 787.9598, 2.788021, 2196.961, 801.5636, 2.744987, 2200.293, 832.0068, 2.618834, 2178.542, 99.89675, 99.8957, 99.73931, 99.86823, 100.0, 99.02902
17725.34472, 59.98857663187376, 59.99054871780691, 59.98932471554665, 22.74498303181258, 22.89006452720535, 22.85620573260939, 0.9999898345781, 0.9999955256771744, 0.9999902776557922, 6448.492963485598, 6474.089283274015, 6472.440971105517, 134.97328601452455, 21.731335401151455, 29.876479396531977, 6452.138740834308, 6483.844674696299, 6472.97349833799, 285.47131865149106, 284.62684546313386, 284.8718671371179, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 794.5953, 2.768146, 2200.003, 782.9399, 7.006882, 5485.893, 811.0634, 6.774908, 5495.238, 794.3291, 2.769451, 2199.084, 807.8583, 2.723072, 2198.958, 838.2694, 2.585872, 2167.876, 99.99874, 99.74315, 99.91202, 99.95698, 99.977, 98.52811
17727.775520000003, 59.9858283527238, 59.98725651656391, 59.986986997194506, 22.7479784517331, 22.895367110022004, 22.84450149017584, 0.9999921716257217, 0.9999922862482341, 0.9999909655842524, 6457.088437939774, 6480.309087664946, 6471.169958076205, 141.39640301697364, 25.305266286878066, 27.65439671783406, 6452.206508441114, 6478.873250362102, 6475.992318245888, 285.56947065676025, 284.5790744665748, 284.8903671260971, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 788.3654, 2.788313, 2197.769, 789.2825, 6.961201, 5494.341, 817.3528, 6.711955, 5485.909, 788.0375, 2.788205, 2197.519, 801.5446, 2.744987, 2200.239, 832.0665, 2.618467, 2178.256, 99.92049, 99.89367, 99.7424, 99.88582, 100.0, 99.01026
17730.201520000002, 59.98835527137521, 59.98524299355483, 59.98238279593893, 22.74067057864738, 22.89976379903121, 22.858344790639006, 0.9999937885685901, 0.9999976148313963, 0.999993900713404, 6454.99507324717, 6464.377454418853, 6470.776809716561, 139.42698694639603, 18.963560814412176, 22.235182004612398, 6451.51492918652, 6475.250102664152, 6465.9068352368595, 285.51203169414566, 284.6047706200144, 284.851380497629, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 794.9108, 2.768146, 2200.601, 789.3019, 6.961017, 5494.395, 817.3334, 6.711586, 5486.358, 794.232, 2.768531, 2199.729, 807.9155, 2.720333, 2199.114, 830.5555, 2.62799, 2181.909, 100.0, 99.89561, 99.75057, 99.97594, 99.95831, 99.14804
17732.630080000003, 59.987570764179296, 59.985020434359825, 59.9861130034892, 22.746234302784192, 22.881628248261944, 22.85333867628466, 0.999993879095018, 0.9999964771314109, 0.9999932891104261, 6451.312391932973, 6476.203360638979, 6472.798661374987, 137.4530645466209, 16.299662901954434, 21.990943593164502, 6454.640807581979, 6475.936071339565, 6472.164412894212, 285.5554048654907, 284.64147654251735, 284.85903107065417, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 801.1603, 2.747087, 2201.143, 795.0802, 6.91902, 5498.301, 821.6816, 6.675692, 5479.428, 796.8147, 2.760809, 2200.167, 809.3652, 2.718507, 2199.661, 831.9273, 2.617002, 2178.306, 100.0, 99.9677, 99.63594, 100.0, 99.98318, 98.98358
17735.068160000003, 59.98149170446721, 59.98447204765588, 59.98286155429872, 22.756204371988066, 22.91124688111119, 22.88491879547292, 0.9999914437856204, 0.9999948989190044, 0.9999910983300636, 6456.551661105258, 6485.69407430707, 6480.196231893819, 128.5576162806511, 17.218622471415074, 23.155868396144342, 6459.372719190895, 6477.601924318286, 6480.823103450624, 285.43299814728977, 284.55300626579367, 284.95765311196266, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 794.7136, 2.766897, 2200.218, 794.2825, 6.917547, 5499.025, 823.681, 6.643295, 5472.605, 794.4068, 2.769451, 2199.569, 807.782, 2.722342, 2199.241, 831.9472, 2.617735, 2178.847, 100.0, 99.98087, 99.50767, 99.979, 99.98198, 99.03711
17737.50144, 59.97835463509779, 59.983229787843975, 59.98496154586217, 22.70572958473091, 22.877851950393325, 22.826780484747797, 0.9999904373908516, 0.9999938307028833, 0.9999888047533847, 6446.267735778165, 6469.253942228874, 6466.062165875695, 128.8375421033818, 19.0951929327548, 27.059128335787136, 6449.794619090379, 6472.935305807776, 6467.980350782347, 285.5088118831728, 284.5631981750409, 284.90635673618857, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 788.2866, 2.787778, 2197.822, 801.7924, 6.859893, 5500.376, 830.0287, 6.569666, 5453.236, 787.9404, 2.789308, 2197.252, 801.4873, 2.74517, 2201.12, 838.2297, 2.586055, 2167.89, 99.88832, 100.0, 99.14836, 99.90915, 100.0, 98.53327
17739.902000000002, 59.982767809508054, 59.98389277123614, 59.98382123612176, 22.756252383157605, 22.915720188398872, 22.878310895634034, 0.9999888440561354, 0.9999982903197138, 0.9999904369806356, 6456.273538191717, 6479.204707514871, 6477.980503831268, 129.88459122599306, 14.333879314960086, 28.885994015914548, 6458.998904747403, 6478.704943772967, 6480.79473843363, 285.44046870108417, 284.58552506209315, 284.91340794912134, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 794.7136, 2.768503, 2200.071, 795.5861, 6.911837, 5499.152, 823.7393, 6.643479, 5472.885, 794.1155, 2.769818, 2199.462, 807.801, 2.722707, 2199.682, 832.0267, 2.617918, 2178.847, 99.95613, 99.98205, 99.49226, 99.99442, 99.98415, 99.03711
17742.29892, 59.97926625921209, 59.979869822955585, 59.9797652694868, 22.726771966107247, 22.892411806719455, 22.83871483202495, 0.9999911528395173, 0.9999963188845603, 0.9999913470145239, 6447.959361800791, 6475.3370009584605, 6476.478170681909, 130.03132481104922, 13.82617844055244, 26.761920878874662, 6455.14404917733, 6476.393874776874, 6468.1054148111425, 285.30972816817206, 284.4982311314466, 284.833204650701, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 788.5034, 2.787064, 2197.779, 801.8118, 6.859893, 5500.43, 823.7004, 6.642927, 5471.924, 787.9598, 2.788572, 2197.47, 807.8201, 2.722524, 2199.216, 831.47, 2.623778, 2180.525, 99.8872, 100.0, 99.49339, 99.87571, 99.96352, 99.1134
17744.75544, 59.97936405536912, 59.97729223413718, 59.9749641544481, 22.71716541092689, 22.876801718340527, 22.830110575195768, 0.9999924965079229, 0.9999941393784186, 0.9999894085234503, 6453.803907873013, 6477.945831641065, 6472.9811529663875, 134.07516581119398, 17.7728599320198, 25.64770873765974, 6451.274711153197, 6473.454734229272, 6477.835770881368, 285.4389149025399, 284.53787032694305, 284.82948467548067, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 782.1158, 2.805624, 2193.842, 808.1738, 6.802792, 5498.233, 818.2263, 6.69502, 5482.229, 784.1149, 2.797582, 2195.63, 810.4143, 2.713758, 2198.987, 830.8537, 2.621763, 2178.94, 99.71868, 99.95634, 99.69174, 99.79628, 99.91392, 99.0642
17747.138600000002, 59.97668092623148, 59.97750949251869, 59.97723344452032, 22.75052286132794, 22.890699497954447, 22.884352992440643, 0.9999919309131183, 0.9999960216058583, 0.9999904495165609, 6449.421504547704, 6475.651076848747, 6475.490099269789, 127.193323891104, 14.958327032569514, 31.23495110744898, 6453.672103169316, 6478.005267887436, 6475.8272990768255, 285.4913882595193, 284.6803845585194, 284.8825806115045, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 788.4443, 2.787599, 2197.712, 801.8313, 6.859709, 5500.596, 823.7004, 6.643295, 5471.758, 788.0181, 2.787837, 2197.533, 807.782, 2.723072, 2199.457, 831.9074, 2.618834, 2178.496, 99.89458, 100.0, 99.48511, 99.85785, 99.9739, 99.04403
17749.527120000002, 59.97438281649494, 59.976262221693545, 59.97413389381134, 22.730310560955317, 22.883110734221013, 22.83125330200897, 0.9999903286566076, 0.9999960884259913, 0.9999912596533488, 6446.098443887783, 6467.6229429459145, 6469.160086337749, 130.26570293418752, 17.631919715360254, 28.16265479136291, 6448.613245972829, 6471.390899992786, 6463.992260216763, 285.40030349456003, 284.5422191987841, 284.9682437370581, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 793.5701, 2.771716, 2199.865, 795.6249, 6.912021, 5499.145, 830.1064, 6.569114, 5452.958, 794.3291, 2.769083, 2199.806, 801.3538, 2.74517, 2200.477, 838.2098, 2.586788, 2167.771, 100.0, 99.98305, 99.14021, 99.9898, 100.0, 98.53365
17752.016880000003, 59.97563595947866, 59.977269813864574, 59.97715148249253, 22.750176520271918, 22.899359786007416, 22.87489911598488, 0.9999924829870234, 0.9999960783879562, 0.9999908919112671, 6452.008666266493, 6476.342594864969, 6479.546022373548, 128.05148226133247, 15.436128063968226, 29.230474602357617, 6458.513696885367, 6485.108739547647, 6477.636639406893, 285.4641463937365, 284.5632121502205, 284.7683407249781, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 788.4443, 2.787956, 2197.449, 801.8118, 6.859893, 5500.43, 823.5258, 6.645136, 5472.266, 787.9016, 2.787837, 2197.243, 807.7247, 2.723072, 2199.461, 831.967, 2.61865, 2178.192, 99.88265, 100.0, 99.49435, 99.86293, 99.97173, 99.00734
17754.39312, 59.983776883392956, 59.98279766601967, 59.982663270618, 22.74822332199628, 22.906974996006763, 22.87596454111148, 0.99998996295454, 0.9999975181108482, 0.9999903189293083, 6454.4237277058155, 6480.920978404136, 6472.433563329456, 136.12903263282442, 14.382330575162086, 26.288294776903115, 6456.22034859036, 6482.167489754243, 6472.851943694635, 285.5330608820263, 284.6037316298175, 284.8847706145668, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 794.6939, 2.767968, 2199.731, 795.5861, 6.911837, 5499.317, 823.6616, 6.643111, 5472.263, 794.2709, 2.769083, 2199.288, 807.8201, 2.722524, 2199.9, 832.0665, 2.618284, 2179.296, 99.99398, 99.98618, 99.48928, 99.98798, 99.99403, 99.03924
17756.80084, 59.98621487153411, 59.9865780598912, 59.989785721277364, 22.715977118959362, 22.90050240999768, 22.83902234518041, 0.9999928406064298, 0.9999964777873441, 0.9999924802582084, 6449.876444215553, 6476.2182462080145, 6472.595821284518, 133.4470002390094, 17.369339987136527, 24.46509610316184, 6450.64904957504, 6470.607033099492, 6474.068615509323, 285.3801792341484, 284.48922740942, 284.8176655253836, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 800.9829, 2.747266, 2200.159, 789.2825, 6.960833, 5494.283, 817.4498, 6.70993, 5485.856, 800.0187, 2.7518, 2200.736, 812.4171, 2.707001, 2198.547, 829.0048, 2.632934, 2181.44, 100.0, 99.8926, 99.74144, 100.0, 99.89303, 99.17327
17759.24508, 59.99105765694724, 59.988928027486516, 59.98949267427546, 22.768040224399076, 22.909466984324425, 22.886955010971626, 0.9999887959833126, 0.9999971544021454, 0.9999866423010888, 6460.444709599664, 6485.785852790896, 6479.404652004027, 127.18975747210379, 13.0094119963087, 24.99793230444311, 6457.79110199138, 6482.616522967886, 6480.951686533019, 285.5222127928192, 284.6077117745668, 284.90230017557303, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 794.7728, 2.767611, 2200.301, 795.5861, 6.911837, 5499.146, 823.6228, 6.6444, 5471.931, 794.3097, 2.769267, 2200.043, 807.7629, 2.722342, 2199.238, 831.9472, 2.618467, 2178.492, 100.0, 99.9831, 99.4903, 99.98206, 99.9739, 99.02076
17761.59016, 59.989620671179914, 59.99021625941955, 59.99086515280611, 22.73196177849074, 22.878685988436857, 22.823836535743578, 0.9999893430975708, 0.9999950159763545, 0.9999910259727274, 6446.970917060648, 6471.160061189995, 6463.688917882757, 131.2692451375019, 16.66387627212481, 28.455108738302442, 6449.379751789166, 6471.042926165477, 6459.3700258208955, 285.3888318673565, 284.58544380630445, 284.8934323941357, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 791.1649, 2.780996, 2198.369, 800.4305, 6.866708, 5500.36, 830.1452, 6.568009, 5452.559, 787.8627, 2.789308, 2198.027, 801.4873, 2.74517, 2200.191, 838.2098, 2.586604, 2167.999, 99.92444, 100.0, 99.13716, 99.84857, 100.0, 98.54899
17763.96052, 59.990045339812994, 59.992241430542364, 59.99301380442342, 22.752138495641812, 22.91840647176542, 22.861759874258457, 0.9999907707248803, 0.9999974453033885, 0.9999908921489569, 6458.062931900699, 6486.186210841841, 6476.126131797478, 127.28530186287844, 12.359477266462022, 28.380706457730412, 6454.901022769178, 6481.867423398072, 6476.398457278234, 285.49789507936737, 284.6161133656719, 284.9308238401014, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 794.7728, 2.768682, 2200.051, 795.6055, 6.911837, 5499.093, 823.7198, 6.644032, 5471.981, 794.3097, 2.769451, 2199.084, 807.7629, 2.72289, 2199.509, 832.0068, 2.618101, 2178.96, 100.0, 99.98211, 99.49637, 99.95695, 99.97665, 99.04223
17766.47696, 59.98298293767769, 59.98597095329874, 59.982663841272476, 22.759491068913196, 22.917114413377583, 22.859223133216304, 0.9999881909693652, 0.999996654556001, 0.9999903814688459, 6457.726540115739, 6481.242734084761, 6471.704301205495, 130.01879444478186, 16.929661008871108, 27.44918563548572, 6453.545988052887, 6470.823443106825, 6474.6817862355965, 285.39465497939, 284.4940860113499, 284.88081166464303, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 788.5034, 2.787599, 2198.099, 801.8313, 6.859893, 5500.542, 823.681, 6.642007, 5472.321, 787.9404, 2.788021, 2196.971, 807.7629, 2.722524, 2199.465, 832.0267, 2.618467, 2178.704, 99.89503, 100.0, 99.48418, 99.88342, 99.97426, 99.0306
17768.88448, 59.979205904355105, 59.98562662650914, 59.98554461318236, 22.723522734880547, 22.86627572372418, 22.838851499068888, 0.9999917969783412, 0.9999955569975869, 0.9999914709266091, 6446.902159484992, 6473.7283671807845, 6468.332328995439, 135.18597172582542, 20.51134284996715, 30.839174928970806, 6446.46472923943, 6468.321633133795, 6471.438448631824, 285.47364133957, 284.6631603367483, 284.93281767207486, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 782.0961, 2.805089, 2194.205, 808.1738, 6.802608, 5497.852, 817.2751, 6.712507, 5485.909, 781.7459, 2.806039, 2194.225, 813.1992, 2.704992, 2197.429, 827.8516, 2.635498, 2182.913, 99.7297, 99.9605, 99.73927, 99.72446, 99.88173, 99.25119
17771.283720000003, 59.98151031368836, 59.98096588960082, 59.98159384772796, 22.734789293977883, 22.910372223287304, 22.8598295809981, 0.9999904671513643, 0.9999950492233443, 0.999990517145234, 6459.386053884917, 6478.495891066287, 6476.506310026109, 131.1223384813551, 14.905885085464888, 26.25339024133882, 6451.839556950585, 6480.165705998402, 6478.902178211969, 285.37307243347834, 284.52456989019515, 284.91475132832755, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 788.4048, 2.787778, 2197.549, 801.8118, 6.859893, 5500.487, 823.7004, 6.643479, 5472.038, 787.9598, 2.788021, 2197.427, 807.782, 2.722707, 2199.517, 831.967, 2.6192, 2178.888, 99.8872, 100.0, 99.4902, 99.86799, 99.97152, 98.99696
17773.703520000003, 59.97899528530135, 59.98121626014917, 59.97587262991369, 22.72387637983637, 22.879394335374002, 22.830474787410637, 0.9999900325713285, 0.9999956492728953, 0.9999911673613305, 6447.896420172031, 6476.929422594116, 6468.52647285881, 128.68333768775506, 16.363330100958592, 33.1908408429573, 6448.193924688046, 6474.029893200363, 6467.092581819574, 285.3958708340782, 284.5892440038735, 284.9053668466319, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 790.9086, 2.780104, 2199.578, 797.9596, 6.897469, 5499.762, 829.4852, 6.576293, 5452.677, 794.0767, 2.769634, 2199.311, 801.411, 2.745353, 2200.138, 838.2098, 2.586421, 2167.996, 99.96839, 99.99347, 99.15238, 99.96729, 100.0, 98.56246
17776.19428, 59.97547302580772, 59.979266717152825, 59.98419219583512, 22.76978611913899, 22.92452932564132, 22.86427704613915, 0.999991346652308, 0.999995738809884, 0.9999914383373357, 6455.469997008955, 6480.168576642759, 6472.8988856879705, 133.42317907949018, 16.61139650749783, 28.56117611999366, 6463.035610738483, 6485.28510798117, 6478.542314434775, 285.36629324925985, 284.4222125255885, 284.7562701411588, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 788.4048, 2.787064, 2197.732, 801.8118, 6.859893, 5500.376, 823.7004, 6.643111, 5471.93, 787.9792, 2.788756, 2197.407, 807.8201, 2.72289, 2199.131, 831.9472, 2.617735, 2178.221, 99.89549, 100.0, 99.49432, 99.87308, 99.97166, 99.05587
17778.55192, 59.97663105412377, 59.97706417814759, 59.97790416106357, 22.761275991385908, 22.915316895630152, 22.868827540595113, 0.9999904951641866, 0.9999953075750676, 0.9999913045008055, 6454.325071140558, 6483.964097595007, 6482.25664362874, 130.0590991752797, 11.154106615663636, 33.752078463070575, 6458.738413968596, 6480.100028982649, 6472.704247797951, 285.32321649086055, 284.51882987904395, 284.8249217646433, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 794.7925, 2.767432, 2199.721, 795.5861, 6.911837, 5499.093, 823.6616, 6.644216, 5472.094, 794.3097, 2.769267, 2199.763, 807.7629, 2.722707, 2199.682, 831.8677, 2.6192, 2178.248, 99.9859, 99.98307, 99.49122, 99.9634, 99.98415, 99.00255
17780.94396, 59.97614903394567, 59.97904674395816, 59.980060066429374, 22.732431643297353, 22.899578879636564, 22.856187354875072, 0.9999950898961621, 0.9999977637977945, 0.9999955487356226, 6448.522504840662, 6470.316820385395, 6479.734328943594, 136.05049148013632, 15.837060899206335, 18.597254872017857, 6444.880125234136, 6474.34932629108, 6475.198349416224, 285.5045312214577, 284.62815634544205, 284.85136407582814, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 800.8843, 2.747444, 2199.986, 789.2825, 6.961017, 5494.225, 817.5275, 6.712139, 5486.248, 800.6207, 2.748858, 2200.901, 814.1339, 2.6986, 2196.658, 826.3208, 2.643738, 2184.97, 99.99796, 99.8957, 99.74856, 100.0, 99.84668, 99.33998
17783.31708, 59.97403645310868, 59.98118194107948, 59.97813397762331, 22.7546065333256, 22.92418690296937, 22.88594982019659, 0.9999903823410202, 0.9999968082730265, 0.9999907737981883, 6456.8847462345, 6487.165240218414, 6481.642014503074, 127.14528700037545, 16.869910670959598, 27.563007355375703, 6459.377394518507, 6479.089073806793, 6473.045060939502, 285.4507391248025, 284.6878174781076, 284.87338744640704, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 794.6348, 2.768682, 2199.951, 795.6055, 6.911837, 5499.316, 827.5052, 6.613107, 5468.281, 794.2709, 2.769451, 2199.646, 807.782, 2.722524, 2199.244, 832.1063, 2.620116, 2178.728, 99.99942, 99.98202, 99.35778, 99.95895, 99.96423, 99.05604
17785.75428, 59.97592941163071, 59.97171702004093, 59.97417035818282, 22.729023274011045, 22.89902794856624, 22.841864601677425, 0.9999908632778768, 0.9999951070587805, 0.9999910887532254, 6443.3700542509705, 6471.207717199607, 6466.08373619495, 128.3906404501845, 17.44908114421787, 28.139965351389492, 6445.128243718694, 6467.600855971055, 6462.326951647558, 285.42538553736284, 284.4775438228671, 284.88050028507166, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 793.649, 2.7735, 2199.273, 797.3176, 6.89268, 5500.452, 826.5346, 6.603352, 5460.763, 788.8919, 2.788756, 2196.256, 801.2775, 2.745353, 2200.582, 838.1302, 2.586788, 2167.775, 99.98481, 100.0, 99.2852, 99.82843, 99.99334, 98.54957
17788.19528, 59.97342875048889, 59.973851702371206, 59.97530207459085, 22.775105004743757, 22.925563646129756, 22.876570457150706, 0.99999067485592, 0.9999967094208333, 0.9999888144944411, 6462.371787717021, 6485.453768224535, 6478.592643300064, 129.7825368021813, 13.41222163618977, 26.935166909754912, 6461.302147077624, 6488.014730951766, 6479.6836991300315, 285.48572952060243, 284.59643026815365, 284.8288424174861, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 794.8319, 2.768682, 2200.668, 795.6249, 6.911837, 5499.094, 823.681, 6.643111, 5472.094, 794.3097, 2.769267, 2199.646, 807.7438, 2.722524, 2199.57, 832.0267, 2.618284, 2179.464, 99.99988, 99.98512, 99.49122, 99.9772, 99.97903, 99.00288
17790.576800000003, 59.974613956402735, 59.96869466755186, 59.976889739882, 22.771963563368363, 22.906037962935244, 22.891985968338712, 0.999989761278296, 0.9999962975501852, 0.9999910458652496, 6448.454132676605, 6481.914732979954, 6474.972289660224, 129.339718218705, 16.62979903214091, 30.574130153083388, 6467.366486514411, 6483.595608962115, 6480.984893836197, 285.48142288215803, 284.655236066821, 284.8416023278056, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 788.326, 2.787778, 2197.937, 801.8118, 6.859709, 5500.371, 823.6616, 6.643663, 5472.379, 787.9792, 2.78894, 2197.528, 807.782, 2.722524, 2199.347, 831.8677, 2.618467, 2177.749, 99.90482, 100.0, 99.49533, 99.87082, 99.96381, 99.02598
17792.99508, 59.97807268665602, 59.979157186363835, 59.98187314773971, 22.75988775881952, 22.90276274199415, 22.850696640238837, 0.9999905843282221, 0.9999961357272328, 0.9999896975330295, 6452.713156792218, 6471.145003355851, 6465.400892819345, 133.43797349570013, 17.4133233890027, 25.983666116873792, 6453.5988491184235, 6472.764832513629, 6470.190156786969, 285.3860746282491, 284.43728845899005, 284.9348974659208, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 782.1553, 2.804911, 2194.535, 808.1543, 6.802976, 5497.793, 817.3916, 6.711402, 5485.406, 781.7653, 2.806407, 2193.888, 814.1148, 2.699148, 2196.535, 825.7443, 2.648133, 2186.71, 99.75019, 99.95535, 99.73325, 99.72078, 99.87797, 99.39026
17795.32848, 59.982176572325926, 59.98231391186721, 59.98245770919521, 22.76617018296236, 22.922788330226233, 22.87951184357542, 0.9999872164078872, 0.9999972105025552, 0.9999898772560448, 6454.305527480639, 6475.268488584174, 6478.422886771746, 127.31305550128178, 19.44986471543052, 28.718053335764125, 6457.259211337511, 6481.7538922720205, 6478.518825788646, 285.4951265423531, 284.59596094755676, 284.97008322249, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 788.464, 2.787599, 2197.324, 801.8118, 6.859709, 5500.371, 823.7975, 6.641271, 5472.093, 788.0764, 2.788572, 2197.586, 807.782, 2.722707, 2199.452, 831.8677, 2.619017, 2178.206, 99.90266, 100.0, 99.48418, 99.86839, 99.97369, 99.02889
17797.79896, 59.9820610979452, 59.981983255249666, 59.98301644834067, 22.756383281344696, 22.900127069384126, 22.853567517179854, 0.9999892026133835, 0.9999941428164107, 0.9999912639922937, 6448.191793057342, 6472.013710388454, 6466.511284255873, 131.83507282304504, 17.502992756962612, 31.495411464939934, 6448.923960220893, 6471.488038137387, 6468.36934544235, 285.2441221780016, 284.2325617541713, 284.6542554302401, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 800.0, 788.4443, 2.786171, 2198.358, 800.4888, 6.871313, 5500.415, 825.4669, 6.614948, 5464.699, 792.1348, 2.773495, 2199.908, 801.4492, 2.744622, 2200.664, 837.5934, 2.588069, 2168.37, 99.92395, 100.0, 99.35677, 99.94405, 100.0, 98.57951
