TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
17814.300320000002, 59.991843178359005, 59.99203618409267, 59.99265679258763, 30.26029098363449, 30.45133551531055, 30.426146929927643, 0.9999755626229799, 0.9999851637259906, 0.9999775407496152, 8602.005413490122, 8626.535992965262, 8626.572395991157, 198.9053934841795, 47.16896564734088, 57.746749324710436, 8600.56900404503, 8622.985441096083, 8623.830514567167, 285.5636282915454, 284.708736335279, 284.9631413668044, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 794.6151, 2.768325, 2199.855, 795.5277, 6.912205, 5499.088, 822.9822, 2.661242, 2190.176, 788.7754, 6.964846, 5493.507, 802.174, 6.856631, 5500.216, 838.329, 6.467103, 5419.811, 100.0, 99.98313, 99.54195, 99.88363, 100.0, 98.55114
17816.76584, 59.99083976865283, 59.98834855422838, 59.989188046496906, 30.19511309319765, 30.391800550019788, 30.353216958336223, 0.9999757908851323, 0.9999809946221015, 0.9999755895191196, 8576.958468981584, 8613.13563091612, 8611.157609047727, 202.64636408986598, 51.1845286083327, 55.60040684209207, 8584.144606553555, 8615.34833784762, 8608.9830477112, 285.6277897738185, 284.69628006662435, 285.06013767808383, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 800.8055, 2.747979, 2200.571, 789.2047, 6.96157, 5494.336, 815.9745, 2.690878, 2196.455, 782.4449, 7.009892, 5484.914, 795.9556, 6.908863, 5499.353, 844.8501, 6.373162, 5385.334, 100.0, 99.8926, 99.83747, 99.7242, 99.98288, 97.9138
17819.19408, 59.98617391303415, 59.98618506290307, 59.988562850036715, 30.23763015693136, 30.435764654683087, 30.391807628754375, 0.9999762864754299, 0.9999791316992803, 0.9999764251295068, 8589.417762650963, 8622.62521844422, 8620.26630741287, 205.48509280586677, 57.222018541870284, 61.86864866036103, 8595.409671503035, 8627.590110755824, 8623.47546752773, 285.6572962141769, 284.6577914048936, 285.0613072610202, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 794.5953, 2.768325, 2199.803, 795.5277, 6.912389, 5499.147, 822.924, 2.661242, 2189.895, 788.7754, 6.964478, 5493.677, 802.1931, 6.856449, 5500.273, 838.4484, 6.460693, 5417.917, 99.98964, 99.98311, 99.5393, 99.88161, 100.0, 98.51038
17821.593080000002, 59.98311794655074, 59.98460524113155, 59.981830780508936, 30.242744080372024, 30.424723166373532, 30.36788023663218, 0.9999746136642494, 0.999981938924749, 0.9999758807562112, 8586.125089035377, 8621.856621930043, 8621.291881792185, 200.67522530605356, 51.05702987745963, 57.294087143025536, 8581.35771006691, 8621.45841767389, 8618.47799018544, 285.66514503944705, 284.6844450852666, 284.947465672546, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 800.8843, 2.747979, 2200.786, 789.1852, 6.96157, 5494.053, 822.9045, 2.660874, 2189.611, 782.4255, 7.009892, 5484.855, 795.9747, 6.909045, 5499.192, 838.4881, 6.462158, 5417.854, 100.0, 99.89047, 99.57481, 99.72324, 99.98681, 98.51458
17823.96516, 59.979216887160995, 59.981081004641474, 59.98310342427232, 30.237573986704128, 30.45245584405482, 30.41287586421455, 0.9999740441117672, 0.9999864506086714, 0.9999713809669135, 8592.828956804664, 8625.896630731426, 8628.222556246385, 199.00648376903087, 42.530081445770975, 66.53913500176168, 8594.240072230126, 8630.433312839721, 8630.722774962926, 285.6790548297706, 284.762647172091, 285.01506672736497, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 807.1931, 2.724243, 2199.375, 782.8427, 7.007619, 5485.663, 829.2717, 2.633263, 2183.619, 777.435, 7.040965, 5478.195, 792.4077, 6.93717, 5497.708, 836.5596, 6.487429, 5424.012, 99.95373, 99.73687, 99.254, 99.60215, 99.95353, 98.61701
17826.360200000003, 59.983494854007915, 59.98491106743954, 59.98045564505054, 30.23951104623396, 30.455512202676413, 30.380273226580325, 0.9999820878593986, 0.9999877998139547, 0.9999725066196152, 8594.364554223346, 8629.235152966152, 8618.187843362886, 191.62256666066696, 45.23237330851953, 63.01491253160248, 8600.05404508543, 8626.027321494366, 8617.904934520173, 285.6574485010007, 284.704397594065, 284.98308889509923, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 800.9041, 2.746909, 2200.083, 789.1852, 6.961385, 5494.112, 827.2916, 2.641178, 2184.372, 782.4061, 7.01026, 5485.019, 795.9556, 6.908863, 5499.459, 832.2255, 6.541815, 5444.986, 100.0, 99.88746, 99.28825, 99.72621, 99.98782, 98.99836
17828.70044, 59.98414996709198, 59.98705080023036, 59.984040866117795, 30.277231068574334, 30.452412037775428, 30.420943344380394, 0.9999710422030799, 0.9999805840700976, 0.999974314887214, 8607.178611772066, 8637.906030440117, 8633.322984971484, 205.72645306717232, 52.10969728215696, 65.36299523455955, 8610.48960056788, 8630.87836388883, 8633.103108508518, 285.75009953254306, 284.76769247678135, 285.1048646044223, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 796.8822, 2.762614, 2199.784, 794.516, 6.91681, 5499.084, 835.5611, 2.600498, 2172.812, 788.7366, 6.96503, 5493.677, 802.1549, 6.856997, 5500.33, 825.963, 6.618726, 5465.58, 100.0, 99.97652, 98.72727, 99.88149, 100.0, 99.38427
17831.10468, 59.98643277884014, 59.987527395765674, 59.98793084162226, 30.244191681175508, 30.439626933713168, 30.39432657175602, 0.9999691319413652, 0.9999860789715324, 0.9999740067042951, 8599.207338373652, 8630.466572028246, 8626.258872479119, 193.49594619696472, 41.9290115481831, 64.1763412841199, 8602.709301834184, 8626.848141306815, 8626.335853859187, 285.59947638964536, 284.7426682751627, 285.0246897844738, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 800.8646, 2.747622, 2200.456, 789.1657, 6.961938, 5494.112, 829.2911, 2.631423, 2182.6, 782.4061, 7.010444, 5484.965, 795.9556, 6.909045, 5499.188, 832.2454, 6.542365, 5445.101, 100.0, 99.89154, 99.19498, 99.72524, 99.98378, 98.99514
17833.46512, 59.98466569377952, 59.98490445153168, 59.9842430615737, 30.26737938408467, 30.4654293268153, 30.40563698632902, 0.9999761844049292, 0.9999795125630891, 0.9999741429529592, 8600.6008810311, 8633.34762456867, 8640.537000554335, 203.58684057851679, 53.102357669101366, 63.82936448817645, 8601.983046413272, 8631.946440460859, 8629.971659457631, 285.67918484707974, 284.6781685866974, 284.98917649446645, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 794.6545, 2.768146, 2200.071, 795.4888, 6.912941, 5499.146, 835.5417, 2.600866, 2172.718, 788.7172, 6.96503, 5493.505, 795.9365, 6.908863, 5499.35, 826.0425, 6.617993, 5465.464, 99.98396, 99.98509, 98.75851, 99.88352, 99.98678, 99.38225
17835.92736, 59.983234249547095, 59.98449515301125, 59.98588067677171, 30.249451092521056, 30.443039599292216, 30.412087447158722, 0.9999740357697167, 0.9999845272563476, 0.9999745532672292, 8594.873250867087, 8624.06257789326, 8628.699826041799, 200.61051289906982, 49.418150284085414, 59.47994586107461, 8595.467516543305, 8628.63771469496, 8628.814279263604, 285.6479489479032, 284.7402133482294, 285.11218907074516, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 788.3063, 2.787778, 2197.679, 801.7145, 6.86063, 5500.366, 841.8117, 2.566997, 2160.49, 795.0864, 6.916122, 5498.822, 789.9852, 6.955615, 5495.837, 820.9728, 6.665605, 5476.17, 99.89072, 100.0, 98.20271, 99.97814, 99.9144, 99.56534
17838.45288, 59.98271731859007, 59.98574966378009, 59.98334013183605, 30.256849391436727, 30.45724296606321, 30.41768868455687, 0.9999710281647561, 0.9999816649984664, 0.9999735932690628, 8597.106297896766, 8633.197243407913, 8625.269546491363, 205.37627479634466, 52.38898952193642, 61.99195390318346, 8598.827332009323, 8629.614781236241, 8628.878167712033, 285.6555749067061, 284.73773629469997, 285.02587118177104, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 794.4967, 2.76886, 2200.306, 796.695, 6.899864, 5500.123, 835.5223, 2.600314, 2172.985, 793.0669, 6.93175, 5498.25, 790.5765, 6.954154, 5494.792, 826.0425, 6.618909, 5465.178, 99.98397, 100.0, 98.75812, 99.96139, 99.9019, 99.40002
17840.8512, 59.98225389385209, 59.98215059386198, 59.98165649316534, 30.262750338310138, 30.443170236083315, 30.39439913278891, 0.9999726498278653, 0.9999780884931027, 0.9999729059047949, 8601.17064127749, 8628.698482952588, 8632.172126157242, 202.07156654845403, 54.40618442451523, 64.04659942582111, 8600.75620451882, 8629.26243948396, 8622.756316411143, 285.6734236940383, 284.7993148152542, 284.9997294324293, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 798.0257, 2.757617, 2200.514, 806.5201, 6.812554, 5498.173, 829.7181, 2.631054, 2182.431, 801.2615, 6.864456, 5500.389, 783.3663, 7.003645, 5486.365, 832.2255, 6.542365, 5445.1, 100.0, 99.97332, 99.20003, 100.0, 99.75069, 98.99946
17843.24592, 59.98539843599371, 59.98122412029865, 59.98002811339053, 30.279081703213333, 30.460218913336163, 30.42354872622339, 0.9999731183355933, 0.9999796767909693, 0.9999724893782967, 8609.668738947952, 8637.729173235519, 8630.57378161481, 202.85289808581382, 53.97088115121005, 66.12103645595562, 8608.738246724279, 8636.195537311685, 8630.026691997848, 285.67164740083655, 284.7412179542141, 285.0240607143879, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 794.5953, 2.76886, 2200.233, 801.7145, 6.86063, 5500.484, 835.5029, 2.60105, 2172.995, 795.0476, 6.916122, 5498.758, 789.6991, 6.957441, 5494.736, 825.8238, 6.618176, 5465.927, 99.98442, 100.0, 98.77045, 99.97601, 99.90289, 99.3854
17845.647080000002, 59.98179244633361, 59.983112188666, 59.98079028669249, 30.289282853065643, 30.454950745574966, 30.43196854348284, 0.9999722134090824, 0.9999797641542905, 0.9999703903053574, 8605.27811615198, 8633.807298218642, 8632.93876830945, 202.49779138442454, 56.48840535702584, 61.59619307624553, 8609.10641863908, 8641.309794166707, 8636.44442810634, 285.6251066362111, 284.6641382038857, 285.0001850880474, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 794.4967, 2.76886, 2199.918, 801.7145, 6.86063, 5500.313, 835.5611, 2.600682, 2172.424, 795.0476, 6.916122, 5498.762, 789.6801, 6.957806, 5494.571, 825.9232, 6.61781, 5466.096, 99.98156, 100.0, 98.74514, 99.97708, 99.89989, 99.38119
17848.048120000003, 59.97974131740358, 59.97861122389456, 59.9775277722084, 30.252360784682825, 30.479231207238325, 30.39848757006625, 0.9999763322584722, 0.9999814772024841, 0.9999744765641014, 8588.939488689553, 8627.725781314173, 8620.264731337247, 198.15241963127528, 51.53153218564739, 64.41885041753204, 8599.28591516981, 8631.044888732964, 8627.448777948153, 285.61730919965817, 284.77746685507805, 285.03191744116975, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 788.326, 2.787421, 2198.125, 795.4888, 6.912573, 5499.257, 841.8505, 2.566997, 2160.826, 788.7366, 6.96503, 5493.676, 795.9556, 6.908863, 5499.235, 820.5751, 6.677507, 5477.203, 99.87309, 99.98509, 98.21797, 99.88468, 99.98588, 99.61628
17850.4854, 59.97956493318042, 59.976805473387344, 59.98179015637523, 30.293454216142123, 30.46898147971914, 30.429543358947427, 0.9999728665309953, 0.9999802638021524, 0.999975271212732, 8600.479462398307, 8634.615016802683, 8632.602391895409, 203.82365331371238, 54.30645245394112, 62.07792495421563, 8606.65073651766, 8635.184062917031, 8624.61140309084, 285.5646961500914, 284.6152588756783, 285.0045046450339, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 794.7136, 2.768325, 2199.678, 801.5005, 6.862656, 5500.504, 835.5611, 2.600314, 2172.656, 792.329, 6.937634, 5496.073, 793.3806, 6.924933, 5498.571, 825.8436, 6.61836, 5466.215, 99.9868, 100.0, 98.75812, 99.9345, 99.97262, 99.3833
17852.85004, 59.97570748658893, 59.97934420001412, 59.97841197736572, 30.247254313905433, 30.466707742544642, 30.40187012233534, 0.9999758925232759, 0.9999819788093853, 0.9999731861280384, 8594.100825450081, 8622.102244483738, 8626.422625734853, 194.59243017633935, 46.53027558153701, 60.885143358556434, 8596.77035744494, 8626.94315212798, 8620.933984519621, 285.5103709379871, 284.6279394779528, 285.06648470237457, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 795.9753, 2.7619, 2200.403, 793.2514, 6.93394, 5496.824, 831.7758, 2.621299, 2180.132, 783.3382, 7.003641, 5484.911, 802.0596, 6.856997, 5500.057, 832.1857, 6.542914, 5444.989, 100.0, 99.94085, 99.06595, 99.74069, 99.99963, 98.99827
17855.22016, 59.98286901023651, 59.983558287120296, 59.98196242882643, 30.2716780705011, 30.488177840004326, 30.41723694808334, 0.9999752723247465, 0.9999809951889697, 0.9999730060601264, 8606.536437659062, 8636.43691689872, 8635.399029693232, 203.54371537895736, 49.84596983401207, 62.6222842228608, 8606.082568556645, 8631.423381844375, 8633.193350084994, 285.5390558469024, 284.65013208116517, 284.9853283217672, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 795.5219, 2.765112, 2199.545, 795.4304, 6.913126, 5499.034, 835.5611, 2.60013, 2172.816, 788.7172, 6.965213, 5493.505, 795.9365, 6.909045, 5499.242, 825.9828, 6.617261, 5466.272, 100.0, 99.98104, 98.7553, 99.88051, 99.98482, 99.38537
17857.71236, 59.98313195179131, 59.98215038664336, 59.98088540480047, 30.288207135533785, 30.476052284003636, 30.43737119653794, 0.9999720166462875, 0.9999820312964168, 0.9999775885666483, 8600.944247674171, 8633.391165914301, 8633.42575238254, 204.820241185015, 54.908615068870404, 59.208832563844226, 8604.84606032144, 8634.519370912332, 8638.308703623368, 285.5522248942419, 284.64734466958583, 284.99525841733913, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 794.6348, 2.768682, 2200.043, 795.5082, 6.912573, 5499.141, 835.6193, 2.599394, 2172.532, 788.7172, 6.965213, 5493.511, 795.9365, 6.909045, 5499.299, 825.8238, 6.61781, 5465.867, 99.98964, 99.98202, 98.77893, 99.88062, 99.98482, 99.378
17860.14084, 59.98168883542389, 59.98431484044837, 59.98459850060923, 30.267873896994757, 30.45176094935819, 30.430892307758292, 0.9999724619127697, 0.9999830684620252, 0.9999750164952224, 8599.732092340904, 8623.13825487566, 8620.62400886559, 201.39648382154428, 51.344847798039154, 61.104461275342146, 8601.815149389206, 8624.989141347165, 8623.738828913432, 285.5818634180896, 284.7830938059571, 285.12587134342266, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 788.3457, 2.788135, 2197.909, 801.7145, 6.86063, 5500.371, 841.7923, 2.567181, 2160.441, 795.0476, 6.916122, 5498.758, 789.7182, 6.957623, 5494.682, 819.5811, 6.688312, 5479.828, 99.8881, 100.0, 98.20048, 99.97611, 99.90191, 99.6547
17862.510240000003, 59.9840289884, 59.98749121684058, 59.98890675029764, 30.272370106737927, 30.470538682886957, 30.402377677284903, 0.9999755476477318, 0.9999805661963305, 0.9999719605443577, 8609.629663194884, 8638.656662298794, 8635.32999683014, 204.60044678485838, 60.75303867601724, 62.057952630367595, 8611.621461048084, 8641.704586560536, 8635.12094801407, 285.76014557296486, 284.7939190909205, 285.1497471566963, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 794.7136, 2.768682, 2200.291, 795.5082, 6.912573, 5499.088, 835.5029, 2.60105, 2172.581, 789.2997, 6.956572, 5495.217, 795.9365, 6.909045, 5499.184, 825.7641, 6.619458, 5466.042, 99.97463, 99.98202, 98.76052, 99.90434, 99.98373, 99.38119
17864.91532, 59.99608707025323, 59.992963893786275, 59.99212417055595, 30.24419316849842, 30.451415809122615, 30.421853500440903, 0.9999746388628911, 0.9999800308388701, 0.99997469722041, 8600.995390572121, 8636.148103077177, 8631.56851057114, 205.90806620666126, 52.807988233041215, 62.40198665295446, 8593.955811904598, 8633.74674766021, 8632.080671397804, 285.6944044752211, 284.7280161696593, 285.1101828960011, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 794.7531, 2.767968, 2200.049, 803.2905, 6.846999, 5500.041, 832.7852, 2.616328, 2178.927, 799.242, 6.88174, 5500.326, 801.2012, 6.86138, 5500.435, 832.0466, 6.544745, 5445.271, 99.99047, 99.99934, 98.99317, 100.0, 100.0, 99.00354
17867.341320000003, 60.00274353084662, 60.00086177749986, 60.00058648064147, 30.27074784113157, 30.45607144038543, 30.40831087830719, 0.9999761522213434, 0.999981219549443, 0.9999722636497026, 8609.139464198595, 8634.178175984602, 8634.16261783592, 204.93272073943444, 57.239205605035295, 62.4802829435825, 8609.702018214557, 8635.93875494955, 8635.077953308599, 285.64587902827066, 284.7636783235047, 285.14220100806364, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 796.6259, 2.761543, 2199.802, 802.7457, 6.857314, 5500.316, 835.5999, 2.599762, 2172.869, 795.0476, 6.916306, 5498.763, 795.9556, 6.909228, 5499.407, 825.9431, 6.617444, 5465.868, 99.98957, 100.0, 98.77822, 99.97408, 99.98583, 99.37596
17869.77964, 60.0062451144039, 60.00397161323582, 59.99915797379341, 30.257359447382097, 30.474292168546047, 30.43325579928959, 0.999975788071272, 0.9999801536355587, 0.9999733878041148, 8605.07983351602, 8638.887545719517, 8634.825908359377, 206.46101289791568, 53.98750288269048, 59.59330501008685, 8612.780447564262, 8638.959090491975, 8632.732014886642, 285.71362315441695, 284.7799022219464, 285.13479791920946, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 794.5361, 2.768682, 2199.703, 801.6951, 6.86063, 5500.313, 835.4835, 2.60013, 2173.044, 795.0282, 6.916122, 5498.762, 795.9365, 6.908863, 5499.189, 825.7443, 6.618176, 5466.158, 99.98896, 100.0, 98.77334, 99.97504, 99.98386, 99.37906
17872.23424, 60.00477274170803, 60.00254080287687, 60.00434282940831, 30.244871814303096, 30.458185666109998, 30.404487338731236, 0.9999781420747, 0.9999815299471124, 0.9999759207951062, 8595.122357684408, 8635.51578526085, 8629.086516776142, 208.30801137691515, 50.69413271228677, 59.66536058278484, 8601.341134306098, 8632.255198000512, 8631.131402710587, 285.57702134418946, 284.74786499904326, 285.0796943719622, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 788.3063, 2.788135, 2197.349, 795.5082, 6.912573, 5499.088, 841.9088, 2.566813, 2160.763, 788.7366, 6.964662, 5493.565, 789.7182, 6.957623, 5494.517, 819.601, 6.688312, 5481.713, 99.91072, 99.982, 98.21514, 99.8816, 99.89891, 99.66185
17874.7014, 60.003224478535586, 60.00233808702847, 60.00091356301091, 30.254993522000436, 30.444811856879337, 30.408842433266077, 0.9999751933470652, 0.999980425861547, 0.9999778379151119, 8607.250319417844, 8636.82218710993, 8633.284990656517, 205.29743067275922, 52.56739272428695, 57.35875547963883, 8608.590512589144, 8636.210475683627, 8631.087759461998, 285.69649299516016, 284.85981454920477, 285.16457082653415, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 794.5361, 2.769039, 2200.143, 801.7145, 6.86063, 5500.201, 835.5611, 2.600682, 2172.924, 794.7952, 6.918144, 5498.071, 795.9556, 6.908863, 5499.301, 825.9033, 6.617993, 5465.986, 99.97226, 100.0, 98.76807, 99.96878, 99.98484, 99.37385
17877.18156, 59.99688732695733, 59.99777544230654, 59.99742587712416, 30.23651163920144, 30.434475547756826, 30.40564369060766, 0.9999725152782356, 0.9999799073758239, 0.9999754095835022, 8598.667509319654, 8627.444366747137, 8627.535632681074, 193.36347004271852, 48.359064234422476, 61.262066682322256, 8600.828606852496, 8626.591853387388, 8621.652906854692, 285.6466710406632, 284.74878407353526, 285.1254773485067, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 794.9305, 2.767968, 2200.609, 794.302, 6.927125, 5497.595, 832.7852, 2.614672, 2178.927, 784.4063, 6.999412, 5486.446, 801.6399, 6.858092, 5500.27, 832.1261, 6.543646, 5445.158, 99.97422, 99.95486, 98.99584, 99.75216, 100.0, 99.00044
17879.672400000003, 59.99407029022257, 59.99586890213954, 59.991205829524915, 30.266095888785628, 30.45580894487763, 30.409335797879194, 0.9999725489413668, 0.9999804666088572, 0.999974046647947, 8608.498894652126, 8634.60401843581, 8630.625335390341, 204.50037530175996, 52.39982023927314, 60.28851202758847, 8606.548606430368, 8636.812352309873, 8624.830354467515, 285.6407048271355, 284.7069731416111, 285.0688615476777, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 795.5613, 2.765826, 2200.276, 795.3331, 6.913126, 5498.923, 835.5611, 2.600498, 2173.328, 788.7172, 6.965213, 5493.447, 795.9365, 6.909045, 5499.189, 825.9828, 6.619824, 5466.388, 99.97136, 99.97901, 98.78627, 99.88254, 99.98482, 99.3749
17882.125200000002, 59.98757323514968, 59.98869337171238, 59.98927816308223, 30.26468271411908, 30.44811361104582, 30.410418957657825, 0.9999759592019445, 0.9999811016465115, 0.9999739926304969, 8596.734658273796, 8636.763191341915, 8638.81284268144, 204.37352162163006, 51.38702628124429, 62.93270239631977, 8605.14819342542, 8636.066665223945, 8637.961974263884, 285.7514326955768, 284.8380415904723, 285.0318282825922, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 794.7136, 2.768503, 2199.798, 795.4888, 6.912757, 5499.093, 835.5805, 2.599762, 2173.047, 788.7172, 6.96503, 5493.447, 795.9365, 6.909045, 5499.191, 825.784, 6.61836, 5466.215, 99.98942, 99.982, 98.77349, 99.88158, 99.98283, 99.38434
17884.53884, 59.985941733351446, 59.988574378010924, 59.991926970141954, 30.243619098915122, 30.44643953790715, 30.404800814460526, 0.999972715328932, 0.9999798948710518, 0.9999754246305013, 8590.282690168659, 8631.906116496557, 8624.590727993313, 203.08578895119717, 54.98389729509563, 63.920758044402646, 8598.489269995554, 8625.94808772729, 8623.871028580294, 285.74788484766736, 284.82110168346026, 285.21382223791545, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 788.326, 2.787421, 2197.569, 801.7145, 6.860814, 5500.313, 841.7729, 2.567549, 2161.231, 795.0282, 6.91649, 5498.704, 789.7182, 6.957806, 5494.795, 819.5612, 6.688312, 5479.653, 99.89595, 100.0, 98.20521, 99.98015, 99.89992, 99.65157
17886.96256, 59.984020039550224, 59.986451706079635, 59.98614880738929, 30.233984552863788, 30.43518476877287, 30.405156069936872, 0.9999739490105118, 0.9999818449950915, 0.9999751465325516, 8601.05707234655, 8626.259671243897, 8629.376434515962, 204.974236276792, 51.960906315984175, 59.90493462893778, 8601.874455861504, 8636.894433088659, 8627.984637270049, 285.7173143701452, 284.81687346786566, 285.0836735920091, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 794.5953, 2.768682, 2199.693, 795.5082, 6.912757, 5499.147, 835.5999, 2.600314, 2172.822, 789.8823, 6.953262, 5495.783, 795.9175, 6.909045, 5499.134, 825.8238, 6.621106, 5465.466, 99.98465, 99.98618, 98.74498, 99.90748, 99.98784, 99.37071
17889.357200000002, 59.98358528877721, 59.981872485005354, 59.981909700240436, 30.225834009754088, 30.459084542132093, 30.410549253155025, 0.9999742735661306, 0.9999829625931905, 0.9999723554863178, 8597.108809782709, 8634.105154156774, 8622.020891867798, 203.82744315176342, 52.04333409143453, 59.57550562489905, 8594.990376730455, 8637.152130287024, 8631.045919496657, 285.64718278016136, 284.72769048003937, 285.07738121983186, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 794.9305, 2.766005, 2200.064, 803.4655, 6.845526, 5499.893, 832.8434, 2.616144, 2178.861, 799.2226, 6.881923, 5500.382, 801.2012, 6.861562, 5500.435, 832.0665, 6.544013, 5445.33, 100.0, 99.99931, 99.03774, 100.0, 100.0, 99.00459
17891.790360000003, 59.97988113316511, 59.978635696862135, 59.9797877378248, 30.263563682163344, 30.46899635325387, 30.415113853501037, 0.9999762553250956, 0.9999824156490166, 0.9999757285684361, 8609.120816074395, 8639.231226180007, 8636.540979819423, 204.3778957855302, 55.54512761432329, 60.45985070471852, 8600.9414764423, 8636.12470246616, 8633.351929912162, 285.6458583703145, 284.7417068546467, 285.1196566160058, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 796.5668, 2.762435, 2200.349, 802.7651, 6.85713, 5500.657, 835.6581, 2.60013, 2173.284, 795.0476, 6.91649, 5498.816, 795.9365, 6.908863, 5499.35, 825.7443, 6.620008, 5466.213, 100.0, 100.0, 98.7553, 99.97707, 99.98389, 99.38943
17894.16512, 59.97621772963507, 59.975512886099004, 59.97509179101221, 30.27142837810155, 30.462664291691528, 30.41794135012972, 0.9999729879636392, 0.999979748506774, 0.9999736957991185, 8604.1995176008, 8634.983938332329, 8633.175829053202, 203.30078848657388, 58.03680332860176, 66.47287204324766, 8601.211024335587, 8637.138347888687, 8642.450973035367, 285.73927189870705, 284.71279002644354, 285.1302844205476, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 794.5756, 2.768503, 2199.841, 801.7145, 6.860814, 5500.424, 835.5805, 2.600314, 2172.589, 795.0476, 6.916306, 5498.927, 795.9556, 6.909045, 5499.244, 825.8238, 6.619275, 5466.44, 100.0, 100.0, 98.75264, 99.97908, 99.98681, 99.38843
17896.58432, 59.974697997386755, 59.97791357748519, 59.973067219979, 30.26251431196553, 30.463050089053898, 30.41212965969678, 0.9999760506945016, 0.9999811352298047, 0.9999722130279052, 8591.146321730426, 8633.926261779354, 8631.042507529424, 203.8657913377342, 50.65206957611099, 57.50772112784148, 8602.307663224778, 8631.32128810625, 8628.615936592118, 285.57595092693924, 284.6745367856946, 285.13103045416665, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 788.2866, 2.788313, 2197.627, 795.5082, 6.912757, 5499.088, 841.8311, 2.566629, 2161.105, 788.756, 6.96503, 5493.565, 789.6991, 6.957623, 5494.46, 819.5612, 6.688312, 5481.597, 99.89072, 99.98307, 98.23068, 99.8816, 99.90087, 99.66399
17899.0216, 59.9729928525411, 59.97542720723864, 59.976667058733305, 30.22098281623434, 30.44459464017563, 30.3945375255465, 0.9999765142999936, 0.9999774940090109, 0.9999734087832399, 8597.492857148456, 8629.860167401943, 8631.4408512119, 205.2090022032512, 53.28774356988515, 58.783662646401694, 8604.151234839104, 8624.95373885198, 8625.40652626898, 285.68553258919036, 284.7192879358661, 285.2073234575522, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 794.6348, 2.769217, 2199.588, 801.7145, 6.86063, 5500.43, 835.7164, 2.60105, 2172.771, 795.067, 6.917777, 5498.251, 795.9747, 6.90868, 5499.188, 825.7244, 6.620008, 5465.579, 99.97987, 100.0, 98.76095, 99.9668, 99.9849, 99.37276
17901.36, 59.97416408303538, 59.974775451728725, 59.978040132646704, 30.226247402909195, 30.462641985921007, 30.40491276850723, 0.9999728944688675, 0.99998141128621, 0.9999750000560296, 8595.929140113996, 8638.075811724104, 8633.015586833368, 196.05288534783722, 52.68410925524495, 65.93815603139637, 8597.776146031802, 8627.979048388528, 8626.919610718129, 285.6251852923904, 284.7039014193223, 285.1596786000269, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 794.7531, 2.768146, 2199.625, 795.4888, 6.912757, 5498.725, 834.8622, 2.606205, 2175.65, 786.5423, 6.981026, 5489.746, 799.0457, 6.879642, 5500.41, 830.2175, 6.559395, 5448.491, 99.98157, 99.97774, 98.89181, 99.82244, 100.0, 99.09019
17903.756520000003, 59.97975149097955, 59.979754724652686, 59.97706382221985, 30.271181234757627, 30.475104522129776, 30.433801912118028, 0.99997532404589, 0.999982187228244, 0.9999741800276719, 8605.172515102366, 8630.564232535811, 8629.823188289933, 199.6077065079071, 54.960976731559185, 61.563245843394725, 8603.528076775814, 8636.454570977809, 8633.043900176957, 285.56171843934635, 284.6627419318069, 285.0035690033954, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 798.8143, 2.758152, 2199.876, 792.9595, 6.933019, 5498.359, 834.5323, 2.605836, 2172.816, 788.5618, 6.965581, 5493.792, 795.9365, 6.908863, 5499.299, 825.8238, 6.618543, 5466.499, 99.99296, 99.95691, 98.7935, 99.88048, 99.98687, 99.3812
17906.169120000002, 59.97679141346603, 59.97687065920343, 59.98096906401595, 30.27976373222641, 30.4699957226139, 30.42360362004185, 0.999974263007653, 0.9999792213833565, 0.9999753315596204, 8606.658804302679, 8630.769064668571, 8640.167991984903, 199.6263501078028, 55.75520975683867, 63.314637255420166, 8605.160305669113, 8636.622381330237, 8640.215335906523, 285.5807015272044, 284.5698041608953, 285.14851931609434, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 794.5559, 2.768325, 2200.086, 795.4888, 6.912573, 5499.088, 835.5611, 2.600498, 2172.879, 788.6978, 6.965213, 5493.452, 795.9365, 6.909228, 5499.241, 825.8436, 6.618909, 5465.924, 100.0, 99.98211, 98.76584, 99.8836, 99.98479, 99.38533
17908.558240000002, 59.98397651715796, 59.983548361210964, 59.98049633367909, 30.244714791227747, 30.450711096895596, 30.387211557666593, 0.9999740201421551, 0.9999804345239128, 0.9999753709162006, 8596.712926476126, 8634.43930823585, 8623.214821153468, 199.6227319897812, 54.14271881906188, 61.09516219827128, 8607.432879084434, 8632.282909686537, 8628.566241876226, 285.6644179776094, 284.7130161746819, 285.0786594460084, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 788.326, 2.787956, 2197.737, 801.734, 6.86063, 5500.425, 841.8699, 2.566445, 2160.656, 795.0476, 6.91649, 5498.874, 789.6991, 6.957623, 5494.731, 819.601, 6.688312, 5482.0, 99.89094, 100.0, 98.22585, 99.97812, 99.90191, 99.66393
17911.051480000002, 59.98208042114342, 59.98038757101405, 59.98214839745277, 30.271914595784494, 30.438122500872666, 30.422502947646592, 0.9999751603521809, 0.9999779397727017, 0.9999747271444294, 8597.267940521771, 8641.309451051613, 8631.605786222693, 199.8978781047972, 53.0351624949576, 65.49527858125418, 8604.031719764505, 8636.399711981963, 8638.997842090468, 285.68327729503704, 284.6951605627688, 285.15201708016514, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 794.5756, 2.768682, 2200.506, 795.4888, 6.912757, 5499.093, 835.6193, 2.599394, 2172.78, 788.7172, 6.965213, 5493.564, 795.9365, 6.909045, 5499.185, 825.8039, 6.619458, 5466.389, 99.9827, 99.982, 98.77072, 99.88158, 99.98378, 99.38223
17913.5574, 59.98510813711496, 59.98539043783784, 59.98563779449036, 30.23382784843674, 30.452947096527637, 30.403712400272315, 0.9999755166690208, 0.9999797496674808, 0.9999754052309499, 8601.391769524953, 8634.732993752748, 8635.425190326549, 203.2482941386529, 54.830125328613576, 62.64213363236149, 8606.353388800278, 8631.334388652991, 8634.52155471959, 285.73034025130414, 284.6970511298817, 285.10340621636834, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 794.6939, 2.769039, 2200.228, 801.7145, 6.86063, 5500.432, 834.7652, 2.60602, 2175.874, 796.504, 6.899758, 5500.029, 799.0076, 6.880008, 5500.408, 830.0982, 6.568734, 5448.775, 100.0, 100.0, 98.8491, 99.99697, 100.0, 99.09124
17915.9968, 59.98640428129219, 59.98568325123372, 59.986129653633846, 30.273687531453938, 30.466493374447353, 30.44353158923755, 0.9999735677175325, 0.9999803035745215, 0.9999743299944583, 8604.913083946924, 8639.825186704089, 8636.5352539883, 200.68909994565, 54.35024146901719, 60.93657132942644, 8610.197200226485, 8634.1255069976, 8635.641915383838, 285.5174583134454, 284.67584712176415, 285.1818388528126, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 798.7551, 2.756903, 2200.776, 804.2827, 6.841473, 5499.913, 834.4935, 2.60602, 2173.612, 795.1641, 6.915754, 5498.651, 795.9556, 6.908863, 5499.352, 825.8635, 6.618176, 5466.097, 100.0, 99.99627, 98.79915, 99.97408, 99.98182, 99.3822
17918.48788, 59.987041692951685, 59.98516747411114, 59.98679331666861, 30.271402483191338, 30.475027253847358, 30.436894082524184, 0.9999746609169936, 0.9999793882881198, 0.9999705837603579, 8603.031360212859, 8646.21539405934, 8638.065408241246, 201.7488659851947, 56.65584882181565, 62.23552643357925, 8598.198827763574, 8636.71937611682, 8629.431116712427, 285.66620195240455, 284.73068331875095, 285.17192907418035, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 794.6348, 2.767968, 2199.63, 801.6951, 6.86063, 5500.481, 835.5999, 2.60013, 2172.941, 795.0088, 6.916306, 5498.874, 795.9556, 6.909045, 5499.299, 825.9033, 6.61836, 5466.271, 100.0, 100.0, 98.76828, 99.97811, 99.98482, 99.37796
17920.855320000002, 59.985554712681825, 59.98772399377492, 59.9875563324856, 30.2226920547362, 30.44915739607487, 30.39065837184084, 0.9999755548604596, 0.999980832190102, 0.9999762048438661, 8600.93263674749, 8636.37761012532, 8627.17185100598, 203.61999474364666, 54.27512186138415, 58.072216609624775, 8600.883499871068, 8633.477871601717, 8631.36718080336, 285.8003975036585, 284.79310258076873, 285.212000875993, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 788.2866, 2.787242, 2197.852, 795.4888, 6.912757, 5499.147, 841.8893, 2.566813, 2160.594, 788.7172, 6.96503, 5493.447, 789.6991, 6.957441, 5494.568, 819.601, 6.688678, 5481.882, 99.8781, 99.98309, 98.22036, 99.88255, 99.89983, 99.66715
17923.272680000002, 59.98771979796843, 59.98880470380342, 59.98875443110725, 30.26599123838546, 30.457488740902736, 30.42605113679797, 0.9999797096862055, 0.9999785676908699, 0.9999749192373982, 8604.191032096129, 8633.835862765209, 8635.80133954476, 201.7446017335833, 56.38846531487593, 63.21665100049995, 8601.853249685997, 8635.197590534057, 8632.611912286467, 285.6997967370485, 284.85332958792486, 285.1116713285414, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 794.6742, 2.768503, 2200.071, 801.7145, 6.86063, 5500.482, 835.5611, 2.600866, 2173.218, 795.0088, 6.91649, 5498.926, 795.9556, 6.909045, 5499.187, 825.7641, 6.617078, 5465.982, 99.99487, 100.0, 98.7654, 99.97907, 99.98386, 99.38223
17925.65736, 59.9863897547225, 59.98919478619831, 59.98888026002775, 30.227700768357643, 30.428400887796585, 30.39367614926268, 0.9999782486256996, 0.9999810179173222, 0.9999716569216673, 8590.866740952879, 8634.567614997144, 8626.87756051764, 203.24643286506125, 52.45025902310317, 65.32509113828837, 8600.663894700148, 8630.733069978025, 8630.664378997748, 285.62683949619, 284.78091032974277, 285.21593594408904, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 794.6545, 2.769217, 2199.803, 795.4888, 6.912757, 5499.087, 835.5417, 2.601603, 2173.644, 787.6297, 6.972936, 5490.996, 797.9394, 6.888956, 5500.325, 828.965, 6.574411, 5453.08, 99.98964, 99.98104, 98.80063, 99.84837, 100.0, 99.16958
17928.11968, 59.982838618129, 59.984560004094966, 59.98644868321699, 30.274231928584552, 30.47680633112948, 30.41832628550697, 0.9999768006349803, 0.9999808883447081, 0.9999772658527237, 8603.802656100635, 8628.492760612215, 8633.869883714018, 198.11242412934308, 53.48073721220953, 60.239810095638404, 8606.443672659903, 8632.832915294357, 8637.553855326698, 285.70401619200305, 284.87643861093534, 285.1358075817503, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 799.2283, 2.755118, 2200.501, 792.2202, 6.938729, 5497.88, 833.3481, 2.608598, 2173.668, 787.9987, 6.966868, 5493.444, 795.9556, 6.909228, 5499.293, 825.784, 6.618176, 5465.926, 100.0, 99.9556, 98.84974, 99.88145, 99.98678, 99.37908
17930.540520000002, 59.986603692090476, 59.98810465648074, 59.981170326356015, 30.208414084090904, 30.459278984027097, 30.40758764852156, 0.9999781744645985, 0.9999790390916995, 0.9999714553641749, 8608.138667748763, 8634.345585355597, 8630.023596596511, 207.91756650855223, 53.660070602578344, 66.0221218543602, 8605.636241410983, 8624.796278402688, 8635.495612134868, 285.7531295965431, 284.8351575316095, 285.1899465472274, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 794.6545, 2.768325, 2200.028, 795.4888, 6.912757, 5499.259, 835.5417, 2.600314, 2172.768, 788.6978, 6.965213, 5493.617, 795.9365, 6.909045, 5499.293, 825.9232, 6.617993, 5466.156, 99.98248, 99.98512, 98.76079, 99.88358, 99.98574, 99.38109
17932.915, 59.98287672729785, 59.98459807665854, 59.98357735077103, 30.2267363531694, 30.439247472103233, 30.3873739532348, 0.9999760245861244, 0.9999796645225532, 0.9999773821810504, 8597.72388504162, 8632.018018101919, 8632.519828729954, 202.15366648682812, 55.12165982967599, 63.904715891129285, 8596.59276797698, 8629.2671416047, 8629.645479196699, 285.88470401815243, 284.8522244614157, 285.2177686911594, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 800.0, 788.3063, 2.788135, 2197.799, 801.734, 6.860814, 5500.313, 841.8893, 2.566261, 2160.594, 795.0282, 6.916306, 5498.816, 789.7182, 6.957623, 5494.733, 819.5811, 6.688495, 5481.538, 99.89571, 100.0, 98.23578, 99.97707, 99.90396, 99.66817
