TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
17949.26724, 59.985582123559496, 59.988718152950696, 59.98562143631388, 26.481066260804425, 26.701304596333976, 26.653992311318763, 0.9999832111838732, 0.999984726006062, 0.9999819765140783, 7533.038951771731, 7560.734122394411, 7562.588406150475, 171.10867291079603, 38.81813409553615, 48.335396796313034, 7534.279472325709, 7555.003162592596, 7555.98120177403, 285.67028284362067, 284.74712587401467, 285.0761939642235, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 794.339, 2.768325, 2199.746, 795.5082, 6.912757, 5499.257, 835.697, 2.600498, 2173.437, 788.6978, 6.965397, 5493.622, 795.8984, 6.909228, 5499.239, 825.5852, 2.648865, 2187.029, 99.98704, 99.98298, 98.73688, 99.87943, 99.9888, 99.40386
17951.719360000003, 59.98419334265737, 59.98852264113487, 59.988065794125575, 26.5161334839296, 26.696441240118, 26.64299272827487, 0.9999820878111951, 0.9999898940157159, 0.9999778992436351, 7529.111755139124, 7558.256501899608, 7553.3799844746845, 162.77874168041535, 33.991518921834995, 46.394630400246115, 7534.805739266113, 7564.357444295217, 7557.710864336577, 285.6530395868251, 284.70221956893226, 284.9969546757673, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 800.8843, 2.747622, 2200.418, 789.1852, 6.961754, 5494.277, 829.3105, 2.631423, 2182.427, 782.3284, 7.010444, 5484.911, 802.1359, 6.856997, 5500.219, 831.7881, 2.621031, 2180.359, 100.0, 99.89455, 99.20188, 99.72427, 100.0, 99.05812
17954.11932, 59.98870081825579, 59.98718707997901, 59.98430296377169, 26.511366742917918, 26.682208571837347, 26.662269372301413, 0.9999796742376112, 0.9999843601254269, 0.9999777356116297, 7526.919739870109, 7553.234768839424, 7557.3651399694945, 167.63167637561946, 39.14380804416078, 50.22636711188676, 7528.7255158186, 7556.429548005199, 7558.571878315501, 285.5266330458863, 284.70974964415024, 284.9714459119065, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 794.5164, 2.768682, 2199.793, 795.5082, 6.912573, 5499.088, 835.6193, 2.599026, 2172.576, 788.6783, 6.965213, 5493.563, 795.8984, 6.909045, 5499.188, 829.5615, 2.628173, 2180.564, 100.0, 99.98106, 98.75209, 99.8805, 99.98384, 99.153
17956.49708, 59.98666580629278, 59.98588789023003, 59.98558359849399, 26.475846390088403, 26.675083678460865, 26.60184284096096, 0.9999802592743735, 0.9999864843768275, 0.9999797626547521, 7519.047817529203, 7547.549748292617, 7543.8657615294605, 165.3164188185283, 39.431627589382515, 47.85931211374998, 7522.6092500920495, 7549.362853903779, 7549.879587938192, 285.54442065811025, 284.6303004599315, 284.9515402402013, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 793.9644, 2.773322, 2199.239, 797.4149, 6.897101, 5500.379, 836.9976, 2.592031, 2170.765, 793.164, 6.931383, 5498.529, 790.3858, 6.95671, 5494.682, 838.1302, 2.586238, 2167.949, 100.0, 100.0, 98.63781, 99.96456, 99.90498, 98.57589
17958.86824, 59.98211117180227, 59.984506508620086, 59.98750738425929, 26.513554420000272, 26.70146221608263, 26.65623152423075, 0.9999767113647058, 0.9999874121418388, 0.9999786377438298, 7533.825926174053, 7557.263769439763, 7551.644038206267, 165.87685758551515, 35.093944458420765, 49.34383801153899, 7534.924095486314, 7555.983367177819, 7552.828678733575, 285.5197877657169, 284.6606732404959, 284.94526342487194, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 792.7816, 2.772965, 2200.162, 796.0919, 6.907784, 5499.149, 836.9199, 2.594608, 2169.905, 788.6783, 6.965397, 5493.563, 795.9175, 6.909228, 5499.298, 831.9273, 2.61865, 2178.674, 100.0, 99.98322, 98.63064, 99.88263, 99.98583, 99.02114
17961.24252, 59.98484232657512, 59.98861412048386, 59.98667228110703, 26.512111025648586, 26.679816192662855, 26.656300624349896, 0.9999807534310804, 0.9999881279475937, 0.9999782506097525, 7525.289563765889, 7563.606890844147, 7553.75723913519, 161.1258522948806, 36.806842443021424, 47.57009993583506, 7529.458794786963, 7558.44077572778, 7560.648368995367, 285.7319600275508, 284.8874791781895, 285.16575450368595, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 794.5559, 2.768682, 2199.688, 801.734, 6.86063, 5500.538, 835.5999, 2.60013, 2172.817, 795.0282, 6.91649, 5498.874, 795.9365, 6.909228, 5499.355, 831.9074, 2.61865, 2178.5, 100.0, 100.0, 98.76302, 99.97811, 99.98687, 99.03961
17963.643160000003, 59.98538619630024, 59.98395899969281, 59.98379514647518, 26.535456025783077, 26.694045916360455, 26.678057868666837, 0.9999776569876897, 0.9999909975209085, 0.999980533706602, 7538.4453123419735, 7561.278963807617, 7556.492702107395, 162.30766939993464, 34.977977344710666, 47.269396156633775, 7537.063006915281, 7560.63693552752, 7565.527156561492, 285.6984207729879, 284.7877715615769, 285.18737934920085, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 801.0223, 2.747801, 2201.054, 808.0765, 6.803529, 5497.793, 829.2717, 2.631238, 2182.311, 801.2421, 6.864824, 5500.219, 802.1549, 6.856997, 5500.379, 825.6051, 2.648682, 2186.975, 100.0, 99.95847, 99.19987, 100.0, 100.0, 99.40118
17966.064720000002, 59.98205404872763, 59.981547529299526, 59.98306804839426, 26.476094926435167, 26.673462380955225, 26.654825845158438, 0.9999775197817118, 0.9999869475867113, 0.9999800920638952, 7529.300490669299, 7554.95948956525, 7556.342188510545, 165.65450409444702, 36.39696920276583, 46.677095867082244, 7532.170509235184, 7565.054583224902, 7562.390165565919, 285.7175639308463, 284.83521990786505, 285.22870802754807, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 794.6939, 2.768325, 2199.683, 801.7535, 6.86063, 5500.313, 835.5805, 2.600866, 2172.59, 795.0088, 6.91649, 5498.82, 795.9175, 6.909045, 5499.133, 831.9273, 2.618834, 2178.446, 99.98465, 100.0, 98.7527, 99.97811, 99.98283, 99.02631
17968.465600000003, 59.982562700866495, 59.98287957087676, 59.98099931625964, 26.448209848966233, 26.63623483833358, 26.598742409085474, 0.9999822727874804, 0.9999864833724251, 0.9999801795790739, 7519.826565206925, 7544.791786334482, 7543.125991383331, 160.74846338854945, 43.9001033978202, 47.32475275837123, 7523.1406387337975, 7547.908364651472, 7546.2010982785205, 285.7720820988371, 284.9113807931719, 285.2312576010749, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 794.5953, 2.767432, 2200.281, 801.734, 6.860998, 5500.415, 836.454, 2.594792, 2169.076, 792.9893, 6.935611, 5496.816, 792.465, 6.936439, 5496.296, 836.6193, 2.592464, 2170.565, 99.97352, 100.0, 98.67511, 99.9407, 99.9367, 98.66068
17970.90664, 59.9800559597428, 59.98076963446358, 59.981423169218395, 26.50837108249509, 26.67615860881454, 26.639156205275796, 0.9999815525846126, 0.9999864095540397, 0.9999816762457574, 7529.95280636052, 7561.491036278837, 7557.791413623525, 168.69470508437962, 39.44144158097197, 48.51873700294982, 7530.429803339051, 7561.889156578658, 7560.799788318394, 285.64487001682636, 284.8168143522606, 285.20045927801243, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 791.2438, 2.777427, 2199.171, 799.3799, 6.880707, 5500.556, 837.6188, 2.588902, 2168.823, 794.9117, 6.916674, 5498.931, 795.9175, 6.90941, 5499.184, 831.9472, 2.618834, 2178.729, 99.96578, 100.0, 98.57776, 99.97606, 99.98375, 99.02923
17973.352720000003, 59.980859406071666, 59.9812745117181, 59.97846076249743, 26.516799535740393, 26.66974411105149, 26.642130186259674, 0.9999712272975725, 0.9999858518971741, 0.9999831522671939, 7524.634926115109, 7561.606417489452, 7553.526680451762, 171.92521515876297, 41.22298504817718, 36.90493863183485, 7529.756913029148, 7557.235862155069, 7555.607521920068, 285.646710478466, 284.8783736956067, 285.1625062522709, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 794.4967, 2.768503, 2199.798, 795.5082, 6.912573, 5499.201, 835.5029, 2.600498, 2172.247, 788.6978, 6.965581, 5493.563, 795.9175, 6.909045, 5499.241, 831.9074, 2.618834, 2178.733, 99.99113, 99.98407, 98.78126, 99.88155, 99.98283, 99.03173
17975.735920000003, 59.978573330472884, 59.9826247576605, 59.98113741866014, 26.501833632269584, 26.709148101723247, 26.657322556947182, 0.9999813504103973, 0.9999901116928182, 0.9999780029856496, 7533.688942980925, 7568.600989251588, 7552.026947010793, 157.84591871303883, 34.91237554149507, 49.28504926469623, 7532.390017595554, 7558.192682115537, 7560.654179107274, 285.7703714693531, 284.96178077118043, 285.31962940045196, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 801.1012, 2.747266, 2200.561, 789.1852, 6.961385, 5493.995, 829.3493, 2.631423, 2182.539, 782.3478, 7.010628, 5484.742, 802.1359, 6.856997, 5500.602, 825.6051, 2.648682, 2186.975, 100.0, 99.89455, 99.19454, 99.72618, 100.0, 99.40118
17978.172720000002, 59.98503724991295, 59.98657219405586, 59.98632955440552, 26.49957943064702, 26.66455891066349, 26.638311885580396, 0.9999830872115715, 0.9999831486081662, 0.9999799334788646, 7529.219253308117, 7558.547397527796, 7560.931453037623, 164.8591918259317, 41.732909579462444, 49.40982378308627, 7534.317817059399, 7563.946532283196, 7563.654516566193, 285.72743778815953, 284.92135895372985, 285.3529655531712, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 794.4967, 2.769039, 2200.238, 795.5082, 6.912573, 5499.09, 835.6193, 2.599762, 2172.63, 788.6783, 6.965213, 5493.615, 795.9175, 6.90941, 5499.355, 831.4899, 2.623412, 2180.686, 99.98986, 99.98205, 98.74987, 99.88254, 99.98687, 99.1207
17980.50556, 59.98588069396395, 59.98299521160447, 59.983935642059215, 26.487952454920975, 26.666852600534742, 26.609624775259125, 0.999983356628343, 0.9999858211115377, 0.9999837212514916, 7527.22711842645, 7557.872263143556, 7548.228788473649, 164.574428145218, 39.693922301327575, 44.94430654010603, 7524.2505603825, 7561.900463200817, 7552.043555709361, 285.79264892236546, 285.0208243240932, 285.3148533451423, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 794.5164, 2.768146, 2199.746, 795.5082, 6.912389, 5499.036, 835.5805, 2.600682, 2172.146, 789.0084, 6.958778, 5494.878, 793.8956, 6.928586, 5497.291, 822.5036, 2.664797, 2191.302, 100.0, 99.98106, 98.71276, 99.90547, 99.95989, 99.60325
17982.847400000002, 59.99083910523557, 59.98834673281249, 59.98877226467226, 26.507177613444064, 26.682629547322907, 26.620445960063467, 0.9999821473799934, 0.9999852501835229, 0.9999820115468583, 7529.839940559537, 7559.654444996555, 7560.874183413453, 166.12840988150447, 38.139185044910846, 44.64592690909285, 7531.959770547951, 7562.612100978891, 7559.932133791419, 285.74965716263836, 284.9511640769581, 285.2803379160842, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 788.5626, 2.787064, 2198.088, 800.8585, 6.873155, 5500.286, 839.3464, 2.582275, 2167.511, 790.9308, 6.951424, 5494.76, 795.1163, 6.91562, 5499.291, 825.5256, 2.649048, 2186.861, 99.93382, 100.0, 98.48, 99.91574, 99.9856, 99.41195
17985.32704, 59.98623649408169, 59.98728312865112, 59.98871284089982, 26.519211187298154, 26.706989887535265, 26.653830463171865, 0.9999797323508437, 0.9999868210447233, 0.9999814169059639, 7533.452634641168, 7564.599890963338, 7558.239509655235, 169.10034506419743, 37.951418443345574, 47.24368710028011, 7530.651734211434, 7566.816835886208, 7562.954023898192, 285.72901715311684, 284.85250880365464, 285.2569141118351, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 789.2526, 2.784387, 2197.339, 801.4421, 6.860998, 5500.423, 835.6581, 2.600866, 2172.758, 794.9893, 6.916674, 5498.703, 789.6609, 6.958171, 5494.513, 819.2629, 2.677066, 2193.314, 99.90324, 100.0, 98.7786, 99.97502, 99.90183, 99.69468
17987.734360000002, 59.98896681470473, 59.987693417666385, 59.98382440994111, 26.484960393428175, 26.693177025176958, 26.65625601734326, 0.9999837854325543, 0.9999845490197098, 0.9999805070412655, 7529.88506656303, 7565.040025725244, 7556.461932760839, 172.9577205921056, 38.59623026834788, 49.14410561468594, 7528.432977122852, 7565.626332463397, 7553.674245819684, 285.74063777855343, 284.90324576508294, 285.23542184880534, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 782.0764, 2.805268, 2194.0, 808.0571, 6.803529, 5497.906, 829.2911, 2.631791, 2182.472, 801.2615, 6.86464, 5500.336, 783.3472, 7.003645, 5486.42, 812.9407, 2.702703, 2197.786, 99.74129, 99.96052, 99.18992, 100.0, 99.75369, 99.87455
17990.24204, 59.986240830582425, 59.987265119481016, 59.98345353069554, 26.496488990855838, 26.682498230892534, 26.647883401073862, 0.9999819782138102, 0.9999874533463474, 0.9999795988705659, 7528.306626564752, 7560.536743207949, 7550.959843647722, 166.49085758625483, 43.16697515035412, 48.21683882147681, 7532.8670963419145, 7559.300956064969, 7554.652888235284, 285.7574166714608, 284.94142605536155, 285.2464844038195, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 788.464, 2.787956, 2197.014, 801.7535, 6.860445, 5500.374, 835.6581, 2.600866, 2172.816, 795.0282, 6.91649, 5498.985, 789.7182, 6.957989, 5494.679, 819.3226, 2.676517, 2193.368, 99.86287, 100.0, 98.76296, 99.97705, 99.90084, 99.67892
17992.649400000002, 59.98589734978549, 59.98964097957732, 59.98831274163126, 26.436651328682423, 26.64316673543058, 26.585886968524854, 0.9999810815104404, 0.9999869146348592, 0.9999805420684311, 7520.732713516182, 7554.0533891265095, 7549.926728392151, 161.99563652593633, 40.004194233760245, 48.6141635670549, 7528.032697722893, 7554.506471040224, 7546.1614442504615, 285.7300839179365, 284.9325619265703, 285.2151138460076, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 788.2668, 2.787064, 2197.857, 801.7535, 6.860445, 5500.261, 835.5029, 2.599578, 2172.581, 794.9699, 6.916857, 5498.475, 790.5765, 6.947945, 5496.25, 822.0066, 2.665529, 2190.137, 99.88027, 100.0, 98.73662, 99.97086, 99.93041, 99.56878
17995.015440000003, 59.984977629753466, 59.98515514929963, 59.98957120709934, 26.493449994094185, 26.680591144171007, 26.638085705732255, 0.9999802542526733, 0.9999860076232627, 0.9999802435990601, 7526.027090641868, 7557.471867065582, 7553.933885732711, 167.00356599891984, 40.0972453243653, 48.16429870691155, 7526.480233792546, 7563.447627698212, 7557.808665793677, 285.80070492788985, 284.9482538277866, 285.2952301882189, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 794.5953, 2.768325, 2199.633, 796.0141, 6.905574, 5499.82, 840.0064, 2.577121, 2166.866, 791.5911, 6.938369, 5497.782, 791.5112, 6.948675, 5494.797, 819.3823, 2.676517, 2193.304, 99.99965, 99.99532, 98.4236, 99.95007, 99.91352, 99.69426
17997.36232, 59.98660306997375, 59.988822720063915, 59.985489028839055, 26.489337253715124, 26.66298341956684, 26.652708344200054, 0.9999782021366097, 0.9999881705541154, 0.9999806975449971, 7525.309978300508, 7569.661551966503, 7554.25420139073, 167.63501021333286, 38.64322927672265, 46.947896881741826, 7528.148319225492, 7568.352954734959, 7556.906934033553, 285.68224047465947, 284.86180518718965, 285.2567342051868, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 791.9141, 2.774928, 2199.817, 797.2397, 6.901521, 5499.455, 835.6193, 2.600498, 2172.646, 788.7366, 6.96503, 5493.564, 795.9365, 6.908863, 5499.129, 819.2431, 2.677249, 2193.018, 99.9658, 99.98868, 98.77295, 99.88158, 99.98484, 99.68125
17999.70244, 59.98376532428216, 59.98061111118824, 59.980163590589406, 26.50348383497309, 26.703166302882842, 26.658242632758164, 0.999980633730227, 0.9999878015678694, 0.9999782773161692, 7525.716384516767, 7562.502708879438, 7558.797474630832, 159.04093547616003, 37.88377442145065, 49.45775520911775, 7533.108030932327, 7569.816797944057, 7555.9838384026225, 285.7276557987184, 284.9303066218381, 285.25861362855346, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 800.3126, 2.747622, 2200.441, 789.2435, 6.96157, 5494.282, 829.3881, 2.631607, 2182.477, 782.3673, 7.010444, 5485.018, 802.1931, 6.856814, 5500.49, 813.0203, 2.702886, 2197.672, 100.0, 99.8935, 99.20209, 99.72533, 100.0, 99.87743
18002.091360000002, 59.97704103387184, 59.98234053016996, 59.97934080516169, 26.500006299535436, 26.682216827390132, 26.626040348946862, 0.9999794972738546, 0.9999859284076594, 0.9999829106679743, 7533.180858015637, 7558.400033540294, 7559.533743318332, 168.76557689581296, 39.75155691143266, 48.31730977426605, 7529.629022054543, 7557.13782712465, 7561.811914577302, 285.6994494732956, 284.83099750173375, 285.2415657986412, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 794.6545, 2.767789, 2200.196, 795.5277, 6.912389, 5499.031, 835.4252, 2.601234, 2172.986, 788.7172, 6.965213, 5493.505, 795.9365, 6.909045, 5499.35, 819.1437, 2.67615, 2193.955, 100.0, 99.98097, 98.72384, 99.88051, 99.98577, 99.72382
18004.534760000002, 59.97266355246826, 59.97588804176744, 59.975047860667615, 26.478448099116516, 26.660830195785064, 26.623171791000214, 0.9999789774550591, 0.9999853733301772, 0.9999800820373221, 7528.409615757363, 7561.048273257664, 7553.229730740717, 164.6812611781205, 40.0285308618445, 44.8631497783781, 7509.592989354773, 7548.285749114726, 7544.8493703241, 285.69655252959643, 284.89344916499675, 285.1902000555248, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 794.5164, 2.769039, 2200.343, 795.5471, 6.912573, 5499.091, 835.5611, 2.600498, 2172.365, 788.6978, 6.965213, 5493.452, 795.9556, 6.909045, 5499.294, 819.3226, 2.677249, 2192.784, 99.98681, 99.98207, 98.75851, 99.87955, 99.98473, 99.69463
18006.94784, 59.9703772581984, 59.96913755279898, 59.96998603488344, 26.519822278787935, 26.67978429218233, 26.629330804178753, 0.999981195210203, 0.999983063034927, 0.9999812045972942, 7533.351578093491, 7567.123202693065, 7549.099104599294, 165.4106372784654, 37.6418906289673, 48.75356379407776, 7530.5900756471165, 7563.639197814927, 7554.625473786068, 285.691244652875, 284.8422399115698, 285.22569792063024, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 788.3063, 2.787421, 2197.349, 801.7535, 6.860445, 5500.369, 841.9088, 2.566077, 2161.687, 794.5233, 6.923293, 5497.784, 791.5684, 6.943562, 5497.114, 822.5632, 2.663698, 2191.418, 99.90572, 100.0, 98.21775, 99.95831, 99.93961, 99.61347
18009.42476, 59.96813423915464, 59.96857174999788, 59.97157355115728, 26.49518929869213, 26.667589717013637, 26.66664468806573, 0.9999823979434594, 0.9999836449084054, 0.9999827692924839, 7536.843059905862, 7570.193005453563, 7564.689044268065, 167.37255068145714, 38.27078105533201, 43.99783375892662, 7535.120841923706, 7555.589738813792, 7557.729725738506, 285.8340626467269, 284.94918756765765, 285.3004853141179, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 794.6348, 2.768325, 2199.416, 798.3293, 6.884575, 5500.29, 835.5611, 2.599762, 2172.7, 794.3097, 6.919064, 5498.76, 795.9747, 6.90868, 5499.192, 819.3027, 2.677066, 2193.021, 99.97203, 100.0, 98.75769, 99.97605, 99.98879, 99.68137
18011.853320000002, 59.9752170306436, 59.97185921232169, 59.97357589700946, 26.523222409754062, 26.687135394780572, 26.648101063888536, 0.9999807740882383, 0.9999867887125211, 0.9999797455831831, 7538.516827658169, 7576.797357390186, 7569.06724934142, 168.56029544305375, 37.94078244206685, 47.19807489934328, 7543.851087108025, 7568.9917128373845, 7563.888510548232, 285.811759867691, 285.01996053264577, 285.2989187695445, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 799.1494, 2.75137, 2200.503, 807.7847, 6.804081, 5497.905, 829.3493, 2.631607, 2182.204, 801.2615, 6.86464, 5500.505, 802.1931, 6.856449, 5500.217, 813.0402, 2.703069, 2197.39, 100.0, 99.9605, 99.20758, 100.0, 100.0, 99.89281
18014.19464, 59.976292563182575, 59.97362392651113, 59.971388263518364, 26.492716055991185, 26.67899864363085, 26.64673714425946, 0.9999821631551383, 0.9999885016272244, 0.9999805607955222, 7529.927579718934, 7557.896994170311, 7557.114014533608, 162.3036537821166, 36.47112962575693, 50.26068661596037, 7534.792008360684, 7558.007847920159, 7561.607789712455, 285.71788568834313, 284.8656966835748, 285.1783133136302, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 794.6545, 2.768503, 2199.73, 801.7535, 6.860445, 5500.432, 835.6193, 2.599394, 2173.094, 795.0476, 6.916306, 5498.933, 795.9556, 6.909045, 5499.294, 819.3624, 2.676517, 2192.949, 99.9968, 100.0, 98.74156, 99.97707, 99.98983, 99.70176
18016.56364, 59.97660755418082, 59.97226635503181, 59.97468634754212, 26.508072005653514, 26.704796535636955, 26.65293647974173, 0.9999776384425395, 0.9999853212017292, 0.9999775620322805, 7527.840735167628, 7554.99338983766, 7559.7896281785925, 162.22150263493745, 39.419891816596646, 48.43999534839759, 7531.602816064451, 7551.800335229975, 7557.016899682554, 285.67285456534063, 284.8776338044587, 285.19503949273366, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 794.6348, 2.768503, 2200.081, 801.7535, 6.860445, 5500.262, 835.5999, 2.599946, 2171.79, 795.067, 6.916306, 5498.821, 795.9747, 6.908863, 5499.244, 819.3226, 2.675784, 2193.317, 100.0, 100.0, 98.75264, 99.97707, 99.98579, 99.69484
18019.01264, 59.97456070291645, 59.97722551188885, 59.978509347754795, 26.479543844486013, 26.676890038765414, 26.629531867132012, 0.9999796093224486, 0.9999840820855166, 0.9999788715177359, 7535.131674096394, 7556.656490918557, 7559.504722589467, 169.22073038934286, 35.122437017668744, 50.452834844737765, 7539.603002233412, 7558.692021789191, 7551.0790519075335, 285.82975978026184, 285.03653899418373, 285.1573384303393, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 788.3063, 2.787599, 2197.742, 795.5277, 6.912389, 5499.143, 841.9865, 2.566077, 2161.201, 788.6978, 6.965213, 5494.024, 789.9662, 6.951415, 5495.938, 823.7164, 2.658204, 2190.519, 99.89595, 99.98311, 98.23502, 99.88363, 99.92474, 99.48044
18021.3688, 59.97644799703448, 59.97821323150069, 59.977233947035266, 26.47386645404263, 26.684786301669718, 26.6432254730233, 0.9999815860690805, 0.9999871390454219, 0.9999813055364215, 7528.821375769481, 7562.1000037542735, 7560.876169202668, 167.28181909114392, 39.797327800696394, 51.073141395270795, 7536.971745678658, 7557.137015957992, 7559.555950515013, 285.83314816290044, 284.94565043974404, 285.23154224252306, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 794.7136, 2.767968, 2199.731, 801.3838, 6.866892, 5500.326, 835.5417, 2.600314, 2172.708, 792.1348, 6.943885, 5495.902, 795.9938, 6.90868, 5499.304, 819.3226, 2.676883, 2193.015, 99.98636, 100.0, 98.72069, 99.93128, 99.9879, 99.68108
18023.7906, 59.97556773912964, 59.97632895981551, 59.97613606470823, 26.50442646334117, 26.6693669306464, 26.651881384190048, 0.9999804204006653, 0.9999887325294267, 0.9999795014383902, 7531.2037933131805, 7561.844782096278, 7557.741431261802, 162.80811957995047, 35.680540657560186, 51.97792069320394, 7539.722072706347, 7555.867649058878, 7554.879996831498, 285.7345185779347, 284.87732631307637, 285.2769543251956, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 796.9019, 2.759223, 2199.736, 792.0452, 6.942966, 5495.817, 830.9217, 2.623507, 2181.447, 782.7168, 7.010076, 5485.135, 802.174, 6.856266, 5500.49, 813.0203, 2.702886, 2197.266, 100.0, 99.92254, 99.13443, 99.72832, 100.0, 99.88264
18026.25288, 59.971648417909435, 59.97393867895373, 59.97215709094364, 26.514686263685707, 26.673749197911352, 26.64304777704198, 0.9999839070267543, 0.9999831852272429, 0.9999783182539227, 7527.88224453293, 7563.601540620115, 7554.801974927774, 167.0593781103749, 43.86088035662897, 44.25682438894455, 7522.3515369495235, 7557.565309744383, 7562.164232696824, 285.7453335258341, 284.8544693361689, 285.2516308018224, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 794.6939, 2.767789, 2199.578, 795.5277, 6.912389, 5498.972, 835.5611, 2.601234, 2173.508, 788.7172, 6.965213, 5493.676, 795.9556, 6.90868, 5499.244, 819.2828, 2.677615, 2192.896, 99.98203, 99.98409, 98.74096, 99.88361, 99.98484, 99.72061
18028.59472, 59.97220965833146, 59.972831759963455, 59.97939252347831, 26.498575353339774, 26.66848297874993, 26.63419877571047, 0.9999847861206543, 0.9999859168352453, 0.9999832380940711, 7529.75496965293, 7566.283362027752, 7558.890657149648, 169.3589605502484, 43.6548039635577, 46.13503256327431, 7533.146678547168, 7558.627712745768, 7560.140665232963, 285.77053941414607, 284.91141222400245, 285.24848104435256, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 794.5361, 2.768146, 2199.698, 795.5471, 6.912389, 5499.032, 835.6581, 2.599946, 2173.155, 788.7172, 6.96503, 5493.558, 795.9556, 6.908863, 5499.296, 819.3027, 2.676517, 2193.152, 99.98943, 99.98412, 98.75248, 99.88051, 99.98579, 99.71236
18030.95692, 59.976825966221924, 59.97378553458393, 59.975702055355626, 26.509538585460977, 26.677439687799186, 26.63437790283206, 0.9999786421249985, 0.9999862341850758, 0.9999841784673739, 7535.4512584912, 7561.296128598795, 7560.98610971939, 165.52933268777724, 35.71162187042955, 47.099593712573096, 7538.28992911024, 7560.998361902527, 7554.341309680939, 285.7939865669594, 285.0299328093012, 285.3116678098343, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 788.3654, 2.787778, 2198.014, 801.7535, 6.860261, 5500.485, 841.9088, 2.566445, 2160.925, 795.0282, 6.916122, 5498.927, 789.7182, 6.957441, 5494.682, 825.6846, 2.648499, 2187.283, 99.90834, 100.0, 98.22248, 99.97611, 99.90191, 99.3933
18033.3938, 59.97972149530292, 59.97634445785138, 59.976485732236945, 26.48317350134996, 26.682525583648953, 26.633317040828267, 0.9999792256991242, 0.9999860639743364, 0.9999804955616796, 7530.471792449054, 7558.348530925888, 7554.099901696898, 164.222319857377, 38.00496343333964, 45.98462560451708, 7528.398565175703, 7563.500810711924, 7562.488041448445, 285.7317420953733, 284.98639628920563, 285.21974479373915, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 794.8319, 2.769039, 2200.596, 795.5471, 6.912021, 5499.208, 835.5805, 2.600682, 2172.469, 789.4356, 6.955285, 5495.276, 795.9365, 6.909045, 5499.299, 819.2232, 2.677798, 2193.592, 99.98487, 99.98004, 98.77312, 99.9127, 99.98482, 99.6682
18035.765440000003, 59.97282206291358, 59.97246342456413, 59.97461838939321, 26.522253673017087, 26.69899491674644, 26.66168891986557, 0.9999801189749563, 0.9999858068233375, 0.9999832769685203, 7538.945405483482, 7567.750713599748, 7560.01295012333, 162.85316143783666, 34.971885937016395, 44.734653825288206, 7539.737071914525, 7567.623746394625, 7570.5043964814295, 285.7038757214216, 284.82799351271836, 285.2364129751429, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 794.7136, 2.766183, 2199.859, 803.0569, 6.844973, 5499.879, 832.8823, 2.613935, 2178.629, 798.7954, 6.880453, 5500.268, 801.4492, 6.863023, 5500.327, 813.0004, 2.702519, 2197.609, 99.99218, 100.0, 98.99921, 100.0, 100.0, 99.88993
18038.366840000002, 59.97474308930573, 59.97232460910249, 59.97432760040824, 26.515097526031134, 26.675467259297342, 26.62671660208612, 0.9999815675927374, 0.9999880992377574, 0.999981200748927, 7531.653564887818, 7559.560830201064, 7554.374619604954, 163.43901397077593, 38.186196801957976, 46.70926545760267, 7529.326860740525, 7563.104708922497, 7558.313514878155, 285.71729133915363, 284.9054036254964, 285.15218466173184, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 795.1868, 2.768325, 2199.453, 801.7924, 6.860261, 5500.374, 835.5805, 2.599762, 2172.751, 795.067, 6.916306, 5498.874, 795.9556, 6.90868, 5499.187, 819.2828, 2.677432, 2192.891, 99.97373, 100.0, 98.74009, 99.9791, 99.98487, 99.70522
18040.767480000002, 59.96849175138328, 59.97042987933029, 59.97231784523662, 26.487158380101604, 26.65589936404247, 26.648510489535795, 0.9999795893267294, 0.9999870304733215, 0.9999785649412815, 7535.601874655658, 7558.250433358311, 7556.216942383074, 160.13520078173497, 36.57676462992595, 46.5657114142835, 7532.720197319293, 7559.105281985601, 7557.553428687132, 285.8090845884541, 284.82219357095255, 285.1055867460929, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 794.5953, 2.768146, 2199.74, 801.7729, 6.860261, 5500.374, 835.5417, 2.599946, 2173.49, 795.0476, 6.916306, 5498.933, 795.9747, 6.908863, 5499.136, 819.3027, 2.6767, 2193.137, 99.99374, 100.0, 98.7598, 99.97612, 99.98288, 99.68663
18043.147640000003, 59.97021687967842, 59.970397871370004, 59.97153422822645, 26.49878526984414, 26.682244421274053, 26.620066284284395, 0.9999799347098438, 0.9999849990950596, 0.9999804500391626, 7533.583160270091, 7564.135974506981, 7557.008245986187, 171.65011735032022, 38.261688711698866, 47.646498906815395, 7534.02384336567, 7564.877378575403, 7566.229365977073, 285.8439270749643, 284.8933024701408, 285.17963545549827, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 788.3654, 2.787778, 2197.737, 795.5471, 6.912389, 5499.091, 841.967, 2.566077, 2161.143, 788.7366, 6.964846, 5493.395, 789.7372, 6.957441, 5494.738, 825.7045, 2.64795, 2187.557, 99.90026, 99.98207, 98.23241, 99.88265, 99.90292, 99.36738
18045.54852, 59.96791191144388, 59.96645700615589, 59.97395184893112, 26.511415265404693, 26.668734019424214, 26.625182811015435, 0.9999799413260603, 0.9999853779564569, 0.9999785273022763, 7538.8067712987095, 7561.381803455053, 7562.70494310386, 166.40782391424318, 39.87189359916238, 45.26164970748869, 7532.886973743665, 7569.138553431637, 7556.588496514479, 285.7689713415597, 285.00040701786895, 285.3215459118689, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 794.7333, 2.76886, 2199.688, 801.7535, 6.860261, 5500.372, 835.5611, 2.59921, 2172.41, 794.3097, 6.922006, 5497.671, 795.9938, 6.90868, 5499.297, 822.7422, 2.658937, 2188.189, 99.98442, 100.0, 98.74454, 99.96151, 99.98582, 99.5235
18047.9162, 59.96919302793383, 59.97306882381355, 59.97526338306767, 26.4882283361413, 26.666598409404543, 26.624687816324272, 0.9999768372262675, 0.9999901798506966, 0.9999792209794812, 7528.313181497002, 7554.929776932214, 7551.891417060833, 161.02020979034126, 38.527757070809, 45.950438643108555, 7536.991877625168, 7557.6617409084165, 7557.609543391694, 285.84412788123416, 284.8642930131533, 285.27075800811934, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 794.6939, 2.767254, 2199.429, 794.2242, 6.922704, 5498.066, 833.3287, 2.613751, 2177.778, 784.8917, 6.992793, 5487.924, 800.7053, 6.863754, 5500.591, 831.7285, 2.619749, 2178.563, 99.9826, 99.96344, 98.95648, 99.77903, 100.0, 99.02422
18050.31388, 59.9759941511021, 59.97749670934773, 59.97911770663073, 26.48409937402893, 26.677440188415652, 26.63302723083811, 0.9999825519330151, 0.9999846517541212, 0.9999800423104672, 7534.036048695934, 7567.821980814473, 7564.620555945337, 170.34487747842195, 39.41373345892316, 44.65401428055114, 7531.687874666878, 7563.595901974743, 7557.99996443666, 285.79121604298456, 284.9992847935587, 285.23565046641187, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 797.5526, 2.758331, 2199.535, 793.9518, 6.924914, 5498.904, 835.3087, 2.599762, 2172.072, 788.6978, 6.965397, 5493.727, 795.9556, 6.908863, 5499.191, 825.5852, 2.648865, 2186.975, 100.0, 99.97315, 98.74943, 99.8805, 99.98479, 99.40656
18052.76584, 59.98114742735896, 59.9792951384964, 59.977070283716756, 26.49222213191067, 26.65515941910642, 26.653557828584912, 0.999977782574566, 0.9999857787500535, 0.9999790829048825, 7530.925550348056, 7561.612058753362, 7554.204302716987, 168.56074981818801, 41.3541348372255, 50.65907968015699, 7537.114233565304, 7562.645153227982, 7558.7570186049725, 285.8436119151822, 284.91134168036035, 285.30384317992485, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 794.6939, 2.76886, 2199.635, 795.5277, 6.912389, 5499.207, 835.7358, 2.600314, 2173.089, 788.7172, 6.965213, 5493.728, 795.9365, 6.909045, 5499.293, 825.6051, 2.648865, 2187.034, 99.99294, 99.98407, 98.75769, 99.8805, 99.98574, 99.40924
18055.16744, 59.98230939158158, 59.98216952995605, 59.98095159088326, 26.507776146517244, 26.671589933658677, 26.630594726439337, 0.9999834446078917, 0.9999858602385526, 0.9999806615209728, 7535.802084883275, 7565.824210749559, 7562.337813033123, 166.9632531472862, 39.9426419463515, 47.06577218696475, 7537.722730085892, 7560.128516132993, 7556.9579193985555, 285.79860683352535, 284.8883124651866, 285.29789484252194, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 788.3063, 2.787778, 2197.679, 801.7535, 6.860445, 5500.426, 841.8699, 2.566445, 2160.142, 795.0282, 6.916306, 5498.704, 789.6801, 6.958171, 5494.624, 819.2629, 2.677066, 2193.427, 99.89811, 100.0, 98.21693, 99.97916, 99.90084, 99.69981
18057.5534, 59.984309446768215, 59.984445543802146, 59.98082379065676, 26.49249725995977, 26.69782812198669, 26.64437605230043, 0.9999810978557332, 0.9999875498230116, 0.999978336620907, 7538.6406555438225, 7559.451441311587, 7561.487044795365, 163.8751589909907, 38.626174082976945, 47.44700737131416, 7539.663661113421, 7562.387749250142, 7560.473480701022, 285.8092882971513, 284.9286620553157, 285.2551221864062, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 794.5953, 2.769217, 2199.693, 795.5471, 6.912573, 5499.09, 835.5223, 2.600682, 2172.799, 788.7172, 6.965213, 5493.505, 795.9365, 6.909045, 5499.241, 824.452, 2.657106, 2189.502, 100.0, 99.98205, 98.73722, 99.88051, 99.98782, 99.52142
18059.978440000003, 59.98239051421273, 59.983006490168506, 59.982310858582856, 26.528159395400735, 26.71848740155859, 26.64714447707597, 0.9999814617564452, 0.9999870514925796, 0.9999814389154424, 7536.591713620566, 7568.838468181716, 7565.972357803888, 166.8254791903296, 41.3671690189658, 43.322085514313585, 7540.649129598745, 7566.741893865948, 7563.94603547269, 285.7309268132779, 284.84787778641345, 285.2582531402898, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 788.2668, 2.787956, 2198.119, 801.7535, 6.860445, 5500.548, 834.8428, 2.606573, 2175.58, 796.6788, 6.898287, 5499.969, 799.2174, 6.878364, 5500.417, 814.9885, 2.697392, 2196.867, 99.92005, 100.0, 98.85024, 99.99803, 100.0, 99.85621
18062.342, 59.98564932341543, 59.9838155926898, 59.988559887528424, 26.481947249567888, 26.67051900532501, 26.647720633001242, 0.9999813893489832, 0.9999860070595467, 0.9999793132744483, 7529.90335978292, 7562.708743201632, 7558.210896647824, 169.33179440603735, 35.212321396943935, 50.71705593355182, 7532.837255631914, 7558.024668054776, 7560.608505510623, 285.9214715436239, 284.9571379002329, 285.21511003418743, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 783.2987, 2.800449, 2195.71, 805.4305, 6.833184, 5499.606, 832.9793, 2.610622, 2175.269, 795.9409, 6.912445, 5498.767, 796.0319, 6.908497, 5499.242, 819.3027, 2.676333, 2192.549, 99.80359, 99.99273, 98.87448, 99.98227, 99.98683, 99.71614
18064.77116, 59.988009527606756, 59.98407386208391, 59.98659695228297, 26.517961903189004, 26.673056390691162, 26.641536498487582, 0.9999775362973802, 0.9999884368006681, 0.9999840708599664, 7528.201387883125, 7559.685466537127, 7553.164082030009, 162.75059671469057, 37.65260585391161, 46.613493617476706, 7532.230199796357, 7565.462606586834, 7556.342483670871, 285.7820239007064, 284.92742716194, 285.2151468483434, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 788.4048, 2.786885, 2196.967, 801.7729, 6.860445, 5500.257, 835.7358, 2.599762, 2173.093, 795.067, 6.916122, 5498.764, 795.9747, 6.90868, 5499.188, 819.3027, 2.677249, 2193.145, 99.90163, 100.0, 98.77556, 99.97611, 99.98383, 99.68701
18067.205680000003, 59.98452285125768, 59.982164858327266, 59.9857374037911, 26.46981079181048, 26.661586513510485, 26.600907945772356, 0.9999789689704219, 0.9999803121519197, 0.9999774912470776, 7526.387545789929, 7561.55258299619, 7551.53465046505, 170.31392083867422, 47.8237237216822, 46.850379616013925, 7533.069838704756, 7564.5252020297885, 7554.437868980377, 285.7004468509116, 284.92629342906446, 285.18912123922166, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 800.0, 794.5953, 2.768325, 2199.243, 795.5471, 6.912389, 5498.92, 841.9476, 2.566261, 2160.916, 788.7366, 6.965213, 5493.565, 789.6991, 6.957441, 5494.624, 825.6647, 2.648682, 2186.849, 99.96418, 99.98097, 98.19711, 99.8816, 99.9009, 99.38058
