TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
18486.481, 59.97265951267943, 59.972768921577995, 59.97537270042179, 22.75238026344003, 22.921664520771706, 22.901721855463343, 0.9999901730514363, 0.9999918447552122, 0.9999896408731046, 6455.600529400163, 6482.811762892217, 6488.48337633604, 137.66350022314168, 24.853313091810378, 29.746507609342643, 6459.460939843487, 6480.0757325910145, 6481.825891031265, 285.5650891633105, 284.76178405431926, 285.1215828001356, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.4552, 2.78171, 2198.414, 795.0219, 6.91681, 5498.958, 821.9922, 2.66566, 2190.863, 791.7853, 2.777173, 2199.158, 795.5551, 6.91215, 5498.947, 812.1653, 2.706182, 2197.899, 99.92651, 99.98071, 99.55807, 99.96033, 99.98453, 99.9031
18488.852600000002, 59.97928916227202, 59.97870119344665, 59.97628250226354, 22.7746264538296, 22.919710540284775, 22.89828670085031, 0.9999851431101383, 0.9999931270116205, 0.999989188325576, 6463.871337984228, 6486.551750916959, 6480.864356146477, 137.10689813567637, 25.422556410329435, 29.715984131842333, 6461.217049110952, 6487.307654603725, 6485.108319528547, 285.6282847192652, 284.81829608094955, 285.19929580822236, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 784.1662, 2.800092, 2195.659, 801.306, 6.864498, 5500.526, 828.2234, 2.636761, 2183.63, 785.4742, 2.795007, 2195.73, 801.4492, 6.866311, 5500.313, 816.4796, 2.688969, 2196.087, 99.78584, 100.0, 99.26015, 99.82414, 100.0, 99.78988
18491.200800000002, 59.98357662465767, 59.98457101168546, 59.984653020826435, 22.746966618431873, 22.916038616561963, 22.871201544262497, 0.9999882669918475, 0.9999918468006724, 0.9999881676200367, 6457.940166088899, 6485.017252574893, 6483.67677900091, 135.72661079512136, 24.15728416963475, 32.255280330727885, 6457.114268101836, 6481.863059674419, 6485.372921119181, 285.65260678188093, 284.78942857005666, 285.1553058849017, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.3172, 2.78171, 2198.529, 795.0024, 6.916625, 5498.787, 823.2346, 2.657929, 2188.59, 789.1832, 2.785998, 2197.102, 795.5551, 6.911967, 5499.111, 817.7321, 2.680362, 2193.478, 99.94048, 99.97654, 99.51166, 99.88542, 99.98244, 99.70477
18493.71452, 59.984069989275966, 59.988454826418234, 59.989747590882295, 22.73158766432402, 22.88555421664536, 22.866744720074202, 0.9999895047075874, 0.9999918968730495, 0.9999883923639162, 6454.19728583651, 6474.118508183274, 6481.145806641238, 141.58349789287468, 15.967782921894695, 31.784631711772363, 6456.488714470915, 6479.988326416235, 6473.609491227678, 285.67716908391304, 284.8460786423994, 285.16435035383154, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 793.5504, 2.772429, 2199.54, 791.0918, 6.950334, 5494.934, 834.047, 2.607309, 2174.206, 779.0079, 2.812842, 2191.566, 789.2795, 6.960728, 5494.216, 824.7899, 2.652528, 2187.773, 99.97769, 99.91721, 98.86605, 99.63616, 99.89344, 99.44284
18496.16988, 59.98680625472936, 59.987383263832875, 59.9866085448715, 22.77614708741643, 22.91550196113651, 22.897903790496493, 0.9999849909571753, 0.9999879669822611, 0.9999905020647888, 6455.274502600596, 6489.579785879127, 6489.81562478783, 135.4933403507289, 30.45582359001571, 30.750882513034867, 6463.501238744989, 6486.5715005085485, 6480.103146010338, 285.6551804655539, 284.8430702674276, 285.1339587803072, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.3961, 2.781888, 2198.329, 794.9635, 6.91681, 5498.845, 828.204, 2.636577, 2183.986, 785.3577, 2.796295, 2196.258, 795.5169, 6.912333, 5499.063, 818.3882, 2.680545, 2193.828, 99.94002, 99.97855, 99.27069, 99.80205, 99.98157, 99.71806
18498.601440000002, 59.98344502719017, 59.9865002926848, 59.98029286314739, 22.75276053167783, 22.91066829421385, 22.87497380032368, 0.9999878836619581, 0.999992407919045, 0.9999886369986292, 6457.831015705784, 6482.219692019949, 6468.967668309407, 134.93826842354156, 23.733442058436765, 36.76728234960683, 6456.775668758348, 6465.793661974328, 6461.345315728432, 285.5707180771815, 284.8306664304246, 285.0844447114169, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.3763, 2.78171, 2198.717, 794.9635, 6.916625, 5498.902, 834.5905, 2.6051, 2174.591, 785.3966, 2.796295, 2195.788, 795.5169, 6.91215, 5498.894, 824.7502, 2.652711, 2187.836, 99.93218, 99.97863, 98.81814, 99.82257, 99.97848, 99.45072
18501.12108, 59.98136451776446, 59.98048375937351, 59.98143689478228, 22.73526731440824, 22.906550126041633, 22.87248017452157, 0.9999870989884844, 0.9999936548450667, 0.9999876713317999, 6452.205570288881, 6480.92813270139, 6479.235238887935, 133.69099020124463, 22.444700235671235, 30.856296326035135, 6454.467061023594, 6482.905905498605, 6479.056868228491, 285.65046322967135, 284.77442558096016, 285.2529630599056, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 784.0676, 2.800627, 2195.147, 801.2671, 6.864498, 5500.355, 840.8605, 2.572335, 2162.658, 791.6299, 2.778092, 2198.16, 801.0677, 6.871242, 5500.35, 828.7264, 2.636047, 2184.519, 99.7989, 100.0, 98.30128, 99.93777, 100.0, 99.2469
18503.5174, 59.97725231332035, 59.97586332544215, 59.9811506745689, 22.751709412874003, 22.91929216742927, 22.882105528419732, 0.9999858455825561, 0.9999909982153851, 0.9999923647410381, 6454.493962624579, 6482.465070658989, 6485.539875599492, 131.8352821748212, 25.60363030390863, 32.2570764727343, 6459.287992991854, 6481.992803864551, 6481.520786846408, 285.5617392035786, 284.87330202949937, 285.20598255987824, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.3369, 2.781888, 2199.021, 796.1891, 6.902074, 5499.94, 834.5905, 2.606573, 2175.381, 789.2609, 2.782873, 2197.972, 800.9532, 6.867406, 5500.529, 824.7701, 2.652528, 2187.833, 99.91242, 99.9975, 98.829, 99.90643, 100.0, 99.44555
18505.925760000002, 59.97917142724718, 59.97255223014912, 59.97346208550383, 22.77886410030371, 22.92726250047638, 22.889184148052315, 0.9999876615255249, 0.9999943781331737, 0.9999869139407973, 6463.096227008506, 6489.092738901607, 6495.224696378529, 132.04575576030174, 20.889587744931305, 29.380220935727152, 6462.111770417679, 6493.8098878973715, 6492.9416487359, 285.6351240938947, 284.6254937641349, 285.07342075471485, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 793.2941, 2.773143, 2199.458, 805.1971, 6.826553, 5499.096, 829.2911, 2.631607, 2183.378, 797.9992, 2.757499, 2200.446, 808.1253, 6.802939, 5497.763, 818.4081, 2.680728, 2193.82, 99.97394, 99.99309, 99.21992, 100.0, 99.95686, 99.71768
18508.34788, 59.97113906962057, 59.972476013525274, 59.97269503314155, 22.753088495188297, 22.90582906487831, 22.88705260389274, 0.9999880386026908, 0.999993221252355, 0.9999864867824253, 6457.947925232123, 6477.174642747124, 6483.071789920172, 132.89782232238804, 21.10647366351418, 35.7967969356132, 6461.81947637363, 6478.022583645959, 6483.372532522927, 285.59242636251463, 284.75464232816006, 285.0375037363055, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.4946, 2.78171, 2198.439, 801.2865, 6.864498, 5500.522, 834.7264, 2.605652, 2175.546, 791.6882, 2.776989, 2199.24, 801.8116, 6.859736, 5500.308, 824.7701, 2.652528, 2187.769, 99.9324, 100.0, 98.88705, 99.9354, 100.0, 99.44555
18510.80336, 59.973394929945584, 59.9719488564309, 59.97182346963163, 22.754777297345903, 22.8897689782961, 22.893714463575808, 0.999989613042966, 0.9999923773766073, 0.9999870647716478, 6451.567466895352, 6488.225071266141, 6486.291476920869, 133.5655036698381, 26.1136485090791, 33.27448577815221, 6468.319673438327, 6489.522702214757, 6487.3123297195725, 285.7129808060616, 284.8451571196988, 285.0362737811191, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.3763, 2.78171, 2198.717, 801.2671, 6.864498, 5500.473, 834.5517, 2.604548, 2173.45, 791.7076, 2.776437, 2198.29, 801.8306, 6.860101, 5500.424, 818.3882, 2.680545, 2193.823, 99.94026, 100.0, 98.88705, 99.95718, 100.0, 99.72057
18513.20792, 59.97493550229903, 59.976072975612425, 59.97313519692411, 22.760744778096168, 22.921783177459062, 22.877058131034694, 0.9999887248895342, 0.999992257567505, 0.9999884789999068, 6456.68846998955, 6483.131494932627, 6486.069635200109, 135.25571597060357, 20.307133000317663, 29.484788423701048, 6450.32944311217, 6481.570022877228, 6474.552524018463, 285.5630509539654, 284.73973291054864, 284.99283598378463, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 784.1268, 2.799735, 2195.974, 794.9635, 6.91681, 5498.845, 840.8994, 2.572703, 2162.538, 785.3577, 2.796111, 2196.056, 795.5551, 6.909958, 5499.469, 813.5372, 2.698857, 2196.203, 99.76821, 99.97863, 98.33435, 99.8136, 99.9827, 99.85855
18515.589, 59.97299405460665, 59.96928427157223, 59.97012621735403, 22.742936685160892, 22.901558716514646, 22.871047633162863, 0.9999874784687292, 0.9999949881387407, 0.9999847605519553, 6459.3553560989685, 6482.184587846703, 6476.409437008791, 134.53842861173098, 24.5173332842096, 32.30024111293096, 6458.859587764292, 6480.1200383833075, 6480.768977561815, 285.6089194547876, 284.68870516541836, 285.1138055603168, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.4355, 2.781531, 2198.156, 801.2671, 6.866156, 5500.502, 834.7264, 2.605284, 2174.471, 791.6494, 2.776621, 2198.581, 798.0729, 6.896444, 5499.62, 818.4876, 2.680362, 2193.887, 99.93003, 100.0, 98.826, 99.93408, 99.99401, 99.70764
18517.98236, 59.967108667595845, 59.96591552853606, 59.96820536757041, 22.76936190665388, 22.915805639632868, 22.886025804048614, 0.9999890224479943, 0.999992348998698, 0.9999876853214535, 6454.1095049900705, 6489.159476060064, 6474.5259839129485, 138.14173714890785, 23.327272277125076, 34.54556144090816, 6464.10461557258, 6487.186730020102, 6480.0892734527515, 285.5830959324276, 284.75469949744377, 285.03381874809855, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 791.7169, 2.776177, 2199.109, 792.2008, 6.938913, 5496.107, 830.8828, 2.626637, 2181.496, 797.2613, 2.759706, 2200.513, 789.3939, 6.960363, 5494.057, 824.7701, 2.652711, 2188.006, 99.97499, 99.93538, 99.15753, 100.0, 99.89254, 99.45343
18520.44408, 59.96713942585404, 59.971816824390324, 59.96558537324069, 22.76965665758184, 22.924596057954084, 22.85326027798842, 0.9999899529547339, 0.9999922464002906, 0.9999865399969377, 6452.889972977829, 6486.26895885186, 6484.054450560494, 138.98697836503925, 24.09842606877885, 31.28648545316355, 6461.861638228108, 6505.889504396275, 6483.5373255266095, 285.43258575726304, 284.66583130964807, 284.9418688767804, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.4158, 2.781353, 2198.381, 794.9635, 6.91681, 5498.786, 834.6099, 2.605836, 2174.496, 791.5911, 2.776989, 2199.132, 795.5169, 6.912515, 5499.057, 818.3882, 2.680728, 2193.882, 99.92502, 99.97652, 98.8587, 99.95915, 99.98145, 99.7154
18522.811240000003, 59.9620824751679, 59.96340968782391, 59.96371801817593, 22.770161679385573, 22.917815557403166, 22.865395811851407, 0.9999890347581837, 0.999994631350359, 0.9999900405711477, 6460.2717783113585, 6490.355384976981, 6481.1560138028, 129.97882488326115, 23.420341042509335, 33.2324865047367, 6456.255095808377, 6479.2510529403935, 6481.757478028804, 285.5120466249493, 284.6286057606957, 284.8434748729354, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.2778, 2.78171, 2198.769, 794.9829, 6.917178, 5498.732, 834.6099, 2.604364, 2173.695, 791.8047, 2.776621, 2198.188, 795.5169, 6.91215, 5498.898, 824.7701, 2.652711, 2187.773, 99.94264, 99.97852, 98.86663, 99.94661, 99.98041, 99.448
18525.212440000003, 59.964479137936294, 59.96483117929393, 59.96548873532198, 22.77932131613135, 22.931081284333573, 22.890069892974704, 0.999988202889251, 0.9999932264434848, 0.9999859793440199, 6456.134051594785, 6482.720669659198, 6482.312254678396, 129.89777643273328, 24.37594123871213, 33.86518058845462, 6460.239688519715, 6487.363817497874, 6484.666102674725, 285.4139545386068, 284.58220692677423, 284.98327048038664, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 783.9691, 2.799735, 2195.324, 801.2671, 6.864682, 5500.525, 840.8994, 2.573071, 2162.48, 785.3966, 2.795559, 2196.104, 801.7734, 6.859919, 5500.421, 831.0327, 2.623045, 2180.493, 99.76605, 100.0, 98.33468, 99.80126, 100.0, 99.08143
18527.618560000003, 59.96528086232849, 59.96402312180675, 59.96489003135963, 22.77296936378446, 22.916955019570864, 22.863350637400032, 0.9999871472916224, 0.9999917403816635, 0.9999889485323269, 6456.633261994107, 6483.139351253636, 6474.755222614757, 133.8723021159226, 20.27954292677805, 30.07627408162807, 6462.891080768107, 6485.607222287452, 6476.160230695908, 285.4293072892305, 284.59833521325885, 284.8096448995042, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.3172, 2.781888, 2198.596, 795.0024, 6.91681, 5498.903, 834.5323, 2.604548, 2173.521, 791.7076, 2.777173, 2198.648, 797.1001, 6.894435, 5499.997, 824.7899, 2.652528, 2187.882, 99.93286, 99.97866, 98.82829, 99.96729, 99.99621, 99.44779
18529.977880000002, 59.96518188434741, 59.96626794471677, 59.9690753734016, 22.794347103580662, 22.9284771716794, 22.902705515190927, 0.9999921085953724, 0.9999952974327603, 0.9999906836803963, 6455.818123224894, 6482.247816269331, 6480.579954024881, 132.64555213130663, 20.42265485437065, 28.504326266230237, 6456.195170313905, 6490.088158367323, 6484.117504856406, 285.46656660676274, 284.6456929400801, 284.8518039236455, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.4158, 2.781888, 2198.619, 801.9285, 6.855841, 5500.238, 832.2416, 2.617065, 2178.683, 795.0282, 2.765589, 2199.491, 806.5612, 6.817367, 5498.017, 818.9846, 2.679813, 2193.929, 99.93582, 100.0, 99.02964, 99.99732, 99.97124, 99.72264
18532.476440000002, 59.96658822298271, 59.967716596317615, 59.9687523604339, 22.760381863437964, 22.909747363975967, 22.880918495404675, 0.9999908685359074, 0.9999945093518278, 0.9999878108443112, 6453.822139540204, 6480.030436689705, 6476.5205592394495, 133.3010387792715, 21.05198827138247, 30.543452400097465, 6451.620575155121, 6486.911062982857, 6480.192849557193, 285.54839199931286, 284.6610140073602, 284.9169592594126, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 792.1704, 2.778141, 2198.922, 801.6951, 6.860814, 5500.416, 834.5905, 2.604732, 2174.989, 791.5911, 2.77754, 2198.881, 801.8306, 6.859919, 5500.422, 824.7899, 2.652528, 2187.713, 99.95713, 100.0, 98.8102, 99.92572, 100.0, 99.44012
18534.90792, 59.965761357557646, 59.96667039068239, 59.967468266739395, 22.780630604149252, 22.94607285466184, 22.892290695959737, 0.9999871242929285, 0.9999923853907866, 0.9999913120395045, 6467.577061111369, 6487.003707024558, 6481.267067347967, 139.05155655557337, 25.388925722567706, 31.3078839814807, 6461.6246815235145, 6494.948510163144, 6485.319836680909, 285.47572215418444, 284.72924934047904, 285.0435614422296, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.3369, 2.781353, 2198.754, 801.2865, 6.864866, 5500.414, 834.5905, 2.60418, 2174.488, 791.7853, 2.777357, 2198.852, 801.8306, 6.859736, 5500.257, 818.3882, 2.680545, 2193.823, 99.92002, 100.0, 98.83899, 99.93361, 100.0, 99.71785
18537.306800000002, 59.9678366416905, 59.9667269455713, 59.965312100832975, 22.7798930468484, 22.93110814315792, 22.894345064224606, 0.9999890896063854, 0.999992056130027, 0.9999867844956628, 6459.81381162072, 6492.88604650177, 6484.511459512134, 130.19923870156572, 26.574718653329, 31.776355349624737, 6459.105114650592, 6481.987943417711, 6484.983543321445, 285.4747947716854, 284.61701610359296, 284.89221585131423, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 783.9888, 2.800449, 2194.816, 794.9829, 6.917178, 5498.902, 840.8411, 2.571599, 2162.944, 785.3771, 2.795559, 2195.595, 795.5169, 6.912333, 5499.059, 812.066, 2.705816, 2198.136, 99.80562, 99.97863, 98.29563, 99.82414, 99.97848, 99.91386
18539.69924, 59.96700262816048, 59.96576161504641, 59.96234091980329, 22.74735343782128, 22.922151393725688, 22.894079169903094, 0.9999866723398851, 0.9999930990737345, 0.9999887715344797, 6447.732037385209, 6481.025112838384, 6481.113452172263, 133.3131207841477, 28.8392260304081, 32.650100406840465, 6453.134753841332, 6476.566342439166, 6477.485767645074, 285.47205768040715, 284.5583358516941, 284.8296765038212, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.3961, 2.782245, 2198.376, 801.2865, 6.864314, 5500.302, 834.4935, 2.605468, 2174.89, 791.6494, 2.778092, 2198.504, 801.2584, 6.869415, 5500.249, 818.2689, 2.679813, 2193.596, 99.9248, 100.0, 98.83068, 99.93058, 100.0, 99.75128
18542.08636, 59.96574464521559, 59.96325071408212, 59.96735614469076, 22.772124190437435, 22.932902632227748, 22.912975676826935, 0.9999869508323841, 0.999992385353342, 0.999988804340453, 6458.196877208891, 6487.570828757415, 6483.157633230236, 131.16875574651522, 28.881105532411084, 30.547715533317614, 6465.435129674317, 6488.12296362268, 6489.933813802392, 285.33734802310227, 284.66767877946745, 284.97505000977657, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.3566, 2.781353, 2198.749, 794.9829, 6.917547, 5498.372, 833.9499, 2.611911, 2177.363, 794.0961, 2.769818, 2199.713, 792.4077, 6.940457, 5495.888, 824.5712, 2.656007, 2188.534, 99.94173, 99.9775, 98.96964, 99.94797, 99.9272, 99.48144
18544.47504, 59.965804047020605, 59.967331720143086, 59.965793394750065, 22.786015808258913, 22.89714297058672, 22.908886266958135, 0.9999873772688852, 0.999989626929703, 0.9999878584729369, 6454.370969661946, 6486.029250876543, 6476.420809384563, 136.66019396746424, 23.004936022286984, 31.233477424852026, 6456.059399318405, 6481.410140553494, 6484.059883013931, 285.3440462285728, 284.7290804298028, 284.90669113381097, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 793.6884, 2.772429, 2199.946, 792.337, 6.934493, 5497.823, 833.7752, 2.608598, 2174.045, 791.5328, 2.777725, 2198.639, 795.5169, 6.912333, 5498.949, 818.3882, 2.680545, 2193.878, 99.93845, 99.95041, 98.86703, 99.92962, 99.97845, 99.72031
18546.848, 59.9655122261476, 59.96548698798918, 59.96447706847803, 22.788174578566014, 22.935877812462067, 22.873581992818107, 0.9999896675887976, 0.9999923237658299, 0.9999863027678175, 6460.717860643664, 6488.647474716101, 6480.786445353966, 133.16788736079548, 27.14875699739332, 31.849682841109825, 6450.3718472334795, 6478.884779393765, 6480.4539199545, 285.43399592972395, 284.6767916795779, 284.9793997145769, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.3566, 2.781174, 2198.534, 794.9635, 6.916994, 5498.955, 834.5711, 2.604732, 2174.31, 791.6299, 2.77754, 2198.896, 795.4979, 6.912333, 5498.789, 824.7899, 2.652528, 2187.713, 99.91718, 99.9765, 98.81775, 99.94026, 99.98148, 99.45072
18549.3076, 59.96314036061452, 59.96391646100503, 59.96404162596161, 22.74392135501318, 22.907934098148328, 22.858930260770496, 0.9999869432646258, 0.9999918592175981, 0.9999880339589223, 6457.75046660482, 6487.699475777308, 6476.819754518115, 132.95469333205892, 25.525008835074914, 33.82805602619487, 6456.973251883711, 6483.69359488028, 6483.078469679089, 285.4416360991865, 284.6393130878889, 284.99813392931725, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 784.0282, 2.800449, 2195.702, 801.2671, 6.864682, 5500.578, 840.8217, 2.571967, 2163.167, 785.3383, 2.796295, 2196.103, 801.7734, 6.860284, 5500.426, 831.0327, 2.623045, 2179.941, 99.78583, 100.0, 98.30372, 99.81884, 100.0, 99.08935
18551.701800000003, 59.95664128122168, 59.95986319970412, 59.95708422767104, 22.767307892002556, 22.931052251814677, 22.881543350742337, 0.9999884522392456, 0.9999930536314992, 0.9999896578929245, 6454.878650220134, 6478.41913658175, 6483.114960517173, 133.55102638266635, 23.379443436245083, 30.540440011211558, 6458.326209620192, 6481.967269126289, 6479.667514155563, 285.38821946453123, 284.61256508684687, 284.94584585469414, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.3172, 2.782245, 2198.424, 794.9635, 6.916994, 5498.843, 834.6293, 2.605468, 2174.574, 791.5911, 2.776805, 2198.178, 795.5169, 6.912333, 5499.006, 824.7701, 2.652528, 2188.006, 99.95025, 99.98056, 98.83861, 99.92812, 99.98053, 99.44555
18554.136680000003, 59.96177393910867, 59.96018688014855, 59.95775301340781, 22.773205838570984, 22.9475046670236, 22.891831642870322, 0.9999856890152952, 0.999992946711496, 0.999986986987409, 6465.569975935028, 6483.280276856052, 6482.586629021895, 135.00996359174178, 25.398640242253805, 30.361325878157004, 6464.227967327565, 6491.553587616223, 6480.80452581438, 285.3016496247616, 284.57297661135783, 284.9522866162861, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.3763, 2.781174, 2198.214, 801.2476, 6.864498, 5500.471, 834.5323, 2.605836, 2175.331, 792.7562, 2.773863, 2199.301, 803.8716, 6.837821, 5499.723, 821.2312, 2.668276, 2192.331, 99.94935, 100.0, 98.83161, 99.9887, 99.99211, 99.63165
18556.48168, 59.95986364571022, 59.961979131278405, 59.95729669874287, 22.78397228857321, 22.913029753929862, 22.892045045362167, 0.9999903682084215, 0.9999933033533558, 0.9999875657985838, 6454.783563162891, 6488.045533674104, 6477.876244787223, 134.64572619279852, 24.171606166597712, 31.414841828958288, 6453.777630518887, 6480.300959862866, 6475.939147203052, 285.3529044180459, 284.5727652816475, 285.0307861063373, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 796.4485, 2.763149, 2200.391, 806.0142, 6.825817, 5499.682, 831.3099, 2.621667, 2177.699, 793.7271, 2.77276, 2199.642, 802.4601, 6.858823, 5500.259, 824.6707, 2.652894, 2188.001, 100.0, 99.98391, 99.0612, 99.96682, 100.0, 99.448
18558.86808, 59.95837710236319, 59.96090075814142, 59.96058556055375, 22.778746965834433, 22.93284328033935, 22.89095923355517, 0.9999868114668554, 0.9999906236567448, 0.9999882685210529, 6459.642529695855, 6487.94685508007, 6485.398644734072, 132.82081318895234, 24.462810051779798, 31.821536352002113, 6462.06268974636, 6492.448747382107, 6486.732979250759, 285.49811426732464, 284.65333949297286, 285.0147060063479, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.4355, 2.78171, 2198.606, 801.2865, 6.864498, 5500.696, 834.5905, 2.605836, 2174.645, 791.6494, 2.777725, 2197.946, 801.8116, 6.859919, 5500.205, 818.3882, 2.680545, 2193.942, 99.93025, 100.0, 98.84383, 99.97331, 100.0, 99.71514
18561.238400000002, 59.95872656040919, 59.96341424992182, 59.96126461212794, 22.743486527684254, 22.885935202066047, 22.872720218326254, 0.9999864410379252, 0.9999929232888645, 0.9999852223208978, 6453.333386183396, 6478.800938845963, 6474.161932380518, 131.46526819689893, 26.6736125143766, 33.0323062000366, 6450.622798948723, 6485.066859129667, 6475.826037366716, 285.3189690682758, 284.4614159796183, 284.8101478715599, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 784.0676, 2.800806, 2196.08, 794.9635, 6.91681, 5498.842, 840.8411, 2.571783, 2162.431, 785.3577, 2.796111, 2195.818, 795.536, 6.912333, 5499.059, 812.1057, 2.705083, 2197.785, 99.78867, 99.97755, 98.32441, 99.8085, 99.98157, 99.89793
18563.676280000003, 59.9640541197019, 59.96688299613672, 59.96499951817513, 22.767694846845043, 22.901144030770716, 22.868530055639805, 0.9999877753977021, 0.9999938757000645, 0.9999895155096739, 6463.032149165038, 6486.955933404638, 6479.554472520791, 130.17919676130214, 23.427894574314223, 30.036714789319603, 6453.796750000107, 6487.544216768078, 6486.901150752943, 285.49417411952913, 284.571651650906, 284.8215210109412, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.3961, 2.781353, 2198.749, 801.2865, 6.864682, 5500.526, 835.2117, 2.601787, 2173.64, 791.5328, 2.778092, 2198.828, 801.8306, 6.859553, 5500.365, 818.6069, 2.680362, 2193.883, 99.94173, 100.0, 98.80045, 99.97174, 100.0, 99.72057
18566.043080000003, 59.96279245024909, 59.96261357395811, 59.96762645037378, 22.73919832542523, 22.92248734775698, 22.875637208259658, 0.9999889788265167, 0.9999944858058003, 0.9999871897733161, 6453.424928372262, 6484.177450825003, 6482.753870120321, 134.02517899003533, 24.246286917488533, 34.64430220203758, 6454.329169299418, 6483.158185194244, 6476.220021157947, 285.3330795787934, 284.4192962856505, 284.9399037746107, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.3369, 2.781531, 2198.434, 794.9829, 6.91681, 5498.903, 834.5711, 2.60602, 2174.305, 791.6105, 2.777908, 2198.241, 795.5169, 6.91215, 5499.059, 819.0443, 2.677615, 2192.063, 99.92742, 99.98273, 98.83068, 99.9735, 99.97952, 99.71352
18568.52028, 59.963397102991316, 59.965701353789775, 59.96366526272915, 22.768293780509637, 22.934033502700668, 22.900042630868068, 0.9999891879037788, 0.9999930076927245, 0.9999881574144246, 6460.840711140552, 6484.355620248716, 6479.879208342529, 135.31196170440217, 28.268878011738252, 31.70183553957213, 6470.012272771313, 6480.818916523585, 6485.766477833872, 285.310162997415, 284.55800896244034, 284.8632893182742, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 796.7836, 2.7619, 2200.05, 788.7571, 6.965069, 5494.514, 829.0581, 2.631054, 2181.471, 795.1641, 2.766325, 2199.932, 793.247, 6.930412, 5498.511, 819.6407, 2.677249, 2193.622, 100.0, 99.89554, 99.15638, 99.95294, 99.96109, 99.70868
18570.903280000002, 59.968963154966445, 59.96600203791713, 59.96587733366737, 22.754243881765834, 22.931824920013803, 22.892727971715477, 0.9999906909157826, 0.9999946649514061, 0.999985809817461, 6458.9123241441575, 6477.118992157768, 6478.227047664135, 128.56462785377607, 20.759012150362196, 34.94368310301775, 6463.544491284126, 6483.232733445957, 6486.031265716117, 285.3769614193615, 284.52987590124917, 284.84053597700756, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.4552, 2.781888, 2198.539, 794.9635, 6.916994, 5498.896, 834.6099, 2.60602, 2174.93, 791.5911, 2.777357, 2199.221, 795.5169, 6.912515, 5499.006, 824.7502, 2.652528, 2187.773, 99.94503, 99.97852, 98.8662, 99.9632, 99.97946, 99.44529
18573.269920000002, 59.96728988309704, 59.968310514399995, 59.965593784320625, 22.748319181409286, 22.906967990038904, 22.857598165454675, 0.9999881469229975, 0.9999942471938242, 0.999986158106793, 6454.463110561503, 6476.097708715627, 6470.296077140814, 129.71925548996524, 27.550030411524403, 31.290543991568484, 6453.410579871276, 6478.459241852354, 6471.694662501146, 285.3139842518099, 284.3984968517916, 284.88451334462445, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 784.8562, 2.797415, 2195.119, 801.1698, 6.865235, 5500.471, 840.7829, 2.572519, 2163.274, 785.416, 2.795743, 2195.876, 801.7734, 6.860101, 5500.313, 831.0526, 2.623045, 2179.823, 99.80768, 100.0, 98.32924, 99.81908, 100.0, 99.08684
18575.66756, 59.96774269855689, 59.9650335525217, 59.96711603059503, 22.7916223844225, 22.915543252148094, 22.900126927856416, 0.9999876186073753, 0.9999929429388914, 0.9999898633820966, 6459.670668122779, 6485.929743587088, 6478.819836908764, 128.33388807631925, 22.111621889060643, 35.30261812679646, 6459.223062254325, 6476.338858329139, 6480.822073279321, 285.4209168797558, 284.4136829098627, 284.9220469426943, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.3566, 2.781531, 2198.481, 794.9829, 6.917178, 5498.959, 835.037, 2.602523, 2173.673, 791.5717, 2.776805, 2199.458, 795.5169, 6.912515, 5498.892, 824.7701, 2.652528, 2188.0, 99.92956, 99.98066, 98.79969, 99.90654, 99.98145, 99.45317
18578.0452, 59.96665650875537, 59.96669329841622, 59.965627423760594, 22.784534975440405, 22.92688520210649, 22.886214878709914, 0.9999862719870275, 0.9999910735972279, 0.9999870802443609, 6457.630882358743, 6483.19519085876, 6479.937091468054, 132.47712909864595, 19.798813019131558, 34.296926011814705, 6459.231553638643, 6483.703053807027, 6494.166639912166, 285.47058460667085, 284.56911139931833, 284.9032073541007, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.3961, 2.781531, 2198.539, 801.2671, 6.864314, 5500.186, 834.5323, 2.605468, 2174.529, 791.6299, 2.77754, 2198.32, 801.8116, 6.860284, 5500.421, 824.7701, 2.652528, 2188.006, 99.92024, 100.0, 98.84083, 99.93428, 100.0, 99.44534
18580.41732, 59.96352000466218, 59.96886728935332, 59.9618289475596, 22.783530593068765, 22.914631769839108, 22.88167705369205, 0.9999916923868719, 0.9999928549032654, 0.9999864598391613, 6461.123661970965, 6484.7092450524915, 6479.140199135347, 129.9760098654524, 18.062897821117645, 29.344206120928902, 6454.9739337404, 6486.228317852441, 6478.376915929686, 285.40779773455813, 284.3716842961105, 284.68870297961865, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 796.6653, 2.762257, 2200.165, 807.6096, 6.807765, 5498.287, 828.2234, 2.636761, 2183.817, 797.9216, 2.757132, 2199.899, 807.1525, 6.811888, 5498.641, 820.2968, 2.67084, 2191.437, 100.0, 99.96642, 99.26303, 100.0, 99.97388, 99.63668
18582.8074, 59.95612888576351, 59.961471988717655, 59.961174487124325, 22.76526585942328, 22.941536768557096, 22.905381739353647, 0.9999903102015324, 0.999991442664219, 0.9999873588954568, 6455.870203736907, 6489.771535480513, 6481.792556925847, 136.97367462563636, 23.98688389810013, 31.740996027876008, 6461.788378878017, 6484.596587706172, 6485.147648901316, 285.3874893663662, 284.60143835879785, 284.85505385995276, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.4355, 2.781531, 2198.812, 801.2671, 6.864498, 5500.525, 834.5905, 2.605652, 2174.09, 791.5522, 2.777908, 2198.367, 801.7734, 6.860101, 5500.261, 818.6665, 2.679446, 2193.993, 99.91308, 100.0, 98.85098, 99.92437, 100.0, 99.7121
18585.137720000002, 59.955146209669, 59.9569956656072, 59.95444560582232, 22.756827816840815, 22.913033448649248, 22.863329083242586, 0.9999864725016953, 0.9999952102882955, 0.9999868461614188, 6448.773748567375, 6473.547046486534, 6477.600642065903, 133.32436298651646, 27.46408235051831, 31.26715473574029, 6452.444622652981, 6473.3108461322245, 6469.498816028661, 285.24742998073714, 284.49117113670644, 284.8120426729309, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 788.2668, 2.788135, 2197.045, 798.4266, 6.893417, 5499.888, 838.2399, 2.581355, 2164.955, 785.3577, 2.796295, 2195.605, 795.536, 6.912333, 5499.0, 811.1514, 2.709844, 2198.046, 99.88819, 99.99655, 98.46587, 99.79882, 99.98053, 99.94379
18587.55396, 59.95395974295957, 59.954783625625915, 59.95711369680369, 22.783843758671853, 22.929032978451247, 22.896848887036484, 0.9999882434189299, 0.9999934331888091, 0.9999854629680041, 6457.305787496462, 6484.83318079541, 6486.861272977829, 132.2270161924248, 24.441492848676035, 37.34927715278218, 6454.224216040096, 6489.9057038875035, 6480.9122960252735, 285.2072677833895, 284.4076847953555, 284.73812685721276, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.2975, 2.78171, 2198.486, 801.2671, 6.864498, 5500.526, 835.037, 2.603443, 2173.705, 791.6105, 2.776621, 2198.28, 801.8306, 6.859736, 5500.316, 818.4478, 2.680362, 2193.512, 99.92433, 100.0, 98.77808, 99.95325, 100.0, 99.69476
18589.982640000002, 59.94902811634122, 59.955593759281484, 59.95881797462322, 22.781763377115414, 22.923365945732314, 22.911558993682007, 0.9999864531766275, 0.9999960543048245, 0.9999889482726689, 6450.224285556359, 6480.428004854481, 6476.655672143988, 131.2624887739678, 23.43940043678367, 32.63746208184375, 6464.103208595771, 6487.055263532972, 6482.9334464206295, 285.3952980191496, 284.59612659464386, 284.7926301184103, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.4749, 2.781888, 2198.931, 794.9829, 6.916994, 5498.845, 834.6293, 2.605836, 2173.615, 791.7465, 2.776989, 2198.828, 795.536, 6.91215, 5499.065, 818.4081, 2.680179, 2194.346, 99.92742, 99.97759, 98.85359, 99.94531, 99.98047, 99.74162
18592.45636, 59.95318721952404, 59.95805967091045, 59.955339826072866, 22.79626860916767, 22.92381058996394, 22.89815489585807, 0.9999851371871479, 0.9999943818289605, 0.9999885708318289, 6451.600589089896, 6487.772934725808, 6484.508942848162, 130.15062889979163, 24.77740087054974, 32.12248050914195, 6459.95214340494, 6480.047890850496, 6474.540416612027, 285.4150890158235, 284.6172733137648, 284.932251833583, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 796.7048, 2.7619, 2199.84, 788.6988, 6.965438, 5493.524, 828.2817, 2.636577, 2183.871, 797.8633, 2.758786, 2199.647, 789.2604, 6.961093, 5494.057, 824.5116, 2.656373, 2189.075, 99.9913, 99.88085, 99.26015, 99.98254, 99.89054, 99.48677
18594.900240000003, 59.95734774092126, 59.957235332293386, 59.95938326567691, 22.762956534380223, 22.93566907411429, 22.88812760491199, 0.999986251107152, 0.9999933177470862, 0.9999870971369984, 6454.133287921735, 6484.0192341929405, 6480.16949573758, 131.2174617381593, 24.969187753686583, 33.56252500329765, 6462.790845725706, 6489.65519008224, 6484.856180357828, 285.2953019155452, 284.53806793239335, 284.9165370599081, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.3961, 2.781888, 2198.429, 794.9829, 6.917178, 5498.902, 834.5323, 2.6051, 2174.662, 791.7076, 2.776253, 2198.852, 795.5169, 6.912515, 5498.948, 823.3187, 2.657472, 2188.404, 99.93763, 99.9796, 98.84687, 99.91471, 99.97946, 99.50111
18597.212600000003, 59.95920729927009, 59.9584182874311, 59.95856504169656, 22.74616264733754, 22.905492317619288, 22.851335587964385, 0.9999853440198377, 0.9999942216656901, 0.9999872387592229, 6455.7363767920415, 6475.361081568386, 6462.650698058082, 133.87623649078478, 28.299341910530075, 29.13092438424389, 6444.335577090416, 6468.278760733143, 6471.943337122226, 285.270877354968, 284.53094241080083, 284.8229124113416, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 789.4498, 2.786171, 2197.827, 796.695, 6.898206, 5500.237, 835.3476, 2.592031, 2168.0, 786.4258, 2.793353, 2195.985, 801.411, 6.861197, 5500.362, 831.0128, 2.623045, 2179.763, 99.91665, 100.0, 98.63981, 99.8161, 100.0, 99.07875
18599.549880000002, 59.9588437833107, 59.95999127405041, 59.95886696583519, 22.78208983653086, 22.89815200893199, 22.878687532046087, 0.9999880494117203, 0.9999948654463834, 0.9999848246496768, 6451.017371332867, 6489.943913727849, 6482.013044300579, 135.9851304292929, 22.322637536965573, 29.451919647702653, 6456.718974028396, 6481.415419891743, 6477.572925099505, 285.25581864783885, 284.62063386204403, 284.8853171649203, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 788.326, 2.786171, 2198.095, 795.9363, 6.909073, 5499.034, 835.1146, 2.602155, 2174.07, 791.7465, 2.777357, 2199.199, 795.4788, 6.912515, 5499.005, 824.7899, 2.652528, 2187.773, 99.90688, 99.98104, 98.78861, 99.96221, 99.98249, 99.448
18602.047280000003, 59.96150885518863, 59.96948392979364, 59.96628919959934, 22.772853209948458, 22.910620609075107, 22.88506371802979, 0.9999875691786076, 0.999994303702503, 0.9999877538894558, 6458.119476086217, 6481.813925080063, 6483.077622607929, 132.26316141922126, 23.454177753896147, 31.496865139436977, 6457.97362466949, 6488.943983030035, 6487.511070872068, 285.37800604080417, 284.6081581309606, 284.8464319936739, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.3369, 2.781353, 2198.376, 801.2476, 6.864498, 5500.525, 834.6487, 2.604732, 2174.186, 791.6105, 2.777357, 2197.835, 801.7925, 6.859553, 5500.256, 824.7701, 2.652528, 2187.769, 99.94957, 100.0, 98.82997, 99.90019, 100.0, 99.44534
18604.385400000003, 59.968087693441696, 59.96472072331249, 59.963840817398086, 22.78317367757831, 22.92355009308354, 22.895162588336962, 0.9999911408784806, 0.9999971720853099, 0.9999892094966211, 6461.68440517595, 6486.683897338669, 6483.290293618988, 132.77077701073767, 21.471653169954152, 30.93664508049926, 6459.042926580336, 6484.811726861783, 6473.398078697822, 285.4037268988729, 284.5453713949028, 284.73093191042375, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 800.0, 796.6851, 2.761721, 2200.035, 807.6485, 6.807581, 5498.227, 828.2428, 2.636577, 2183.925, 797.9021, 2.757683, 2199.996, 808.1063, 6.802939, 5497.87, 818.4081, 2.680362, 2193.77, 100.0, 99.96636, 99.26303, 99.9984, 99.95888, 99.7154
