TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
18890.17768, 59.96163062944186, 59.963590900639396, 59.961491606473366, 30.26902580725343, 30.444278753084685, 30.413070875303205, 0.9999736241825357, 0.9999808886240816, 0.9999716997102046, 8600.645815571397, 8632.09314195258, 8634.832162646933, 194.2863980375614, 50.01542096371486, 66.94528515344541, 8598.229457613983, 8632.070429651463, 8628.831741248774, 285.7703343262589, 284.90198304526217, 285.21546187500695, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.6436, 2.774036, 2199.272, 802.5317, 2.742359, 2199.678, 831.3099, 6.558806, 5451.723, 784.5033, 6.995551, 5486.553, 794.1054, 6.928221, 5497.641, 816.2211, 6.723471, 5488.324, 99.99254, 99.98395, 99.08603, 99.77184, 99.95795, 99.77691
18892.59872, 59.96211499333408, 59.96850336692403, 59.964759082936204, 30.2177401272093, 30.42059916787809, 30.391247116575983, 0.9999703456066822, 0.9999808454476756, 0.9999731932858277, 8589.989263346266, 8618.031810469254, 8612.09318308263, 200.31631379089777, 55.59204769065559, 65.6763193392876, 8593.459691200027, 8622.65121573479, 8629.005170076485, 285.8262637036109, 284.87532162282014, 285.24495347028096, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 793.4716, 2.772073, 2199.283, 801.1309, 2.747332, 2200.271, 833.6976, 6.523832, 5438.902, 788.9307, 6.963559, 5493.847, 799.4844, 6.879825, 5500.386, 822.5235, 6.656631, 5475.311, 99.9698, 100.0, 98.88873, 99.88672, 100.0, 99.54035
18895.1196, 59.97029351730309, 59.971358369671, 59.96925602100876, 30.26020793533668, 30.43688926877155, 30.411046937529896, 0.9999720568833191, 0.9999839103881345, 0.9999698277243916, 8595.443510432126, 8628.841545391671, 8632.0625788647, 198.96468260203665, 52.196740285059605, 65.09099963916742, 8601.00193812548, 8632.151882050919, 8627.621393235304, 285.8319080686114, 284.90688195618225, 285.3413200905795, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.3281, 2.776177, 2199.371, 807.1426, 2.724492, 2199.766, 827.4858, 6.600038, 5461.439, 788.9113, 6.963559, 5493.677, 799.4654, 6.879825, 5500.324, 822.5235, 6.657181, 5474.798, 99.98478, 99.97162, 99.29339, 99.88363, 100.0, 99.54039
18897.452960000002, 59.97314891736039, 59.97341208729509, 59.97172740731877, 30.247317050344616, 30.467115140116192, 30.395422482658017, 0.999972444421941, 0.999982988677918, 0.9999733117803102, 8596.660436306223, 8632.367138363701, 8635.325789466331, 201.9937126547165, 49.98924871507961, 64.28151264437383, 8593.97124493765, 8631.522016345267, 8623.985621068165, 285.874731635004, 284.92582003281393, 285.3497660304237, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 785.9996, 2.794024, 2196.682, 813.4851, 2.700914, 2197.136, 821.1381, 6.671827, 5478.253, 795.3, 6.914283, 5498.935, 805.741, 6.824672, 5499.045, 828.7264, 6.585215, 5457.041, 99.8256, 99.86868, 99.60932, 99.98021, 99.98123, 99.20604
18899.86476, 59.97050822917612, 59.968797354936235, 59.96606455159375, 30.26233364001002, 30.455088074207364, 30.402385992363673, 0.9999734234580906, 0.9999806272351225, 0.9999701629824272, 8595.596114801188, 8629.051747889771, 8625.105622930674, 201.12055334569504, 56.71670922678186, 60.59354130496354, 8602.238155232895, 8630.43807618609, 8621.500282719066, 285.71525676902877, 284.81724777433243, 285.2567472437212, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.5844, 2.775642, 2198.906, 807.2593, 2.725228, 2199.962, 827.4081, 6.597645, 5461.544, 788.9502, 6.963559, 5493.958, 799.4844, 6.879642, 5500.216, 822.4241, 6.657547, 5475.489, 99.96239, 99.99686, 99.28218, 99.88568, 100.0, 99.53719
18902.21872, 59.97103122050469, 59.96640468479144, 59.97178834210521, 30.25435881217707, 30.473142833587726, 30.40428636565057, 0.9999758848954715, 0.9999805429200085, 0.9999754889343366, 8594.583323095934, 8630.455504020189, 8641.013215835908, 196.26253147982425, 48.21159135759217, 63.573881866905595, 8610.791820580062, 8641.02312923057, 8631.37941511965, 285.85748109401237, 284.8679058485518, 285.20606188337496, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.1704, 2.775642, 2199.278, 807.3177, 2.725781, 2199.357, 819.9734, 6.691523, 5483.063, 786.2316, 6.983416, 5489.12, 795.6313, 6.914341, 5498.416, 817.1556, 6.720357, 5488.038, 99.97409, 99.99473, 99.69065, 99.81009, 99.9698, 99.77078
18904.637160000002, 59.969074761048056, 59.970676526306285, 59.971106333135026, 30.243064045798423, 30.429206527880233, 30.373345570631447, 0.99997404243959, 0.999984083813582, 0.9999710546861669, 8593.709213800601, 8632.37159367046, 8635.219011500858, 195.20515585687008, 51.72955581596284, 65.79006256201046, 8595.802730912053, 8624.120296759134, 8625.353322780624, 285.8063518998229, 284.8515506666019, 285.27236740619907, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 795.5811, 2.766005, 2199.86, 805.5278, 2.731859, 2200.397, 820.2839, 6.673115, 5478.703, 788.9307, 6.963375, 5493.901, 799.5226, 6.87946, 5500.218, 822.5433, 6.654984, 5475.03, 99.99228, 99.96861, 99.61138, 99.88469, 100.0, 99.5446
18907.02648, 59.967376178566205, 59.97302677454609, 59.97344792002585, 30.249084463358137, 30.45007240133827, 30.406631169865513, 0.9999696521616785, 0.9999835822846984, 0.9999693447035729, 8596.747479402475, 8631.580799309886, 8627.243019254953, 194.93122728207004, 52.834715948157736, 66.47224683395962, 8603.364012376576, 8627.912082955789, 8634.70944619009, 285.9657478762711, 284.96275834148275, 285.3128048497187, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.3676, 2.775464, 2199.666, 807.1621, 2.724676, 2199.423, 821.0798, 6.671643, 5478.143, 788.9502, 6.963559, 5493.847, 793.247, 6.930595, 5497.585, 816.2012, 6.723837, 5487.921, 99.98341, 99.98406, 99.60119, 99.88362, 99.95376, 99.77996
18909.4432, 59.974042061240084, 59.97387076985791, 59.97145572586396, 30.229084241354535, 30.41954588313287, 30.39904465102108, 0.9999729685460818, 0.9999803122523381, 0.9999746189492147, 8596.917366703576, 8633.797426417332, 8625.940706810314, 202.86452009045252, 55.371446451008524, 65.10189556064171, 8606.793457828819, 8631.529518941377, 8626.212145150523, 285.8173470869208, 284.9085514268123, 285.3715102474867, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 785.9799, 2.794916, 2196.854, 813.524, 2.700914, 2197.137, 827.4081, 6.600406, 5461.324, 795.3195, 6.914099, 5498.936, 786.9714, 6.977895, 5491.476, 809.9188, 6.785914, 5496.073, 99.82559, 99.86846, 99.30148, 99.97925, 99.84466, 99.9272
18911.9202, 59.96644344859814, 59.96695494049843, 59.96963519073734, 30.24309236140511, 30.47055944425134, 30.42238578492485, 0.9999742028974969, 0.9999845880929612, 0.9999722699951008, 8602.666495978654, 8635.30562847036, 8628.011733339457, 198.6026499712225, 48.93938287599417, 63.67603333177249, 8599.406081829145, 8631.294631603178, 8632.435015806128, 285.856623809161, 284.91896990756004, 285.3286671063829, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.4464, 2.77582, 2199.481, 807.2399, 2.725228, 2199.642, 821.2158, 6.670538, 5478.085, 788.9307, 6.963375, 5493.735, 793.247, 6.930412, 5497.693, 816.2211, 6.724386, 5487.98, 99.93363, 99.98249, 99.60427, 99.88672, 99.95562, 99.78006
18914.3758, 59.964079417558125, 59.96522604142779, 59.96638665020219, 30.257970529552843, 30.437673882040635, 30.386720787177733, 0.9999708254600964, 0.9999822668057538, 0.999974275267468, 8589.17888843427, 8635.367382978277, 8631.838479958085, 199.1114338596126, 48.876977936365165, 62.62895574097365, 8595.107869589856, 8624.493376922575, 8634.335093675707, 285.8702571160206, 284.844278608157, 285.21110546324354, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.2296, 2.775285, 2199.418, 807.2788, 2.724676, 2199.916, 820.3422, 6.684528, 5482.226, 786.6976, 6.979739, 5489.576, 796.3943, 6.900096, 5499.881, 821.2113, 6.667985, 5475.595, 99.97216, 99.9764, 99.67543, 99.82872, 99.99797, 99.55487
18916.80356, 59.962142408804866, 59.960989890578034, 59.96483092140498, 30.253322345721237, 30.460472150708096, 30.436067255185066, 0.9999678218794171, 0.9999821274906351, 0.9999738164208885, 8602.165176113447, 8631.99231559694, 8625.101542416493, 199.58229125234357, 50.827249216841665, 65.63414373645105, 8597.147518288928, 8633.18933108423, 8628.428649795464, 285.7531148285195, 284.7828596511872, 285.12361468288395, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 795.5811, 2.765648, 2200.133, 804.769, 2.731307, 2199.717, 820.1869, 6.681951, 5478.423, 788.8725, 6.96411, 5493.852, 793.2661, 6.930595, 5497.477, 816.2012, 6.723654, 5487.807, 99.98512, 100.0, 99.61547, 99.88363, 99.95272, 99.78116
18919.225120000003, 59.962629690565855, 59.96301693656033, 59.95977887419537, 30.227755659206892, 30.454387428589722, 30.369120204991535, 0.9999703228311482, 0.9999829159409411, 0.9999715155359611, 8591.458638382926, 8632.437925638773, 8635.406840775066, 201.00995793893708, 55.323154410193865, 67.2853223674083, 8606.632193201194, 8630.255836234333, 8625.041243285848, 285.8823131898535, 284.94238496957854, 285.18185748776483, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.4661, 2.774928, 2198.753, 807.2593, 2.72486, 2199.536, 821.1769, 6.670722, 5478.538, 788.9502, 6.963375, 5493.736, 799.5035, 6.879642, 5500.218, 822.5036, 6.655716, 5475.486, 99.98626, 99.97749, 99.60429, 99.88258, 100.0, 99.53828
18921.694760000002, 59.96119744605261, 59.96131248456069, 59.96081819207997, 30.2171836593044, 30.43067607877565, 30.390438497260355, 0.9999750886956108, 0.9999814673380527, 0.9999718173990432, 8595.553292843328, 8629.272350705303, 8625.899822082785, 197.8724347306761, 49.318883516800724, 63.818576668582864, 8589.035265334736, 8623.373888290887, 8629.096792420303, 285.84551925837286, 284.9267358221452, 285.270317903647, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 785.9996, 2.794916, 2196.844, 813.5046, 2.701283, 2197.191, 827.544, 6.598934, 5460.93, 795.3195, 6.914099, 5499.101, 805.7601, 6.824672, 5499.211, 828.8258, 6.584116, 5456.635, 99.82582, 99.88164, 99.29342, 99.98224, 99.98426, 99.20399
18924.089160000003, 59.960572237597866, 59.95903900412152, 59.957725889316556, 30.21987606202062, 30.434694345907875, 30.371078632878408, 0.9999735116292803, 0.9999844504150274, 0.9999707968723084, 8599.794077150633, 8630.258568293393, 8624.450375046767, 201.83672030631078, 51.08144826077478, 62.16591139188927, 8604.61858698156, 8634.04649078119, 8623.161399816212, 285.7677037869869, 284.67693439059923, 285.2662836938418, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.3084, 2.775464, 2199.596, 807.2205, 2.724307, 2199.365, 821.2158, 6.671827, 5478.929, 788.9696, 6.963191, 5493.79, 799.5035, 6.879642, 5500.332, 822.603, 6.655899, 5474.504, 99.98023, 99.97103, 99.6114, 99.88683, 100.0, 99.53504
18926.48716, 59.95629821018887, 59.95753650497342, 59.956681831002356, 30.281386439337872, 30.498496056875773, 30.427161638322808, 0.9999698219447263, 0.9999819217581173, 0.9999729125029732, 8601.212781912463, 8637.03593579496, 8639.027424879745, 201.57816061973926, 55.61276169248879, 63.04520858729575, 8605.80590071484, 8640.726535905134, 8635.94022724839, 285.79782722993986, 284.81507581057105, 285.26719585779557, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.3084, 2.776177, 2199.548, 807.0648, 2.724676, 2199.808, 821.0798, 6.67919, 5480.545, 796.8341, 6.897, 5500.08, 796.7568, 6.905393, 5499.013, 818.2291, 6.702412, 5485.813, 99.96058, 99.98986, 99.64487, 99.99594, 99.98064, 99.7355
18928.890720000003, 59.960166320090025, 59.96131687774696, 59.960503300648035, 30.253035503266304, 30.45284593974435, 30.397056948239907, 0.9999729934013575, 0.9999789194490363, 0.9999728929126993, 8595.017709319767, 8624.368250068776, 8626.373169386792, 199.3467549865835, 53.99665149812381, 68.08680529933508, 8596.264448833239, 8626.306485472784, 8623.301625367501, 285.801075693486, 284.8783385201268, 285.36467578373777, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 796.6851, 2.761186, 2199.844, 803.5823, 2.736464, 2200.016, 819.0999, 6.693731, 5481.06, 796.3292, 6.909503, 5499.052, 799.4654, 6.87946, 5500.269, 822.6627, 6.654984, 5474.68, 99.99915, 99.99934, 99.66228, 99.98136, 100.0, 99.53824
18931.28456, 59.96515212567379, 59.96603054389314, 59.967281121213134, 30.234758980848472, 30.44735668035883, 30.395841632526608, 0.999968728496326, 0.9999819706222024, 0.9999728710656587, 8601.408125617785, 8626.53607434388, 8635.714147425559, 196.52762883571813, 51.61723616053905, 64.00059437943446, 8607.709536098551, 8628.942109804511, 8628.886216563818, 285.9414133773413, 284.91069335585615, 285.2622080304339, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.4267, 2.77582, 2199.078, 807.2593, 2.725228, 2200.071, 821.2352, 6.671459, 5478.763, 795.3195, 6.914099, 5498.989, 793.2661, 6.93023, 5497.644, 822.6627, 6.656631, 5475.603, 99.96954, 99.95992, 99.60324, 99.98022, 99.95876, 99.55502
18933.756360000003, 59.973715462911684, 59.970888831734, 59.97114612258515, 30.18224353850902, 30.394229486999837, 30.37052549891577, 0.9999733194495195, 0.999980507335626, 0.9999757398911511, 8580.752192677732, 8618.248305986754, 8621.01032738486, 201.46387167735884, 51.035525767952095, 60.83064711210636, 8588.36512324611, 8617.731620549199, 8619.276675729994, 285.89661370300416, 284.853952456348, 285.3005192091075, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 786.0391, 2.794559, 2196.462, 813.4462, 2.701098, 2197.31, 827.4276, 6.598013, 5461.605, 788.9502, 6.963375, 5493.736, 786.9523, 6.978078, 5491.533, 828.9053, 6.581736, 5457.042, 99.83821, 99.86637, 99.30052, 99.88469, 99.84567, 99.20922
18936.099560000002, 59.97449908974749, 59.97489155634445, 59.977090315172106, 30.23648835159388, 30.442130691575368, 30.37947920861903, 0.9999708784399309, 0.999981624203621, 0.9999720486932222, 8590.200669168613, 8629.404183689208, 8628.955699679456, 195.6479888604963, 54.90274430808108, 65.82985066034598, 8598.010075388198, 8631.672801588724, 8621.024803251928, 285.9012713635207, 284.7902093267279, 285.32691752010794, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.3281, 2.775464, 2199.854, 807.2205, 2.724676, 2199.519, 821.1963, 6.671643, 5478.201, 795.3, 6.914099, 5498.872, 793.2661, 6.93023, 5497.534, 822.6229, 6.656082, 5474.677, 99.99194, 99.97706, 99.60225, 99.97925, 99.95376, 99.54866
18938.49712, 59.97662149672884, 59.976146873253334, 59.97711854733773, 30.2494465777564, 30.461740538467584, 30.394785338858195, 0.9999722781624256, 0.9999820708246356, 0.9999696801354883, 8602.313802616824, 8637.632450900719, 8628.390301098414, 194.78926486815112, 49.985875103909166, 63.23245073028147, 8605.08376980295, 8631.663837841139, 8631.413940603765, 285.9146536783373, 284.9546208644384, 285.34121769320467, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.3478, 2.774928, 2198.806, 807.1426, 2.724492, 2199.642, 821.1381, 6.671459, 5478.371, 788.9502, 6.963191, 5493.561, 793.8193, 6.923107, 5498.704, 820.3167, 6.680071, 5481.76, 99.98977, 99.98165, 99.60736, 99.88153, 99.96848, 99.65777
18940.88952, 59.97867731888059, 59.97722797328033, 59.97869473625917, 30.227820789391153, 30.4271127562749, 30.387152535946235, 0.9999687921889397, 0.9999812742622641, 0.9999705194409152, 8592.976871920531, 8623.702210307529, 8617.834053625254, 193.53732014449952, 48.643789921949974, 65.93149754171236, 8590.579881511945, 8628.06833363122, 8622.781511418523, 285.82910150244265, 284.8435172343179, 285.28900480934453, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 798.6368, 2.754583, 2200.447, 801.3254, 2.743832, 2200.19, 816.5181, 6.716741, 5485.016, 785.8044, 6.983048, 5491.396, 794.8302, 6.920916, 5497.995, 822.5036, 6.656815, 5474.567, 100.0, 100.0, 99.73737, 99.82766, 99.96767, 99.53618
18943.353600000002, 59.98061342509823, 59.98026233059942, 59.97695242974688, 30.219870311341545, 30.442134078243807, 30.381468524914062, 0.9999706247560699, 0.9999826101997434, 0.9999714474714335, 8590.635921462701, 8625.293978439662, 8627.696992123638, 197.57147653567517, 52.576209255948925, 66.12770355282785, 8595.28871501938, 8626.713936463006, 8625.259480098157, 285.8908572317201, 284.7626413196876, 285.2438686925518, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.2493, 2.77475, 2198.801, 807.2205, 2.725228, 2199.477, 821.274, 6.672195, 5478.422, 788.9502, 6.963559, 5494.018, 799.4844, 6.879642, 5500.38, 822.5433, 6.656448, 5475.433, 99.97478, 99.98517, 99.60936, 99.88672, 100.0, 99.53628
18945.691120000003, 59.979167475144685, 59.98085239163438, 59.977976861217755, 30.213678410255774, 30.42504079191734, 30.39502193568149, 0.9999692461334112, 0.9999834692814383, 0.9999721581747858, 8597.842980221827, 8628.185326745048, 8628.413303045878, 196.4400965549503, 49.31413537634762, 67.68518351438502, 8601.92454412323, 8625.209618234168, 8628.065987947795, 285.8396474782194, 284.82812361717487, 285.41197729968786, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 786.0193, 2.794381, 2196.409, 813.4851, 2.70073, 2197.257, 827.4858, 6.599302, 5461.042, 795.2806, 6.914283, 5498.93, 805.741, 6.824672, 5499.21, 828.7861, 6.584665, 5456.926, 99.83389, 99.87391, 99.29946, 99.97925, 99.98123, 99.21544
18948.153120000003, 59.97830680477244, 59.98108404770889, 59.97951561375275, 30.214703468312734, 30.43723077344105, 30.3966218656879, 0.9999723655938291, 0.9999830592678048, 0.9999661481213605, 8589.17680687128, 8628.055397323851, 8617.519205994873, 197.68798983002716, 49.181713840352174, 64.89705601117294, 8597.211916185668, 8623.924308638625, 8624.685417130444, 285.8977561970711, 284.91488879890267, 285.37512275201914, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.3478, 2.775999, 2199.649, 807.2205, 2.724492, 2199.593, 821.1575, 6.671459, 5478.483, 788.9502, 6.963191, 5493.678, 799.4844, 6.87946, 5500.546, 822.6229, 6.655899, 5474.51, 99.95626, 99.9801, 99.60528, 99.88461, 100.0, 99.54985
18950.495440000002, 59.97634377501307, 59.975878128415964, 59.97600127365296, 30.20649817835108, 30.45671070733063, 30.39610314762836, 0.9999731883979092, 0.9999807584767962, 0.9999719523769095, 8592.353903782912, 8632.855989820251, 8631.05630855598, 198.86804418491033, 50.31557099649899, 66.12337320959068, 8598.36713958769, 8622.636734888418, 8626.289923694318, 285.859805573595, 284.86297061289895, 285.2710517115978, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.3478, 2.774928, 2199.418, 807.2593, 2.725044, 2199.924, 827.4276, 6.598013, 5461.889, 795.3, 6.914283, 5498.877, 799.4844, 6.879642, 5500.381, 822.3843, 6.657547, 5477.2, 99.96604, 99.97146, 99.27592, 99.98127, 100.0, 99.57155
18952.92464, 59.975339754279226, 59.97477905736786, 59.97508617052693, 30.24908875649999, 30.456338843385932, 30.421231685869326, 0.9999713846841611, 0.99998041313362, 0.9999705493328239, 8599.428109057653, 8636.018728028535, 8627.274176101444, 197.33626986278546, 58.231366388665265, 63.8158320649045, 8607.974590235128, 8634.097455671901, 8640.371970189799, 285.93697749856204, 284.812652346763, 285.29575015451707, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 798.696, 2.755297, 2200.972, 800.9363, 2.748437, 2200.434, 833.4258, 6.531563, 5443.451, 800.0381, 6.879717, 5499.98, 796.1845, 6.901557, 5499.735, 820.3167, 6.675127, 5477.309, 100.0, 100.0, 98.93566, 99.99824, 99.99058, 99.58604
18955.38056, 59.97482070836609, 59.97066983899649, 59.96988996197015, 30.211149576743427, 30.424164834638525, 30.39055802636992, 0.9999683822661464, 0.999985340657341, 0.9999702319302424, 8599.83072695506, 8631.38854677926, 8636.251492922227, 193.783394725197, 52.157292845421125, 65.28334361411487, 8598.406407892611, 8628.695612062578, 8627.29697966897, 285.83019324284095, 284.7668353270881, 285.3222594832551, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.3281, 2.775999, 2199.496, 807.1621, 2.72486, 2199.747, 827.3693, 6.59875, 5461.045, 795.2806, 6.914283, 5498.818, 799.4654, 6.880008, 5500.329, 822.4241, 6.654984, 5474.909, 99.9484, 99.9871, 99.29033, 99.97709, 100.0, 99.54241
18957.755680000002, 59.96891991525237, 59.9699580785501, 59.96694294963921, 30.19613094071921, 30.4245743465015, 30.39349019719384, 0.9999707769267585, 0.9999870589485915, 0.9999652633395876, 8590.353866039328, 8630.507564012203, 8633.062153171148, 195.56289188056962, 45.858189372678225, 69.03159527334083, 8590.332753565186, 8623.9242180287, 8626.511638555306, 286.0016606372692, 284.89611516702627, 285.27466859725547, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 787.1037, 2.79099, 2196.332, 813.3489, 2.700914, 2197.31, 820.7693, 6.674588, 5478.086, 788.9307, 6.963559, 5494.017, 805.741, 6.825037, 5499.208, 828.9849, 6.582102, 5456.755, 99.85529, 99.87631, 99.61858, 99.88363, 99.9842, 99.21024
18960.1212, 59.96300188889003, 59.961020728959, 59.95911886197532, 30.212160906202673, 30.42306963032705, 30.368789508165424, 0.9999705600693651, 0.9999822016655466, 0.9999712772621526, 8587.614321908099, 8624.677336360866, 8623.845292881088, 200.2238134144634, 47.74373286476157, 68.26498229241497, 8580.969936505402, 8622.688813830773, 8629.382160431967, 285.838983067506, 284.8217163603815, 285.3409213798108, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.4267, 2.77582, 2199.676, 807.3177, 2.725044, 2199.415, 827.4664, 6.60059, 5461.83, 795.3, 6.914283, 5498.989, 799.5035, 6.879642, 5500.216, 822.5036, 6.656082, 5475.602, 99.96193, 99.97743, 99.29036, 99.98021, 100.0, 99.54241
18962.528560000002, 59.95882080345537, 59.959492273546374, 59.9608567819839, 30.197097421449925, 30.41877600898203, 30.389844297835005, 0.9999702489417002, 0.9999823008688208, 0.9999748157671994, 8586.200152284478, 8621.300601642855, 8623.977369523547, 195.31513744671656, 46.071946742089494, 69.92988576958032, 8592.830316875343, 8636.103515207893, 8627.419237164797, 285.95742916008885, 284.98361327092897, 285.4238027882483, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.4464, 2.774928, 2199.418, 807.3372, 2.725228, 2199.59, 827.5052, 6.597829, 5461.943, 788.9502, 6.963375, 5493.62, 799.5226, 6.879642, 5500.273, 822.5433, 6.65535, 5474.627, 99.97216, 99.97759, 99.30667, 99.88567, 100.0, 99.53727
18964.895040000003, 59.9407288054253, 59.94070800228927, 59.94220502633977, 30.24262834980025, 30.43649544908744, 30.371879326451804, 0.9999700306147612, 0.9999827413184955, 0.9999659458478197, 8604.771825829976, 8639.354697796076, 8643.81830992542, 194.37711580196128, 49.792207228569396, 64.84966032773718, 8593.569788951785, 8627.434703051127, 8625.449171352388, 285.6969981612319, 284.74740549836326, 285.3490938616426, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 798.4397, 2.756011, 2199.832, 800.9363, 2.747332, 2200.499, 833.7946, 6.521807, 5438.667, 782.6003, 7.008789, 5485.93, 793.7048, 6.92402, 5498.531, 818.1695, 6.703693, 5482.859, 100.0, 100.0, 98.87839, 99.73447, 99.96939, 99.68675
18967.35384, 59.933008567850834, 59.929575802875995, 59.92875295647727, 30.23834016400201, 30.47352281014836, 30.399734026775107, 0.9999680371503884, 0.9999867849732379, 0.9999695720871677, 8587.132775187985, 8627.34942952357, 8633.897022566114, 191.18693158717315, 48.045602980861986, 62.24680331097602, 8606.471776835879, 8619.099042193131, 8623.78333979386, 285.6807145051666, 284.6235203208206, 285.0059882839915, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.4661, 2.776177, 2199.141, 807.2593, 2.725228, 2199.353, 827.5052, 6.599486, 5461.104, 788.9113, 6.963559, 5493.846, 794.5059, 6.92055, 5497.922, 822.5433, 6.656265, 5475.311, 99.97738, 99.96917, 99.29346, 99.88671, 99.96228, 99.55292
18969.75056, 59.92172528370767, 59.922421860152255, 59.92164440171406, 30.2135800958593, 30.412959884663078, 30.352264528734995, 0.9999703336510635, 0.999985558722409, 0.9999704000008264, 8584.816399642648, 8616.677301285477, 8612.026256435289, 194.74337987815125, 52.61394542123844, 67.06238449691318, 8602.078682549676, 8621.066970985301, 8615.220695495012, 285.6436891263628, 284.8239510289111, 285.0305052292601, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 789.4695, 2.786171, 2198.237, 811.2477, 2.709572, 2197.752, 821.701, 6.671275, 5478.984, 795.1835, 6.914467, 5498.935, 786.9523, 6.978078, 5491.419, 828.9252, 6.582468, 5457.039, 99.91847, 99.92056, 99.6165, 99.97719, 99.84163, 99.21966
18972.128960000002, 59.920827391323165, 59.91853557865712, 59.92336349237821, 30.201100650869396, 30.409450320684773, 30.359596917803497, 0.9999693739103596, 0.9999839331801209, 0.9999668893017397, 8580.291231915864, 8611.97284458251, 8633.907686748034, 196.99594300906756, 50.67315000562178, 69.75467137909936, 8578.76373910267, 8633.298517059451, 8612.717910043333, 285.9979164957969, 284.89726983265547, 285.1678061623235, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.4267, 2.775285, 2199.476, 807.1621, 2.724492, 2199.311, 827.4664, 6.600038, 5462.117, 788.9307, 6.963375, 5493.964, 793.247, 6.93023, 5497.693, 822.4837, 6.655899, 5475.427, 99.97478, 100.0, 99.28718, 99.88567, 99.95576, 99.55182
18974.61304, 59.92610059901613, 59.92722788822944, 59.92425959055515, 30.173567124032477, 30.385068077714898, 30.362496919487516, 0.9999708119560982, 0.9999852001379961, 0.999969153747167, 8577.841254971336, 8619.917873426399, 8612.452943650975, 194.60029503948863, 45.090501583681544, 63.55407643081159, 8605.364077764018, 8637.701999131375, 8631.038359779237, 285.9981023885556, 284.6787634471051, 285.15600208846513, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.3873, 2.775285, 2199.141, 807.201, 2.725781, 2199.621, 827.544, 6.601143, 5460.595, 788.9307, 6.963375, 5493.847, 793.2661, 6.930412, 5497.809, 822.5235, 6.656998, 5475.141, 99.9691, 99.99076, 99.30361, 99.88673, 99.95573, 99.53516
18976.982640000002, 59.932823866809194, 59.93458522022502, 59.93598250607935, 30.22818283686098, 30.45918529477253, 30.396468781137145, 0.9999686219161052, 0.999984784089525, 0.9999663357274892, 8594.17261656356, 8632.88634188894, 8637.280211652142, 195.6615402198811, 49.548355076649386, 65.79174630573561, 8599.913795883316, 8634.104862219678, 8624.211955784152, 285.8595513580187, 284.7902238181864, 285.2370707902488, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 798.6763, 2.755475, 2200.192, 800.8779, 2.747148, 2200.545, 833.7752, 6.523096, 5438.839, 782.6003, 7.008789, 5485.253, 799.4654, 6.879825, 5500.15, 816.5591, 6.715413, 5485.357, 100.0, 100.0, 98.88658, 99.73047, 100.0, 99.73236
18979.35584, 59.93880614939051, 59.93837326477556, 59.936851157790116, 30.221428548172657, 30.42533712605345, 30.367638704820948, 0.9999738888855969, 0.9999817734655475, 0.999964452536745, 8597.099908634076, 8628.204527340158, 8623.50965358466, 194.39686782188346, 49.91894986374564, 64.29640479311729, 8588.919329756085, 8626.191633825665, 8616.295465453366, 285.8139129460268, 285.13284561052933, 285.57833405126115, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.2493, 2.775642, 2199.711, 807.1815, 2.72486, 2199.701, 827.447, 6.598934, 5461.382, 788.8919, 6.963743, 5493.792, 795.9747, 6.903932, 5499.725, 822.4837, 6.657364, 5474.681, 99.98546, 99.97706, 99.29646, 99.88671, 99.9936, 99.55188
18981.75404, 59.94560363832934, 59.94006067153718, 59.94188426350791, 30.19798839958238, 30.423201958175188, 30.370109620662667, 0.999969085506925, 0.9999824232269361, 0.9999715445969937, 8590.056502895159, 8621.073020063526, 8634.093481955326, 189.93684103190276, 49.2008920175158, 65.0040014114079, 8584.604019851513, 8622.091176954013, 8645.351967174187, 285.71101948046214, 284.7606017372181, 285.32995666547697, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 791.3621, 2.778319, 2198.379, 809.0493, 2.71565, 2198.184, 822.031, 6.65931, 5476.131, 793.8242, 6.926051, 5498.704, 805.3022, 6.825768, 5499.156, 828.9849, 6.582834, 5456.98, 99.93903, 99.91606, 99.55956, 99.96983, 99.98306, 99.20914
18984.10036, 59.94061644465284, 59.941020498460574, 59.939488187967065, 30.181627025834466, 30.427256979852757, 30.357313296196217, 0.9999713690808665, 0.999982340125061, 0.9999685991290604, 8583.059271810755, 8628.67965010089, 8621.561002079956, 195.81939127899614, 46.88744962836273, 61.88503567150974, 8587.665737227999, 8626.860106822318, 8608.910910106839, 285.8672715540599, 284.7938508036274, 285.211001890603, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 790.7509, 2.779568, 2199.513, 807.7652, 2.723386, 2199.813, 827.5052, 6.59875, 5461.887, 788.9502, 6.963375, 5493.847, 799.5035, 6.87946, 5500.324, 822.3048, 6.656631, 5475.027, 99.94289, 99.99008, 99.30565, 99.88257, 100.0, 99.5477
18986.556040000003, 59.94102999591419, 59.942656090339234, 59.94064338236981, 30.225055385620497, 30.43052732657836, 30.40629111333265, 0.9999717046764411, 0.999983362367856, 0.9999734726253298, 8605.157734515706, 8638.73721268381, 8630.754708360113, 193.38921908608518, 47.70248423519297, 64.3604050121271, 8597.502472722072, 8625.286695435167, 8624.764496522055, 285.64397235522245, 284.7087581666151, 285.1689824519908, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.3873, 2.774928, 2198.863, 807.1815, 2.724492, 2199.634, 821.0604, 6.67017, 5478.364, 788.9307, 6.963559, 5493.905, 799.4844, 6.879642, 5500.222, 822.5433, 6.657181, 5475.489, 99.96888, 99.98197, 99.60019, 99.88874, 100.0, 99.54347
18988.88992, 59.94824327866948, 59.94578121938346, 59.94829859917544, 30.263927000730042, 30.45916864609084, 30.410603582440046, 0.9999680235527713, 0.999982320250793, 0.9999687569669485, 8597.353266944134, 8630.819019538489, 8628.736545292148, 190.88114718108136, 48.953879805624524, 67.09129377038062, 8592.4171926684, 8638.246117620087, 8634.159880797504, 285.819357231893, 284.88739765703184, 285.22437606751305, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 798.4594, 2.754761, 2200.484, 800.8974, 2.748069, 2200.213, 814.9069, 6.738093, 5490.03, 782.6392, 7.008789, 5485.477, 793.247, 6.930412, 5497.528, 816.1217, 6.724569, 5487.867, 100.0, 100.0, 99.82241, 99.72942, 99.95772, 99.77799
18991.327680000002, 59.94529223769913, 59.94351267971515, 59.94757447959513, 30.229002924431732, 30.401372030404286, 30.401253512470415, 0.999970438280765, 0.9999859605676668, 0.9999743441926443, 8583.18524226207, 8632.30268712571, 8620.068667704327, 191.24467774263712, 47.084068517728156, 63.711594849619814, 8589.253852979373, 8622.245516105131, 8621.00683566613, 285.8738900393683, 285.0101455087305, 285.28636529393714, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.3676, 2.775642, 2199.188, 807.2205, 2.725044, 2200.427, 821.2546, 6.671827, 5477.914, 788.9307, 6.963375, 5493.677, 799.5035, 6.879642, 5500.161, 822.4639, 6.655716, 5475.142, 99.98216, 100.0, 99.59704, 99.88363, 100.0, 99.53511
18993.76868, 59.943746430910195, 59.94568942259194, 59.94851515005386, 30.178814217076223, 30.391548474287127, 30.381763297661156, 0.99997304800221, 0.9999831347283717, 0.9999748969859028, 8578.0871977113, 8619.604865588039, 8617.56100843196, 195.52658868066374, 51.35778924874626, 64.36640630562852, 8579.486510492068, 8629.649455138026, 8624.508551154713, 285.92627146202125, 284.9005641388722, 285.2586219781754, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.3676, 2.774928, 2198.911, 807.3566, 2.724123, 2198.693, 822.4775, 6.653235, 5472.715, 791.6688, 6.93984, 5497.327, 803.1277, 6.842935, 5499.552, 829.4421, 6.576608, 5455.836, 99.97455, 99.9392, 99.534, 99.93969, 99.99502, 99.19562
18996.124440000003, 59.94847378577476, 59.95094657676965, 59.94742693935998, 30.17540251484939, 30.44182516480645, 30.4043130957295, 0.9999730028467123, 0.9999829096327946, 0.9999726092934459, 8579.682409433868, 8626.15834791007, 8626.008197148545, 196.04487617591485, 47.049935087188715, 66.20292062896306, 8598.00916680452, 8637.668155005224, 8633.902279660813, 285.8074595183949, 284.94143007165775, 285.37634803864626, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 788.9568, 2.785636, 2198.111, 809.4773, 2.718045, 2199.355, 821.5069, 6.667409, 5479.426, 789.1249, 6.963007, 5493.847, 799.5035, 6.87946, 5500.326, 822.1259, 6.660843, 5475.598, 99.95931, 99.96929, 99.61147, 99.88673, 100.0, 99.55492
18998.51984, 59.94950221606011, 59.94790877022768, 59.94754223484398, 30.232379128500877, 30.452002830537715, 30.382030538058537, 0.9999741382647223, 0.9999866598633345, 0.9999716346565134, 8587.965096250095, 8631.954335026987, 8616.626184986935, 195.7009730678128, 46.56396001676421, 60.632529696497386, 8587.35615498399, 8621.850823016413, 8618.56172258484, 285.7191395202538, 284.7724625382739, 285.3968799990591, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.3676, 2.774928, 2199.466, 807.2593, 2.725597, 2199.246, 821.0604, 6.672011, 5478.365, 788.9307, 6.963375, 5493.735, 799.4844, 6.87946, 5500.216, 822.5831, 6.656082, 5475.661, 99.97432, 100.0, 99.60936, 99.88469, 100.0, 99.53934
19001.0164, 59.956204238800346, 59.95369082801287, 59.955021329242015, 30.236185173064882, 30.441536555800045, 30.38487541927758, 0.9999681173921809, 0.9999845270723042, 0.9999703164310055, 8595.462929385276, 8637.143393250988, 8636.504700634752, 190.43509903588054, 46.96733717849975, 65.87999776788865, 8594.516210015754, 8632.988245930925, 8639.432274910394, 285.95738341192094, 285.0448819005937, 285.3565724021193, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 798.5383, 2.754761, 2200.899, 800.9363, 2.748437, 2200.213, 814.8292, 6.737725, 5490.197, 782.6198, 7.008605, 5485.366, 793.247, 6.930595, 5497.587, 816.2211, 6.723654, 5487.636, 100.0, 100.0, 99.81724, 99.72943, 99.95472, 99.77379
19003.53236, 59.95716136622515, 59.956485631021124, 59.956818965401666, 30.23316316800479, 30.427152149147542, 30.3921573584785, 0.9999732941132767, 0.9999866022168421, 0.9999741370691245, 8599.529070210947, 8642.079658496392, 8639.062591531516, 197.12436215475964, 49.242405557159145, 64.71863362559452, 8591.531129040604, 8631.724990349241, 8627.704781654063, 285.75084983018473, 284.84824881294077, 285.25372271402915, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.2887, 2.776177, 2199.628, 807.2593, 2.724676, 2199.771, 821.1769, 6.670538, 5478.145, 788.9502, 6.963559, 5493.847, 798.9885, 6.888591, 5499.991, 820.6348, 6.680986, 5481.022, 99.95455, 99.98821, 99.61953, 99.88673, 99.99776, 99.65355
19005.9098, 59.961189146628016, 59.95942537796109, 59.96164217355094, 30.244892211409393, 30.43525227884718, 30.351301050348837, 0.9999694341300479, 0.999982321948667, 0.9999716360260281, 8582.252010785234, 8623.140209023903, 8624.10836164727, 187.8678211674428, 55.45909016725318, 67.4328427080527, 8581.997099863871, 8626.547341494195, 8630.519873343083, 285.7029691074562, 284.86352657063003, 285.33964209753316, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.269, 2.775106, 2198.605, 807.3177, 2.72486, 2199.496, 821.8175, 6.65931, 5474.509, 790.892, 6.944069, 5496.761, 790.0997, 6.957806, 5493.83, 811.3502, 6.775476, 5495.678, 99.98263, 99.97569, 99.53513, 99.93233, 99.88642, 99.9067
19008.282760000002, 59.95896813059277, 59.95989149436342, 59.95831278593678, 30.21699698912476, 30.461262604592136, 30.408470114413557, 0.9999761476850997, 0.99998487848255, 0.9999723311222966, 8589.92562441363, 8641.448617588168, 8638.369298837968, 193.25480463675945, 50.80666200386895, 66.63562527155227, 8599.064153812098, 8628.408403512845, 8626.551656047875, 285.7128540084935, 284.99584350566585, 285.4499826009307, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 800.0, 787.5571, 2.787956, 2197.725, 810.022, 2.714361, 2198.957, 822.2834, 6.662255, 5477.529, 789.5133, 6.961904, 5493.848, 793.247, 6.930412, 5497.75, 816.2012, 6.723288, 5488.037, 99.90526, 99.92084, 99.59003, 99.88983, 99.9577, 99.77693
