TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
19158.371440000003, 59.97119588673528, 59.96875982049473, 59.97025770810522, 26.30902810789554, 26.533243222815326, 26.47095346694814, 0.9999760377213568, 0.9999929775143835, 0.9999803295629368, 7474.064269837474, 7520.494662377907, 7508.456843449341, 160.02645736000068, 27.451426527137755, 51.71116952230659, 7482.4999906317635, 7516.38803149996, 7516.419948199115, 285.8975147493547, 284.9940418825257, 285.43803513628984, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 792.3873, 2.775285, 2198.916, 807.3177, 2.725412, 2200.132, 827.447, 6.59967, 5462.279, 795.669, 6.906745, 5499.563, 796.3752, 2.762154, 2199.737, 844.3531, 6.371514, 5381.763, 99.94977, 99.98213, 99.31277, 99.98857, 99.98663, 97.84887
19160.740400000002, 59.968655564969225, 59.97158467754364, 59.96928083388722, 26.39162541122841, 26.585605088895793, 26.55048974957384, 0.999977445901203, 0.9999926891924715, 0.9999771726103249, 7500.324565870635, 7538.720732381517, 7535.825796938822, 160.78052785836007, 33.42466197301201, 48.508703824492386, 7497.254990402685, 7533.00323421004, 7531.566415628447, 285.6975127647641, 284.8366958405924, 285.4161166072102, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 798.1637, 2.757617, 2200.866, 802.7262, 2.738122, 2201.124, 830.6887, 6.56893, 5453.402, 796.9118, 6.901045, 5499.22, 798.4163, 2.754484, 2199.803, 841.4703, 6.421322, 5404.043, 99.97931, 100.0, 99.14325, 99.98863, 100.0, 98.24038
19163.104280000003, 59.96608261884082, 59.96487127772723, 59.970210472283505, 26.382247002347015, 26.595037979377484, 26.536353253158698, 0.9999799320947346, 0.9999876063393951, 0.9999782654831905, 7498.478714150687, 7534.451219562756, 7530.509130975266, 162.0622311497491, 34.36401853023176, 47.83699521765038, 7503.624718689743, 7534.350742077524, 7537.7170808790725, 285.75635143540296, 284.9751579098833, 285.39539906883897, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 796.4288, 2.760294, 2200.423, 807.2399, 2.723939, 2199.635, 827.4664, 6.601143, 5461.496, 801.4363, 6.862802, 5500.389, 798.6833, 2.755032, 2199.939, 841.351, 6.42297, 5404.107, 100.0, 99.98203, 99.29438, 100.0, 99.99583, 98.24464
19165.56532, 59.966418162602324, 59.96561048209956, 59.97311007583189, 26.453466414891967, 26.63119114458254, 26.56644769252242, 0.9999842358052644, 0.9999933921050269, 0.9999812005270573, 7511.330462553178, 7551.417386352878, 7547.266493137378, 161.34675252297177, 28.968644160529948, 42.84041671743125, 7516.1801388431495, 7542.9516299739535, 7548.154901674785, 285.7612511429785, 284.80995605517967, 285.43004439715213, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 804.9456, 2.733702, 2200.557, 813.5435, 2.700546, 2197.298, 821.041, 6.672011, 5477.92, 807.7279, 6.806723, 5497.999, 805.0352, 2.732934, 2199.918, 835.0486, 6.506656, 5432.979, 99.99672, 99.8634, 99.60424, 99.96018, 99.99487, 98.79365
19167.966080000002, 59.9701489755938, 59.967952286811325, 59.97070192527737, 26.414637025831638, 26.62563308782498, 26.57856414237023, 0.9999767183253989, 0.9999877542555599, 0.9999787980023975, 7513.4065084813765, 7554.057839048305, 7555.534915437315, 165.2056107767371, 34.17106989342983, 48.95887519706335, 7517.356085770528, 7543.819089332221, 7552.553566713373, 285.87658152541024, 284.9006886116749, 285.3942919061412, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 798.6368, 2.756367, 2200.092, 807.1815, 2.72486, 2199.58, 827.3499, 6.60059, 5461.608, 801.4169, 6.863169, 5500.224, 798.7978, 2.754301, 2201.178, 841.3709, 6.422787, 5403.532, 100.0, 99.98689, 99.30057, 100.0, 100.0, 98.25195
19170.330680000003, 59.96728327874258, 59.97086524794221, 59.968983743436866, 26.460872754810953, 26.666636926415865, 26.62085684589031, 0.9999806677448154, 0.9999917488518734, 0.9999815518107567, 7523.157679704331, 7562.072491392161, 7556.106023546238, 161.97146504801958, 31.673774580883787, 49.27509357158215, 7532.195358885087, 7564.52170372102, 7564.417797046262, 285.8026166116729, 284.82782275209854, 285.4086098798423, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 798.6763, 2.755297, 2200.154, 807.201, 2.724676, 2199.564, 821.0992, 6.672563, 5478.257, 801.4752, 6.862986, 5500.453, 804.978, 2.732569, 2199.615, 834.5317, 6.517277, 5439.355, 100.0, 100.0, 99.60328, 100.0, 99.99654, 98.89598
19172.829400000002, 59.97051120076329, 59.96560552222027, 59.96717437360838, 26.44259776475248, 26.641134940298162, 26.59713172773567, 0.9999800580470739, 0.999992702009033, 0.999977544062109, 7516.182486158907, 7547.07435189167, 7547.475688728038, 162.16215702975455, 28.890692421921358, 44.433919823698034, 7515.055421111377, 7554.439782472755, 7543.44420802246, 285.78680686491214, 284.88574111795214, 285.3221867850399, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 792.3084, 2.775642, 2199.313, 801.4811, 2.742543, 2200.36, 816.421, 6.717293, 5486.082, 798.1934, 6.887072, 5500.263, 806.5993, 2.726725, 2199.782, 834.8896, 6.50922, 5433.493, 99.96739, 99.98884, 99.74555, 100.0, 99.99226, 98.7894
19175.25676, 59.96402132013539, 59.962952745252174, 59.96582774897821, 26.47067157301862, 26.675856844467727, 26.62104062825848, 0.999981480242618, 0.9999907654560163, 0.999979591502083, 7521.494717586094, 7563.466419953085, 7556.625358451143, 164.52816177610157, 35.098497698886604, 47.33329095958061, 7525.320131724698, 7548.919793731987, 7549.636253062727, 285.7257102444805, 284.75578387802454, 285.28235402615996, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 794.8911, 2.767968, 2199.927, 807.2399, 2.72486, 2199.19, 821.0604, 6.671827, 5478.704, 795.2224, 6.914651, 5498.875, 805.0352, 2.732569, 2199.662, 828.9849, 6.583933, 5456.811, 99.98793, 99.9618, 99.59813, 99.97815, 99.98324, 99.21863
19177.569760000002, 59.962235905216446, 59.963071569294016, 59.96447332993041, 26.474726377317992, 26.645064504919223, 26.602961396309475, 0.9999804844900095, 0.9999921816414818, 0.9999780928461299, 7516.891143946429, 7547.702078482969, 7548.55984259409, 159.0568624499806, 26.64327200020648, 44.99623701647715, 7519.952005966179, 7555.498958977392, 7550.321127548942, 285.63713191538176, 284.7627542986814, 285.3980465729899, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 786.1376, 2.794738, 2196.424, 813.5046, 2.70073, 2197.074, 827.7963, 6.597277, 5460.482, 788.8725, 6.963926, 5493.733, 798.8168, 2.754484, 2200.527, 822.1855, 6.655716, 5474.97, 99.85276, 99.86559, 99.28524, 99.88465, 100.0, 99.54352
19179.90896, 59.960231410899034, 59.96141088717099, 59.96200284779593, 26.46012146192375, 26.678621244278023, 26.63724681265364, 0.9999796304601863, 0.9999913590880392, 0.9999772353022903, 7516.495579429468, 7556.029730969499, 7559.017564170219, 162.35424794519486, 33.964809333412404, 46.03545418862268, 7519.696842228935, 7557.015702453706, 7563.924024756127, 285.79522835243216, 284.89982972814494, 285.33724645151403, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 792.3478, 2.775464, 2199.136, 807.2399, 2.725044, 2200.307, 821.0022, 6.672011, 5478.036, 795.2224, 6.914835, 5498.933, 804.9589, 2.733482, 2200.15, 828.9849, 6.583567, 5456.869, 99.95454, 100.0, 99.59926, 99.97813, 99.98808, 99.2144
19182.33496, 59.9561172086159, 59.961929794632375, 59.959006513713184, 26.445831457142702, 26.68160829918385, 26.635591911080805, 0.9999789949426712, 0.9999890154351089, 0.9999785181236966, 7508.167137439067, 7548.826755896322, 7551.875552030686, 156.31166880996284, 32.63303738221521, 46.89704710735987, 7524.369893824711, 7550.573784885419, 7548.756436950359, 285.77737037857645, 284.838802928726, 285.3909651793158, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 792.2887, 2.775999, 2199.466, 807.3761, 2.723755, 2200.145, 827.4081, 6.600038, 5462.117, 788.8531, 6.96411, 5493.622, 804.9017, 2.732569, 2200.029, 822.5433, 6.656265, 5475.372, 99.96694, 99.94333, 99.29646, 99.88263, 99.99192, 99.55081
19184.7994, 59.96193008579011, 59.9608679399258, 59.95856500052327, 26.46936868996723, 26.66925191509213, 26.61987204137767, 0.9999747784758564, 0.9999919824254377, 0.9999781746827113, 7520.81153580301, 7552.4198759534975, 7542.939740650998, 158.38710982382008, 30.566643571901295, 50.5979585169448, 7515.77938976751, 7554.855865410456, 7547.098189906838, 285.71738894548434, 284.8516489211212, 285.43472174922636, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 798.5383, 2.754583, 2200.249, 800.7807, 2.747148, 2200.382, 833.7558, 6.523464, 5438.952, 782.5809, 7.006767, 5487.408, 809.9756, 2.716315, 2199.186, 819.76, 6.686663, 5479.484, 100.0, 100.0, 98.88865, 99.7552, 99.95746, 99.63178
19187.22464, 59.96534130451861, 59.9600889063893, 59.96450800408912, 26.46803928733364, 26.668975802821837, 26.632257768952925, 0.9999758371090927, 0.9999922272348578, 0.9999784140258049, 7523.025846252771, 7552.911632118752, 7557.8976200020115, 158.6445324043616, 35.06523704208803, 48.18773483027826, 7520.639619315193, 7549.6626832191505, 7564.784414192104, 285.83984771196776, 284.9036864365893, 285.2906979673986, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 792.407, 2.775464, 2199.408, 807.2788, 2.724676, 2199.657, 827.4276, 6.600774, 5461.665, 788.8337, 6.963926, 5493.674, 805.1115, 2.732934, 2200.468, 822.3246, 6.656998, 5474.797, 99.96193, 99.98182, 99.29133, 99.88263, 99.99227, 99.54975
19189.684240000002, 59.966132197480725, 59.967202713549916, 59.966245081133046, 26.468734034394963, 26.66685605595001, 26.61992012677849, 0.9999750081222794, 0.9999927144175241, 0.9999797354264075, 7523.303891507988, 7552.142052227024, 7561.73734617885, 156.51770591752984, 32.245975140272094, 45.1256697886904, 7517.545663865561, 7553.210427901363, 7549.888252912349, 285.72017923577783, 284.7509185133162, 285.38263071111777, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 787.6754, 2.790633, 2197.277, 813.3879, 2.701098, 2197.245, 820.6334, 6.676981, 5479.037, 795.2418, 6.914835, 5499.045, 798.7978, 2.753936, 2200.141, 828.7662, 6.582285, 5456.87, 99.87484, 99.86857, 99.63283, 99.98123, 99.99974, 99.21442
19192.002040000003, 59.967570576686285, 59.971505737624156, 59.97093397049342, 26.453332562485688, 26.63627383351015, 26.63685673620463, 0.9999769032406959, 0.9999897518186629, 0.9999771068417088, 7516.405891514813, 7559.295711754662, 7557.736177377163, 161.27013714886698, 30.560665235622082, 48.22452070511849, 7518.82002461914, 7554.290928113551, 7555.337025038181, 285.7637893573582, 284.9284512153421, 285.367537572591, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 792.2296, 2.77582, 2199.136, 807.0453, 2.725781, 2199.577, 827.7187, 6.598934, 5461.155, 788.8531, 6.964478, 5493.844, 804.9589, 2.733117, 2200.034, 822.444, 6.657181, 5474.627, 99.96716, 99.96163, 99.29233, 99.88772, 100.0, 99.55707
19194.403680000003, 59.979884718091675, 59.972301441647964, 59.97170207139621, 26.492174757575004, 26.66101979544397, 26.594714577290844, 0.9999803902687434, 0.9999883580350211, 0.9999809783745831, 7516.303092688971, 7554.155615466595, 7546.502099520354, 158.00864325782823, 34.55218749008668, 50.76311750301829, 7523.505818555765, 7555.4584708003595, 7548.754932032091, 285.66184435212364, 284.82439995944145, 285.3370643896156, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 792.1901, 2.775999, 2199.241, 807.1815, 2.723571, 2199.642, 827.447, 6.60059, 5461.438, 788.8531, 6.96411, 5493.786, 805.0161, 2.732569, 2199.967, 822.3843, 6.655899, 5474.851, 99.96408, 99.96058, 99.29755, 99.88367, 99.99711, 99.53826
19196.79976, 59.97288174918854, 59.97828968669189, 59.97498905405041, 26.446158439961895, 26.66451664573355, 26.61250717140928, 0.9999751322210939, 0.9999906746688808, 0.9999769095834082, 7514.232906526495, 7552.599489799754, 7553.733326744423, 156.1103614162256, 35.663904977341645, 45.40963304149864, 7518.590387984205, 7556.7811367889635, 7560.633240755272, 285.76460284368835, 284.9704858405139, 285.3520064646187, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 798.5383, 2.755832, 2200.317, 800.8974, 2.747885, 2200.997, 833.7558, 6.523464, 5439.007, 782.5615, 7.009157, 5485.248, 811.3871, 2.709923, 2198.459, 817.6725, 6.708821, 5483.596, 100.0, 100.0, 98.88964, 99.72523, 99.90317, 99.71055
19199.28152, 59.975061515635566, 59.97161969997808, 59.974364950094696, 26.469601040296062, 26.66265865780374, 26.610622505842187, 0.9999777909501509, 0.999991924958731, 0.9999789201102366, 7514.162973520944, 7554.798337453779, 7556.0281231700055, 156.53154707219937, 31.128099291998296, 48.67413169786278, 7519.157501469546, 7548.621136379221, 7558.7792619047905, 285.90206734669374, 284.73008987307975, 285.33220743260966, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 792.3676, 2.77582, 2199.236, 807.201, 2.725412, 2199.353, 827.4081, 6.600958, 5461.439, 788.8531, 6.96411, 5493.626, 804.9971, 2.732934, 2200.302, 822.3445, 6.656448, 5475.656, 99.97193, 99.96917, 99.29955, 99.88156, 100.0, 99.53929
19201.660040000002, 59.9716277167206, 59.971632903599264, 59.967809909655216, 26.481926420838047, 26.67379902342766, 26.618111880015775, 0.9999758979197358, 0.9999922519819516, 0.9999794958792834, 7512.355270250144, 7553.281911048019, 7552.338935101309, 157.7312574820371, 28.09072171219259, 51.83236217397848, 7522.220151968249, 7557.192243726685, 7557.986942765839, 285.86633360703064, 284.90405377529703, 285.36080179472395, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 789.6863, 2.78403, 2197.84, 811.1505, 2.710308, 2197.983, 820.1869, 6.677533, 5479.993, 795.0864, 6.915754, 5498.821, 798.8741, 2.754667, 2200.036, 828.9053, 6.582834, 5456.982, 99.88894, 99.90242, 99.63484, 99.98016, 100.0, 99.21652
19204.08648, 59.96294865391554, 59.963843912816785, 59.964660097988954, 26.472308129566926, 26.670406012399372, 26.625530740072033, 0.9999772413382254, 0.9999895780489608, 0.9999744529963842, 7512.134480798061, 7555.166169340585, 7557.001207703248, 162.36012816938273, 32.400091285304484, 49.00296900693911, 7523.709162775354, 7549.756607419034, 7563.304117997027, 285.754395188299, 284.72951473904135, 285.2029820440117, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 792.2493, 2.775642, 2199.366, 807.201, 2.725044, 2199.004, 828.1263, 6.595989, 5461.047, 788.8337, 6.963926, 5493.791, 805.0543, 2.733117, 2200.159, 822.444, 6.656815, 5475.317, 99.97409, 99.95331, 99.27918, 99.8857, 99.99537, 99.54982
19206.514560000003, 59.96538980255564, 59.965393902057585, 59.96382171542902, 26.483230498574184, 26.67566212800544, 26.6007373383549, 0.999978682117497, 0.9999913358019702, 0.9999797330123068, 7515.944589169463, 7555.754651967434, 7559.324840032771, 161.35707786264288, 29.17655718307151, 47.83149651118583, 7519.624009705442, 7557.984084673249, 7553.603301761907, 285.5956408230105, 284.81005211406654, 285.27292602610214, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 792.3873, 2.775464, 2199.256, 807.0453, 2.724123, 2199.924, 827.5052, 6.599486, 5461.55, 788.8531, 6.96411, 5493.786, 805.0352, 2.733117, 2199.813, 822.5831, 6.656448, 5475.079, 99.97172, 99.95635, 99.29955, 99.88562, 100.0, 99.55289
19208.877480000003, 59.96017262033174, 59.96218548729892, 59.95601099124277, 26.449932153416235, 26.667202450152462, 26.632271109198047, 0.999978163063298, 0.9999901369081947, 0.9999772218335726, 7514.957125887422, 7550.603075387728, 7552.178247162339, 157.38927321895426, 34.787335794195315, 43.96740192310307, 7518.002384030628, 7561.067465178886, 7554.544833982604, 285.5815791759005, 284.62404865110926, 285.1816054016519, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 798.7157, 2.755475, 2200.757, 801.0142, 2.747516, 2200.378, 833.7558, 6.52328, 5438.896, 782.5615, 7.008973, 5485.252, 811.2917, 2.709558, 2198.355, 816.2012, 6.718709, 5486.559, 100.0, 100.0, 98.88858, 99.72737, 99.90637, 99.76453
19211.279680000003, 59.96101662493264, 59.95927128778719, 59.961300003700096, 26.505055617680643, 26.665862024108367, 26.631136832979344, 0.9999821167446208, 0.9999896249320105, 0.9999764838014902, 7521.852285186753, 7555.23659108821, 7564.458497840802, 150.8772550826252, 36.241481955696145, 53.61515254381993, 7517.703896158899, 7548.647999882196, 7558.189089311793, 285.69429183961654, 284.66275258541145, 285.31377091391073, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 792.3281, 2.775999, 2199.079, 807.2788, 2.726149, 2199.97, 827.4276, 6.600222, 5461.776, 788.8337, 6.963926, 5493.674, 805.0161, 2.732569, 2200.233, 822.4837, 6.657181, 5474.565, 99.95672, 99.99723, 99.30359, 99.88358, 100.0, 99.5509
19213.620000000003, 59.96714804428599, 59.959186875876576, 59.963546073685116, 26.47630647322773, 26.652391550104248, 26.614388650709664, 0.9999786576028282, 0.9999913692905312, 0.9999805125336747, 7522.511283885291, 7556.034101309022, 7558.5458220241735, 161.89263937377882, 32.06137797128122, 46.023035217273446, 7523.346864648042, 7563.474459127352, 7551.274043554855, 285.6982509081491, 284.70029190418325, 285.1214703897892, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 792.3478, 2.776891, 2199.155, 808.4656, 2.720439, 2199.063, 825.5834, 6.626729, 5469.349, 792.6979, 6.934876, 5498.015, 800.0186, 2.751014, 2200.287, 828.6469, 6.584116, 5457.153, 99.9602, 99.94252, 99.44131, 99.95626, 100.0, 99.21435
19216.026800000003, 59.96024327299518, 59.95779989236297, 59.957401524156786, 26.476884364954515, 26.678016731063288, 26.6754876813433, 0.9999787933359989, 0.999991146858893, 0.9999807012117712, 7509.5048985908315, 7549.850483749169, 7554.222684884199, 159.0885411744457, 31.576022459548767, 46.27107288658658, 7527.793835455192, 7556.389763043487, 7558.710391224772, 285.5364166139683, 284.8197690125295, 285.331272414339, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 789.9821, 2.780818, 2198.459, 808.2127, 2.720992, 2199.148, 827.5828, 6.58568, 5450.709, 788.8531, 6.963926, 5493.674, 805.0734, 2.733117, 2199.97, 822.1259, 6.659928, 5475.771, 99.92857, 99.98881, 99.10242, 99.88466, 99.99725, 99.55807
19218.421680000003, 59.96584272243936, 59.96581091516228, 59.96394043793521, 26.47205551744173, 26.672725483335856, 26.652807090519083, 0.9999791893725706, 0.9999922849327825, 0.9999794226122742, 7508.450024930868, 7549.084195279281, 7554.976744147963, 157.56007965778736, 29.723958855168576, 47.54280333423412, 7524.6964218444955, 7556.5417842900615, 7564.347339126346, 285.8122683836338, 284.90423987967074, 285.2957377445321, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 792.269, 2.775464, 2199.25, 807.2788, 2.724492, 2199.511, 827.311, 6.601327, 5461.547, 788.8337, 6.963926, 5493.622, 805.0352, 2.732204, 2200.363, 822.3843, 6.656815, 5474.337, 99.96453, 99.98747, 99.29947, 99.88156, 99.98995, 99.54451
19220.791920000003, 59.96977825337797, 59.968058909573955, 59.96855753961158, 26.46749131729657, 26.664662644712703, 26.648258174235835, 0.9999816601102777, 0.9999926246436219, 0.99997681555012, 7523.709286993728, 7563.181547987069, 7557.257855813834, 159.28173593570608, 32.86364435122823, 47.675763796981755, 7513.033357726818, 7556.039267757043, 7556.369249735117, 285.72885586764215, 284.76668163464586, 285.2865316934403, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 792.3084, 2.775285, 2199.083, 807.3761, 2.725597, 2199.511, 827.4276, 6.600406, 5461.832, 788.8531, 6.96411, 5493.791, 804.9971, 2.732204, 2199.865, 822.3445, 6.658829, 5475.023, 99.96978, 99.97637, 99.29552, 99.8857, 99.99142, 99.54447
19223.1454, 59.96367075284615, 59.96544827398513, 59.964341193970235, 26.466594291166743, 26.69918934583963, 26.635570292001212, 0.999980110514222, 0.9999888983596333, 0.9999804752805505, 7526.244420834731, 7556.3468531745975, 7556.603981492373, 158.35488836881177, 33.662857276735394, 48.947435228006725, 7518.249698725282, 7560.128984956071, 7556.286559589132, 285.54133399774406, 284.82484110450514, 285.2649717071152, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 792.269, 2.775642, 2199.293, 807.2788, 2.724676, 2199.02, 827.447, 6.600406, 5461.552, 788.8531, 6.96411, 5493.849, 804.9971, 2.733117, 2199.758, 822.5036, 6.654984, 5475.26, 99.96648, 99.98427, 99.29955, 99.88465, 99.98758, 99.53826
19225.5082, 59.96742161279623, 59.97270932031324, 59.969438619058636, 23.921106009391583, 24.294220604593995, 24.486921237061733, 0.9999877009579079, 0.9999927032098246, 0.9999863143921773, 7097.77802359329, 7194.8091286501685, 7284.677686009251, 148.16578143864626, 25.987224922248743, 43.039768945494416, 7481.487709673397, 7553.90042420456, 7557.092783087706, 285.6727589968761, 284.79747804425205, 285.2897083082844, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 792.3676, 2.77582, 2199.319, 807.3372, 2.723571, 2198.838, 827.3887, 6.601143, 5462.226, 788.7754, 6.964294, 5493.733, 804.978, 2.73403, 2199.869, 354.937, 7.594206, 2188.505, 99.96762, 99.98197, 99.30559, 99.8795, 99.99263, 45.64397
19227.84268, 59.972705410515815, 59.97584515488643, 59.973727348804516, 26.43471452863288, 26.6664075020059, 26.628888026798254, 0.9999424409560972, 0.9999999907051158, 0.9999011978183192, 7160.7669748833005, 7795.715077400155, 7829.312998670869, 212.72334779468792, 33.56636638683972, 49.47372013690483, 7527.794547257986, 7551.492840772866, 7558.461972334218, 285.62938631725626, 284.9127701982616, 285.32187947193165, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 791.7366, 2.777784, 2199.599, 807.3956, 2.724307, 2199.854, 826.8452, 6.607217, 5462.728, 788.8531, 6.963743, 5493.674, 246.1263, 3.038102, 1100.973, 821.8276, 6.663774, 5476.801, 99.96283, 99.99195, 99.32917, 99.88358, 40.23167, 99.57681
19230.1862, 59.9697815560178, 59.976390958327684, 59.977353070116635, 26.473562111539042, 26.679820967992484, 26.613759679033993, 0.9999796635250583, 0.9999892807888137, 0.9999795218707853, 7509.646037441309, 7552.3461690612985, 7553.390076211104, 160.1009213995588, 41.641664726491854, 47.1809900844396, 7520.043687768221, 7566.783679954959, 7563.333162712288, 285.70248255293654, 284.7851505320092, 285.22910742178266, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 792.2887, 2.775106, 2199.543, 807.6096, 2.723386, 2199.534, 826.9034, 6.605744, 5463.122, 505.5946, 7.557254, 5151.458, 802.5936, 2.739874, 2200.406, 819.7202, 6.68648, 5457.673, 99.94908, 99.9774, 99.325, 82.97842, 99.98259, 99.5965
19232.58308, 59.966366746883565, 59.972379431323404, 59.97775802343633, 26.415033159301508, 26.600566431546255, 26.520439997555183, 0.9999834606399336, 0.999988530252472, 0.9999795013624901, 7440.437293338025, 7468.209493590851, 7452.2524480542925, 158.72019350668916, 32.74386487251377, 47.02875816881135, 7365.247630244078, 7399.944674505734, 7384.10867034277, 285.66243501082494, 284.6977094626462, 285.2195136556457, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 791.855, 2.776713, 2198.75, 807.5901, 2.723386, 2199.978, 784.8379, 6.998741, 5078.517, 783.8625, 6.937818, 5495.158, 803.6237, 2.736769, 2199.68, 823.279, 6.647476, 5472.739, 99.96829, 99.97719, 98.42964, 99.93557, 100.0, 99.50295
19234.929920000002, 59.97581397577246, 59.974886793867014, 59.97284881184571, 25.92987579942232, 26.11000316076541, 26.013323804530287, 0.9999808658235283, 0.9999900455358632, 0.9999832458349578, 7306.336064726269, 7321.2380616842065, 7314.900550696033, 158.82681116821368, 31.227373677578726, 44.17247932706937, 7234.885839621461, 7264.163816031345, 7243.539911641661, 285.48762089035137, 284.7300489015691, 285.1300479671176, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 792.1113, 2.776534, 2194.687, 871.8128, 2.548031, 2168.572, 824.8846, 6.630042, 5465.087, 788.9113, 6.963926, 5493.733, 802.7081, 2.741152, 2200.238, 823.955, 6.635756, 5470.796, 99.71965, 98.57006, 99.36586, 99.88466, 100.0, 99.46763
19237.330840000002, 59.976747137848534, 59.9793615450074, 59.97871881071013, 26.43684900611843, 26.66293284031999, 26.63460125879084, 0.9999779478553426, 0.9999871512844523, 0.9999824648997491, 7515.277756310033, 7549.342013110038, 7554.405053488129, 167.91257464680757, 34.47549560935174, 43.74911266224308, 7519.133482453959, 7556.157573392801, 7551.027386080791, 285.61074807735264, 284.9614262075332, 285.38131226665314, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 786.7686, 2.792061, 2197.17, 807.4344, 2.723571, 2198.884, 825.3116, 6.624152, 5466.485, 788.9113, 6.963926, 5493.734, 802.9561, 2.739874, 2200.041, 823.6169, 6.644179, 5472.447, 99.85312, 99.94785, 99.42507, 99.88467, 100.0, 99.49763
19239.704360000003, 59.974467473290304, 59.98023238857885, 59.974359898585185, 26.47901948650761, 26.67277627027259, 26.60971287926118, 0.9999802301342957, 0.999988853337806, 0.9999758098044274, 7511.634674743846, 7561.034823761743, 7556.460820189905, 159.7605037287194, 38.03345051326096, 49.017111050018684, 7516.789661490539, 7560.11516020855, 7555.141164390785, 285.5713276340863, 284.7301040159113, 285.2265987543021, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 795.7388, 2.764399, 2200.849, 801.2865, 2.746227, 2200.626, 831.8146, 6.547577, 5446.377, 782.6586, 7.004744, 5486.676, 807.4958, 2.726177, 2199.59, 820.6746, 6.676409, 5476.792, 100.0, 100.0, 99.02365, 99.75634, 100.0, 99.59854
19242.0348, 59.97563288196733, 59.974806855431844, 59.978245290279716, 26.496293943240218, 26.705702473692043, 26.621741151249317, 0.9999802772306597, 0.9999911883596825, 0.9999790248124524, 7517.227082821343, 7561.835833063341, 7562.992235877322, 156.06700260157152, 33.16903047093592, 48.509789847676984, 7520.956352407727, 7560.080867546101, 7561.182745510591, 285.50448770553504, 284.77405860248973, 285.2290218857128, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 789.6863, 2.782245, 2198.734, 807.5512, 2.723571, 2199.463, 825.5446, 6.623047, 5467.221, 788.8531, 6.964294, 5493.733, 803.0323, 2.740057, 2200.268, 817.2947, 6.712483, 5486.269, 99.92876, 99.9742, 99.40358, 99.88466, 100.0, 99.74894
19244.38432, 59.97459946771423, 59.97495071702521, 59.976946371542425, 26.52363815779481, 26.667498770070782, 26.656718906524606, 0.9999797144116533, 0.999991021714216, 0.9999775741235065, 7525.5393926274455, 7566.795401122525, 7561.670402019801, 152.7123322825364, 36.88642932100174, 51.09410307156975, 7521.758849641207, 7557.044852656792, 7566.162298191163, 285.55955496839243, 284.8064165953627, 285.3671797534293, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 798.42, 2.756011, 2200.48, 811.3061, 2.707361, 2197.79, 819.5463, 6.688761, 5483.399, 794.9893, 6.915754, 5498.819, 796.7377, 2.761424, 2200.273, 810.9128, 6.776392, 5495.06, 100.0, 99.89813, 99.6795, 99.97713, 99.98135, 99.90877
19246.778960000003, 59.969462085802896, 59.970481391414125, 59.97479642368117, 26.469015022176073, 26.656857087287, 26.609537319857537, 0.9999819226758239, 0.9999892231559752, 0.9999818835866773, 7514.167132775506, 7547.969127954605, 7567.89708100727, 161.64417851026064, 35.884281302470754, 48.95937984255875, 7521.55404693475, 7561.662196713275, 7559.751828258713, 285.45858290533374, 284.82069687038245, 285.2075498406233, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 795.5811, 2.763863, 2199.606, 807.6874, 2.723571, 2199.919, 825.6223, 6.621391, 5467.838, 788.8919, 6.963926, 5493.622, 802.9752, 2.739143, 2199.674, 817.2549, 6.71285, 5485.873, 99.98071, 99.98984, 99.41385, 99.88263, 100.0, 99.74174
19249.091760000003, 59.974177575912464, 59.973935793180466, 59.97588112613785, 26.502787985293388, 26.70103289852845, 26.643916396588555, 0.9999802289327085, 0.9999923671979514, 0.9999786585092018, 7518.7032091021465, 7559.497294935341, 7565.127164839198, 151.56345636623973, 32.7035599464765, 50.7610523048661, 7525.0996411757105, 7558.785081944798, 7560.873261916544, 285.7417327856382, 284.8462613194383, 285.33648772163525, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 795.4431, 2.765469, 2199.974, 807.7457, 2.723755, 2198.799, 825.6028, 6.622863, 5467.554, 795.1447, 6.91557, 5498.818, 802.9752, 2.740239, 2200.541, 817.2549, 6.713216, 5486.387, 100.0, 99.94399, 99.40868, 99.97916, 100.0, 99.74482
19251.49824, 59.96745092117518, 59.969934518468065, 59.96901113597798, 26.47845866785341, 26.679758775540453, 26.6221324734798, 0.9999814387329212, 0.9999882403512743, 0.9999779350495658, 7517.345378988519, 7557.893332747388, 7557.814623396716, 159.48633900240588, 38.51855686497174, 47.363249822868966, 7523.7962735899855, 7558.302037269557, 7560.8547920670435, 285.6511542952132, 284.7687915264885, 285.12585064779086, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 789.2921, 2.785279, 2198.18, 801.1698, 2.745306, 2201.12, 831.8146, 6.547761, 5446.492, 801.3975, 6.863537, 5500.224, 809.3461, 2.717046, 2198.933, 823.4977, 6.645645, 5472.626, 99.91588, 100.0, 99.02269, 100.0, 99.93764, 99.50089
19253.887400000003, 59.96799452029697, 59.96961772934167, 59.964985404183224, 26.476430095821055, 26.676744879643948, 26.639899726403222, 0.9999785610332443, 0.9999894922316436, 0.9999805277899269, 7519.783732825881, 7565.450490690646, 7558.294748479006, 156.54537418124937, 32.242533483593434, 50.08035365660089, 7527.712386026131, 7562.502987317307, 7562.479986602978, 285.66345853257883, 284.8158476069631, 285.402799482924, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 795.5416, 2.766362, 2200.816, 807.7263, 2.723202, 2199.188, 825.5057, 6.622863, 5466.938, 795.1641, 6.915387, 5498.931, 803.0515, 2.739509, 2200.111, 817.2748, 6.712117, 5486.449, 100.0, 99.98397, 99.39749, 99.97713, 100.0, 99.74692
19256.28756, 59.96330420847385, 59.962111266720996, 59.960618499643786, 26.460789069341416, 26.670163028846183, 26.65073713606425, 0.9999775454946394, 0.9999862353733089, 0.9999806036202714, 7514.29776309269, 7549.011515430154, 7554.700582651416, 161.73804549289252, 38.8792128501899, 49.79928227652272, 7520.475320718318, 7557.121479575332, 7563.722788780823, 285.48795881616564, 284.8702050341555, 285.4491988629371, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 789.2921, 2.784387, 2198.495, 808.4462, 2.718781, 2199.266, 823.9528, 6.688393, 5483.235, 792.1542, 6.943885, 5495.902, 798.34, 2.755945, 2200.163, 811.6087, 6.774561, 5495.001, 99.88485, 99.96522, 99.61787, 99.92409, 99.98884, 99.90771
19258.7196, 59.95946127331465, 59.95906917880348, 59.958206774446595, 26.460995463315395, 26.647659781085938, 26.614435311998847, 0.9999807795654154, 0.99998971243849, 0.9999786956373509, 7519.489596125161, 7551.922777852597, 7557.457384678861, 164.7829466579791, 35.918619083526664, 42.39380940046067, 7511.631464748829, 7550.139522054135, 7556.139820857412, 285.69591367287416, 284.9612277410544, 285.3870084394013, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 786.8474, 2.791704, 2196.743, 808.5435, 2.719702, 2199.246, 825.5251, 6.623784, 5466.261, 795.1641, 6.915019, 5498.82, 802.8607, 2.740604, 2199.939, 817.2748, 6.713033, 5486.104, 99.89556, 99.95672, 99.38517, 99.97715, 99.99582, 99.74594
19261.09196, 59.96123932891963, 59.958407935348504, 59.95813281151768, 26.46107284453845, 26.63897703476916, 26.605387064049893, 0.9999809318123363, 0.9999863393851248, 0.9999823679315195, 7521.611923060927, 7543.46797744139, 7559.8071572197005, 166.43499990453074, 34.80408833176807, 44.133053974754986, 7513.962060367808, 7560.789068903216, 7548.911409135555, 285.5895161363417, 284.8405586268965, 285.18635707829355, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 789.2723, 2.784565, 2198.113, 807.7068, 2.723571, 2199.811, 825.5446, 6.6236, 5466.767, 788.8919, 6.963926, 5493.676, 802.9942, 2.739691, 2200.215, 817.2748, 6.712483, 5486.104, 99.91283, 99.96192, 99.39436, 99.88669, 99.99582, 99.74485
19263.463720000003, 59.96409711992238, 59.96295858646437, 59.95708479788332, 26.433269837402985, 26.653528053984438, 26.62865868006088, 0.9999753593523524, 0.9999890493261907, 0.9999807276223606, 7505.373241899646, 7548.550403411693, 7550.947075599488, 156.02796319835716, 42.08840836835327, 50.33828594366605, 7514.506369136065, 7549.776988543829, 7547.491334309247, 285.7492201736903, 284.89490297899016, 285.3853707402903, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 795.5416, 2.765291, 2200.457, 801.2476, 2.746779, 2200.521, 831.834, 6.54813, 5446.601, 782.5421, 7.009157, 5485.081, 809.4033, 2.716498, 2198.773, 823.3983, 6.645095, 5473.026, 100.0, 100.0, 99.02772, 99.72736, 99.95713, 99.49459
19265.85024, 59.95920959887577, 59.963409718827506, 59.965540630947245, 26.508363304014562, 26.69258680905227, 26.646315599625762, 0.9999772098282631, 0.9999881679801383, 0.999979884088569, 7517.330749288698, 7551.4090541423, 7557.632971844907, 154.69790620336823, 32.40969372868494, 43.99453966574856, 7521.5020574636455, 7554.184657901776, 7557.892914859382, 285.5441019865513, 284.7571023050279, 285.4286116771228, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 789.4103, 2.784387, 2197.913, 807.6096, 2.724307, 2199.907, 825.3699, 6.620839, 5466.83, 788.8337, 6.96411, 5493.961, 802.9179, 2.739691, 2199.72, 817.7321, 6.707722, 5484.106, 99.92328, 99.94628, 99.39345, 99.8888, 100.0, 99.70963
19268.295840000002, 59.96678882433283, 59.969440533323855, 59.96369439248597, 26.47900043448063, 26.66530483541602, 26.630645161471154, 0.9999803735778913, 0.9999916846775587, 0.9999791370169394, 7524.836798841676, 7559.079973507205, 7557.027102123995, 155.15848097769003, 35.055703311458274, 49.81790700435886, 7519.998561741537, 7561.763318584323, 7561.700064694909, 285.73307704625523, 284.8773518222949, 285.4071944194085, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 795.7782, 2.764577, 2200.046, 807.5123, 2.723755, 2198.795, 825.5446, 6.623047, 5469.185, 789.688, 6.953078, 5495.555, 800.4191, 2.751014, 2200.078, 828.5475, 6.586863, 5457.27, 99.99173, 99.99779, 99.41077, 99.91777, 100.0, 99.23627
19270.717800000002, 59.967812264932085, 59.96501701221139, 59.96404702841659, 26.49877176328703, 26.669860369046727, 26.637039040411672, 0.9999813175261382, 0.9999897719719764, 0.9999791740792315, 7515.8607669800185, 7556.128128008328, 7556.020498492679, 159.394678771067, 34.6034775267683, 50.37857249464241, 7523.581994362031, 7561.135233973792, 7554.3979435478695, 285.68556373455783, 284.8703628638, 285.3473967888471, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 800.5492, 2.748336, 2200.42, 811.3256, 2.711782, 2198.678, 823.4092, 6.646977, 5470.078, 790.1541, 6.958962, 5493.735, 802.937, 2.739509, 2200.452, 823.6169, 6.643264, 5472.853, 100.0, 99.93087, 99.46164, 99.88771, 100.0, 99.50501
19273.110040000003, 59.96649220218668, 59.95506073780546, 59.959272547455015, 26.497010491433358, 26.67677415493346, 26.6630214765411, 0.9999799758949296, 0.9999891836053741, 0.9999844820750756, 7511.286927558182, 7552.639053645364, 7560.430296902957, 162.32196184568363, 35.38691739147043, 49.40946704876433, 7522.561231097427, 7566.238402129889, 7554.2909072837465, 285.56239952541495, 284.7064523763634, 285.18702684672957, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 795.4825, 2.765469, 2200.552, 807.4539, 2.724676, 2199.306, 825.4863, 6.621759, 5466.708, 788.8919, 6.963926, 5493.787, 803.0323, 2.740422, 2200.283, 823.5772, 6.644912, 5472.566, 100.0, 100.0, 99.40359, 99.88563, 100.0, 99.49365
19275.5138, 59.958201665903054, 59.96039476497371, 59.95419581357612, 26.467507962345657, 26.643255947057195, 26.61576268265301, 0.9999801966968653, 0.9999869487514713, 0.999973863058838, 7510.892132338271, 7546.334516047926, 7549.944322689687, 163.48011831491658, 38.682258001906575, 51.659487333348636, 7521.876110079703, 7554.369049427774, 7558.203985731775, 285.6218878495098, 284.74921310289284, 285.3179321524017, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 800.0, 789.5681, 2.78403, 2198.06, 801.3838, 2.744569, 2201.302, 831.8535, 6.547945, 5446.492, 782.5421, 7.009524, 5485.193, 809.3079, 2.716498, 2198.878, 817.2152, 6.713399, 5486.441, 99.88201, 100.0, 99.02667, 99.72939, 99.93727, 99.74587
