TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
19426.12052, 59.961022064422664, 59.96281066792974, 59.96085184676354, 26.507996087572657, 26.71005228338075, 26.639996900873093, 0.9999765312767165, 0.9999916152677573, 0.9999796838444139, 7514.231064667374, 7556.562800098787, 7562.923354311253, 153.01786619786913, 32.76800484024989, 54.638780295392735, 7523.872074517587, 7559.18283580671, 7565.121404047231, 285.29604714159274, 284.53512175940745, 285.0224302399702, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 789.4892, 2.783851, 2197.965, 807.6679, 2.723202, 2199.691, 825.5446, 6.622495, 5466.884, 788.1346, 2.788572, 2197.607, 810.0519, 6.784859, 5496.125, 829.8, 6.571481, 5453.542, 99.90656, 99.98456, 99.39244, 99.88983, 99.92318, 99.15391
19428.46068, 59.96458135491268, 59.958432055574605, 59.96619274487127, 26.504430751628558, 26.716357613418953, 26.659210223925214, 0.9999823671334696, 0.9999924243058881, 0.9999813853222091, 7510.278858338551, 7560.6001920112985, 7558.113736381533, 165.3838225127879, 31.01304472117249, 42.642200074901666, 7511.417441550676, 7555.266247677737, 7561.346327883304, 285.32027641971547, 284.57574577511974, 284.99311027230016, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 783.0424, 2.802948, 2194.635, 813.8743, 2.699072, 2196.803, 819.1969, 6.693363, 5482.392, 794.601, 2.768347, 2199.283, 816.3275, 6.723132, 5487.727, 823.5374, 6.644546, 5472.685, 99.76522, 99.85328, 99.6835, 99.95413, 99.77545, 99.49364
19430.91612, 59.9558631785066, 59.96007867095395, 59.96008785049149, 26.51541615644426, 26.734417065587884, 26.686629597185437, 0.9999791377641977, 0.9999908363107992, 0.9999799414129484, 7533.868438597087, 7560.508379012484, 7555.92588023195, 155.0989214580195, 30.796685213309047, 48.86701128055438, 7529.461982631511, 7564.013681303179, 7560.40577150334, 285.28218431473346, 284.53160112789806, 285.0617679368254, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 789.3315, 2.784387, 2198.463, 807.3956, 2.723939, 2199.459, 825.3893, 6.623784, 5467.5, 787.9792, 2.788572, 2197.257, 810.0519, 6.784859, 5495.962, 827.2751, 6.606823, 5464.836, 99.90849, 99.99105, 99.4077, 99.87368, 99.92518, 99.32486
19433.256240000002, 59.963335583802184, 59.95915464610258, 59.96037724567659, 26.50736975405515, 26.678530751755822, 26.639107691018168, 0.9999791887929291, 0.9999866945650621, 0.9999824640393243, 7518.983670664877, 7560.617724592624, 7556.657523944378, 160.88917824441182, 39.71087968146867, 49.56824795974626, 7515.337504704184, 7555.469535348195, 7552.585182891702, 285.4236664649248, 284.66817549473893, 285.1803738608499, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 789.3906, 2.783851, 2198.698, 807.0453, 2.727439, 2199.632, 826.3793, 6.606112, 5461.774, 784.8334, 2.798317, 2194.767, 805.9127, 6.827046, 5499.391, 817.3345, 6.715596, 5486.551, 99.9394, 100.0, 99.30359, 99.77677, 99.98753, 99.75306
19435.68732, 59.95750763255889, 59.96068313288695, 59.96157229420482, 26.47964542069538, 26.69551768320353, 26.64497333638581, 0.9999812470238011, 0.9999886663944738, 0.9999776008231086, 7511.402490628001, 7548.876601983876, 7555.104456526822, 157.3648124017468, 29.984437022405473, 47.91845798735176, 7513.191608263947, 7555.452167801117, 7549.192213721572, 285.386075029253, 284.509537473283, 285.0790839645636, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 792.5056, 2.777605, 2198.643, 805.8586, 2.726702, 2200.716, 826.8452, 6.613844, 5466.375, 788.387, 2.788388, 2197.015, 810.0519, 6.784677, 5496.128, 823.4977, 6.644912, 5473.029, 99.96792, 99.96785, 99.37199, 99.8629, 99.92719, 99.50822
19438.073, 59.9547404156698, 59.955768418693026, 59.957751532492175, 26.501926564640396, 26.664449209895675, 26.641535902811096, 0.9999805359088281, 0.9999888830146451, 0.9999798505071337, 7514.324608443904, 7551.055424572841, 7546.849524444362, 158.55713652183658, 32.86492652237348, 49.23229837537838, 7518.782673314162, 7555.976982747692, 7561.036643399317, 285.46214309337995, 284.5516521548668, 285.0782683966191, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 789.4301, 2.784387, 2198.421, 807.7263, 2.722281, 2198.899, 825.4475, 6.621023, 5467.391, 788.0181, 2.788388, 2197.141, 803.6809, 6.8433, 5499.839, 823.6368, 6.64363, 5472.507, 99.90156, 99.98263, 99.39244, 99.84, 99.99867, 99.49672
19440.397680000002, 59.95454245475815, 59.95149366446218, 59.95480950471432, 26.498894886740423, 26.683311978587643, 26.65473556115623, 0.9999810658149436, 0.9999900804019194, 0.9999783770663127, 7513.332009094074, 7554.2741058896145, 7550.553109610813, 161.55533157174477, 36.69434215978572, 47.73524147801058, 7505.966754426342, 7554.999782512748, 7551.835130478063, 285.47517310121486, 284.79982071881597, 285.1497498907992, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 782.9241, 2.802948, 2195.123, 813.7575, 2.699625, 2196.75, 819.1969, 6.692995, 5482.053, 794.3485, 2.769451, 2199.725, 797.4435, 6.896809, 5499.804, 829.8994, 6.571115, 5453.37, 99.77693, 99.85818, 99.67229, 99.97477, 99.99503, 99.14452
19442.777840000002, 59.9542456091783, 59.9544590481877, 59.95577465925853, 26.535815601392343, 26.708970942659505, 26.669108105665178, 0.9999753598336836, 0.999990586307534, 0.9999790619756486, 7535.533518551165, 7569.212675289261, 7569.929116388526, 160.498067316591, 34.716911498846684, 46.7377690551898, 7530.910227877296, 7569.959711866787, 7569.678866183009, 285.4881394038775, 284.7262324460676, 285.2091078588661, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 789.3118, 2.784744, 2198.118, 807.5901, 2.723571, 2199.652, 825.4863, 6.621391, 5467.387, 788.0181, 2.788021, 2197.683, 803.6618, 6.843665, 5499.893, 823.5374, 6.645095, 5471.938, 99.91178, 99.98278, 99.39445, 99.89329, 99.9987, 99.48839
19445.247040000002, 59.96058505103443, 59.96234234674089, 59.964635610383475, 26.485324937528485, 26.679788776389795, 26.631501056842517, 0.9999791957224123, 0.9999858115551366, 0.9999797889126837, 7514.937640572437, 7561.45312421222, 7556.481125481527, 159.79097975028503, 43.98390790277517, 46.21641943487589, 7521.669562577612, 7554.963508177352, 7551.344687016004, 285.45312241747354, 284.78427532643997, 285.18574469212376, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 789.3118, 2.784922, 2197.97, 807.3761, 2.722834, 2199.823, 825.5446, 6.622127, 5466.884, 786.8336, 2.791698, 2195.906, 795.536, 6.91562, 5498.574, 818.9846, 6.694355, 5483.428, 99.90632, 99.95173, 99.40359, 99.81251, 99.97719, 99.69729
19447.715880000003, 59.960725452350374, 59.9609153675916, 59.959929568914056, 26.490113389925053, 26.665319952946138, 26.6556815238275, 0.9999786310975113, 0.9999868301679605, 0.9999780232574393, 7519.222099646471, 7560.1642852809655, 7558.841967778409, 161.28822960510297, 38.458217688856166, 49.34754725857829, 7522.9667300864785, 7569.565828727299, 7558.349649070144, 285.59968528169236, 284.5389611646297, 284.95172244801574, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 794.5559, 2.77118, 2199.717, 804.3799, 2.735175, 2200.232, 828.2622, 6.594332, 5461.891, 787.5326, 2.790227, 2197.572, 797.4053, 6.897174, 5499.687, 823.3585, 6.645828, 5471.989, 99.96925, 100.0, 99.30572, 99.87571, 99.9929, 99.50186
19450.12212, 59.957349637234984, 59.95910695902691, 59.96203384592666, 26.50554023307682, 26.694330751688252, 26.65687242971377, 0.9999772103175368, 0.9999890582900336, 0.999978325496794, 7521.023938043607, 7561.211817284471, 7557.8154122998385, 163.13694979889783, 39.38210583014916, 51.9652371209113, 7522.2198441224, 7562.535197052561, 7556.747677812024, 285.50900312982594, 284.8062806545972, 285.1910313294205, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 789.2921, 2.785101, 2197.615, 807.7068, 2.723939, 2200.263, 825.564, 6.623968, 5467.502, 787.9404, 2.788388, 2197.17, 797.4053, 6.896992, 5499.967, 823.6169, 6.644729, 5472.683, 99.8902, 99.97248, 99.40161, 99.89751, 99.99393, 99.50192
19452.47764, 59.96500935846644, 59.96849202220116, 59.967569129958115, 26.471814565631238, 26.673324395153855, 26.616611137593598, 0.9999797140489193, 0.9999906093058727, 0.9999804123333967, 7507.002357560249, 7549.844499231085, 7557.084259748132, 158.41165228280852, 33.07869970873526, 49.54493288815206, 7515.863655036244, 7553.594242222616, 7555.767048948757, 285.3014608213408, 284.6955824876069, 285.1652016935578, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 782.9044, 2.802769, 2194.463, 813.9131, 2.699441, 2196.636, 819.1387, 6.693363, 5482.565, 794.0767, 2.768899, 2199.042, 803.7191, 6.842935, 5500.061, 829.8795, 6.570931, 5453.541, 99.78647, 99.84569, 99.68456, 100.0, 99.9937, 99.15809
19454.861240000002, 59.96639620327129, 59.96490908710942, 59.97146784432676, 26.513615432173363, 26.696132797602708, 26.66461469867575, 0.9999771328298943, 0.9999885943403769, 0.9999806544424278, 7530.953860397838, 7566.042623666207, 7553.376962531953, 164.02709211967112, 37.05188760607416, 51.479905665783235, 7530.779372071528, 7561.2895197682565, 7560.6297215608865, 285.4352210388017, 284.78756845330514, 285.2377656407563, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 789.3512, 2.784387, 2198.463, 807.7263, 2.722465, 2199.881, 829.194, 6.600958, 5463.738, 787.9987, 2.78894, 2196.667, 797.4053, 6.896992, 5499.799, 823.4977, 6.645828, 5473.144, 99.9135, 99.99319, 99.29848, 99.84708, 99.99298, 99.49774
19457.198360000002, 59.970159724471685, 59.96476674457326, 59.96301537425377, 26.499336293547255, 26.707522601586998, 26.653222265948276, 0.9999786415700235, 0.9999905655242759, 0.9999790077811486, 7510.455108181891, 7550.637343701742, 7552.755916813066, 153.87127538966524, 34.355033940369196, 53.09433749321852, 7523.7804253115455, 7558.178501263869, 7552.220355407833, 285.2796446986668, 284.65146024441, 285.0248488334882, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 789.4301, 2.784744, 2198.775, 807.5512, 2.723202, 2199.924, 825.5446, 6.623231, 5467.221, 788.0375, 2.788388, 2197.306, 797.3862, 6.897174, 5499.787, 823.0205, 6.650955, 5475.941, 99.91156, 99.99512, 99.40568, 99.87614, 99.99287, 99.53418
19459.552720000003, 59.981335220288926, 59.97462795086863, 59.97396522886908, 26.481163423061084, 26.71660450636666, 26.653963853789634, 0.999977838151811, 0.9999840538937957, 0.99997721649092, 7520.171141119262, 7555.211297427492, 7552.016282904977, 160.5888001834619, 41.44401024052149, 51.481828311198115, 7520.168697626017, 7554.967645780477, 7552.167661646271, 285.5196022629713, 284.83114583581875, 285.0895218540354, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 795.7191, 2.765826, 2200.454, 801.2671, 2.745306, 2201.095, 831.5817, 6.550338, 5450.143, 783.1246, 2.800156, 2195.046, 794.01, 6.924203, 5498.709, 821.1119, 6.663774, 5476.405, 99.99674, 100.0, 99.07173, 99.77342, 99.97262, 99.5696
19461.932640000003, 59.972320558908244, 59.97367863103324, 59.97526743223947, 26.484040614776927, 26.689793939434825, 26.672667049537505, 0.9999797275552772, 0.9999875093687478, 0.9999788259645094, 7512.013829148645, 7559.304358437455, 7552.91572697559, 164.88325824817252, 37.506532050370424, 54.271858682442144, 7522.098198452589, 7556.972894648301, 7562.98370207539, 285.45558268930705, 284.80715318072123, 285.0235261994613, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 789.0752, 2.785101, 2197.903, 804.6134, 2.734807, 2200.615, 825.4669, 6.622863, 5467.275, 787.9792, 2.788756, 2197.242, 797.4053, 6.896992, 5499.796, 823.5374, 6.646194, 5472.451, 99.9268, 99.99926, 99.40361, 99.92045, 99.99488, 99.49771
19464.3704, 59.97655888039766, 59.97422846229916, 59.97001575454645, 26.45775201661373, 26.704649992316007, 26.63778188012894, 0.9999776766699907, 0.9999875555378716, 0.9999798937009484, 7522.599898061694, 7555.323328900387, 7563.451632400231, 165.77736125226647, 41.389982081710514, 50.533902286154216, 7511.315745339919, 7561.060868840019, 7552.274559512595, 285.4577963595745, 284.7145837322609, 285.08499092914394, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 784.2648, 2.80152, 2194.758, 795.197, 2.767041, 2200.153, 818.8281, 6.696309, 5483.042, 794.3874, 2.769267, 2198.905, 803.6809, 6.843117, 5499.895, 829.8398, 6.572579, 5453.596, 99.80072, 99.95275, 99.69028, 99.9488, 99.99564, 99.15489
19466.765320000002, 59.96665274553287, 59.96812517427146, 59.9673295855703, 26.495966611115957, 26.700925884072188, 26.674682692322648, 0.9999802218890653, 0.9999870669996815, 0.9999790303699525, 7521.660537582256, 7567.281069808524, 7565.368236658257, 165.15944497468172, 40.98127516818607, 51.278232755920726, 7526.1551042924975, 7567.790011608124, 7572.006774703312, 285.42391933962637, 284.61565204392673, 285.05809269671886, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 789.3315, 2.784208, 2198.645, 801.1309, 2.746042, 2199.809, 825.5251, 6.6236, 5467.672, 787.9404, 2.788572, 2197.263, 797.4053, 6.897174, 5499.796, 823.597, 6.644362, 5472.796, 99.93702, 100.0, 99.41083, 99.84909, 99.99488, 99.49358
19469.129, 59.959518620084324, 59.96472650852098, 59.96051619691267, 26.531417124579065, 26.727313139726974, 26.674111241518744, 0.9999804726835073, 0.9999866360678432, 0.9999813184104417, 7527.7634056655825, 7561.364897222121, 7564.217990809666, 164.644044949443, 36.634519459097646, 45.95423031258906, 7523.889711320775, 7557.776745417973, 7557.47473220333, 285.1577224986061, 284.52694535494965, 284.9687455758045, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 789.2329, 2.784565, 2198.64, 801.1114, 2.746411, 2200.336, 825.3699, 6.622863, 5467.446, 794.3291, 2.769818, 2200.159, 797.4053, 6.897357, 5499.907, 823.4977, 6.644362, 5472.911, 99.93678, 100.0, 99.40671, 99.9766, 99.99694, 99.49466
19471.51664, 59.9527341119312, 59.95385583352195, 59.95247716653176, 26.468716817996047, 26.7229828514156, 26.650286736151312, 0.9999772402739374, 0.9999832591397851, 0.9999788478164141, 7525.270356242153, 7561.746863632465, 7563.987239385819, 163.35563306136964, 39.501347362001525, 49.081406370462275, 7524.339675453126, 7564.388914455798, 7560.859210636921, 285.3349493998889, 284.6693435724734, 285.16628815005083, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 795.6205, 2.765826, 2199.292, 807.5317, 2.723571, 2199.922, 831.7369, 6.548314, 5446.6, 800.4848, 2.748674, 2199.91, 791.4158, 6.940639, 5497.106, 819.2033, 6.687579, 5480.455, 100.0, 99.95994, 99.02769, 100.0, 99.94599, 99.65774
19473.887440000002, 59.9501585486282, 59.94769223775087, 59.94883219373478, 26.488754598171077, 26.706580747442867, 26.631689879138005, 0.9999790762471729, 0.9999892476616868, 0.9999801399271829, 7522.472870554626, 7554.980326997627, 7566.682557257809, 166.51577456908262, 36.794373580571346, 49.67737529189162, 7521.4952745656165, 7550.735300131907, 7559.9626535972975, 285.51763710386433, 284.6920443694525, 285.1065170856485, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 789.3906, 2.784208, 2198.31, 801.0725, 2.745674, 2199.719, 825.6028, 6.621575, 5467.387, 794.4068, 2.767612, 2200.016, 797.4244, 6.896992, 5499.801, 823.4579, 6.645278, 5472.452, 99.92179, 99.98581, 99.39646, 99.99931, 99.99497, 99.50291
19476.36888, 59.945531170187756, 59.9486607008004, 59.949712445512226, 26.519519883868536, 26.690490945346074, 26.62548530708857, 0.99997953589445, 0.9999886852763522, 0.9999779701170397, 7513.295805095323, 7559.543050506078, 7553.135808523224, 152.3217878291407, 35.10534032362784, 49.40043688021899, 7513.1414829545565, 7552.247300909071, 7545.59383830055, 285.2537087476047, 284.6335492565234, 285.04113261895816, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 786.2363, 2.795273, 2195.901, 811.8314, 2.707177, 2197.1, 819.3134, 6.69502, 5483.506, 788.2123, 2.788205, 2197.349, 803.7, 6.8433, 5500.005, 829.8398, 6.572213, 5453.541, 99.85913, 99.88933, 99.69872, 99.87304, 99.9937, 99.15389
19478.794240000003, 59.946879159606944, 59.952193138598716, 59.94883559296294, 26.511930319983236, 26.73642842091933, 26.68192177670398, 0.999982584600139, 0.999987817032847, 0.999980524191923, 7532.319750683622, 7559.887797065311, 7565.628137688305, 167.03501761227653, 35.949097941430864, 45.43296380625179, 7534.361253777797, 7566.261607073235, 7570.548280440664, 285.2503177697888, 284.7753844547163, 285.2137557564537, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 789.2921, 2.785458, 2198.845, 807.629, 2.723018, 2200.162, 826.7093, 6.612923, 5466.095, 794.465, 2.769267, 2200.354, 797.3862, 6.896992, 5499.691, 823.5175, 6.644179, 5472.686, 99.8811, 100.0, 99.35878, 99.96992, 99.99298, 99.50198
19481.25932, 59.956131201797646, 59.9547075252907, 59.95451031688287, 26.52159254514302, 26.710749637214246, 26.67420732561441, 0.9999795712529523, 0.9999883478315834, 0.9999788077346147, 7516.843482735345, 7559.695057824225, 7564.0829489164435, 159.62389045635587, 36.6621028796817, 49.58568347036248, 7526.636284466001, 7564.646723415572, 7564.482611784495, 285.4086946353283, 284.7700522498569, 285.2194026631519, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 789.3512, 2.784565, 2198.1, 807.5707, 2.723202, 2199.471, 825.5446, 6.622863, 5467.105, 787.9987, 2.788021, 2196.778, 797.4053, 6.897174, 5499.852, 823.597, 6.645645, 5472.798, 99.9094, 99.97457, 99.40572, 99.86048, 99.9959, 99.4967
19483.667080000003, 59.95249733215524, 59.96005440784771, 59.95751827375452, 26.492542397915447, 26.68465268819507, 26.64576547004229, 0.9999809129850019, 0.9999835877038826, 0.9999748129986994, 7518.459510931449, 7561.605237656362, 7561.9073769512615, 165.15231698558273, 39.587367674349025, 52.1744567163405, 7514.53627452986, 7561.6538286656, 7564.385776502252, 285.5802310190336, 284.6434923278756, 285.0117466915072, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 795.6599, 2.764934, 2200.046, 801.1698, 2.747332, 2200.393, 831.7563, 6.548498, 5446.774, 781.7847, 2.806039, 2193.806, 791.206, 6.945388, 5496.537, 818.5075, 6.694171, 5482.166, 100.0, 100.0, 99.02265, 99.72018, 99.93563, 99.67839
19486.0178, 59.962454597844726, 59.962026253799806, 59.9607448128812, 26.511836604885943, 26.707046497067783, 26.672862535775476, 0.9999786662743537, 0.9999881892727053, 0.9999782890155877, 7509.138312078602, 7558.157219329376, 7560.81783950153, 158.96584380914373, 42.314443930898506, 48.45663775430785, 7523.442793402405, 7560.689463597989, 7555.122672304754, 285.3159177978636, 284.51392710207017, 285.02822530417404, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 789.1541, 2.785636, 2197.65, 807.6874, 2.723755, 2199.188, 825.4087, 6.622679, 5467.273, 787.9987, 2.787653, 2197.273, 797.4244, 6.896809, 5499.961, 823.5175, 6.645645, 5473.083, 99.94249, 99.96171, 99.39945, 99.89616, 99.99292, 99.49876
19488.337040000002, 59.963046511183705, 59.960680715525996, 59.95981538488042, 26.46514687241384, 26.70641122100776, 26.65325208282096, 0.9999886198345649, 0.9999892728569915, 0.9999751077784268, 7517.964082523897, 7556.078307810732, 7555.985352098277, 163.40786730258287, 35.798874790942136, 47.66717189884025, 7530.703934622253, 7560.762826101651, 7554.030773452233, 285.32880655843076, 284.49944903214777, 285.109964538724, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 796.3499, 2.7619, 2199.778, 809.3411, 2.71565, 2198.443, 819.3134, 6.691523, 5480.661, 792.4067, 2.773128, 2200.253, 803.2231, 6.844578, 5499.95, 829.6807, 6.573495, 5453.771, 100.0, 99.95969, 99.65621, 100.0, 99.99658, 99.15807
19490.691120000003, 59.955552502552145, 59.960051676580264, 59.960897324905424, 26.551324556501587, 26.70944192693191, 26.649928096980428, 0.9999785079938868, 0.9999870836221554, 0.999977547403172, 7519.771754455169, 7564.4062706286195, 7566.427871787371, 161.9806944880943, 37.30786193974865, 48.72755629013545, 7533.083905472019, 7564.220636938649, 7559.9578920803415, 285.2744913093485, 284.2869304480695, 285.07887408889115, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 797.5328, 2.758509, 2199.975, 808.0181, 2.722097, 2199.657, 825.4281, 6.623968, 5458.739, 787.9598, 2.787653, 2196.783, 797.3862, 6.897357, 5499.964, 823.597, 6.644362, 5472.968, 100.0, 99.96422, 99.41687, 99.88119, 99.99587, 99.50509
19493.08104, 59.957816736917316, 59.95780866247526, 59.960997285615385, 26.524340357884686, 26.74675896793579, 26.675518007497576, 0.9999797346805195, 0.9999893439232735, 0.9999791276309546, 7529.092825796684, 7570.259459019704, 7569.401458238066, 157.1784829502932, 36.44031462294379, 51.57667977352412, 7525.6211160802195, 7563.302409781363, 7564.568653532489, 285.4555920354331, 284.63534032059204, 285.17922713841347, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 795.3839, 2.766183, 2200.079, 807.6485, 2.723386, 2199.375, 825.564, 6.623047, 5467.667, 788.0764, 2.789124, 2197.156, 797.3862, 6.897174, 5499.799, 823.7164, 6.644729, 5472.629, 100.0, 99.96684, 99.41074, 99.89636, 99.99296, 99.50096
19495.47056, 59.954309216299094, 59.95399980753616, 59.954088282954224, 26.472074920651195, 26.68396704952518, 26.64389851110626, 0.9999784202336431, 0.9999837517781165, 0.9999797972707274, 7517.863603431358, 7553.847899769347, 7558.73083509828, 164.94613657176842, 43.81695174686047, 48.58584896991272, 7507.97350056958, 7559.35413050165, 7559.284502788665, 285.55273945809716, 284.76108193874785, 285.22948534997425, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 789.5286, 2.784744, 2198.29, 801.3449, 2.746595, 2200.896, 831.7758, 6.547945, 5446.886, 781.8235, 2.806407, 2194.096, 791.206, 6.946484, 5495.954, 817.1953, 6.713948, 5486.441, 99.90439, 100.0, 99.02874, 99.71065, 99.92604, 99.75207
19497.84296, 59.95624423660895, 59.95492755005502, 59.956130316801044, 26.509883388655965, 26.68442926325956, 26.655945185414453, 0.9999768088324718, 0.9999893900657618, 0.9999748170384172, 7518.5540174909365, 7548.674726142373, 7561.757509019621, 158.31685354088359, 39.77460436117781, 51.55539661329021, 7528.8838707960695, 7555.2108002185005, 7558.282861132604, 285.28768302391126, 284.5093570186186, 284.9288492230435, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 795.5022, 2.765648, 2200.042, 807.3956, 2.722834, 2199.706, 825.4669, 6.621943, 5467.332, 788.3482, 2.788572, 2197.219, 797.4053, 6.897174, 5499.909, 823.5374, 6.645828, 5473.485, 100.0, 99.95888, 99.40464, 99.85912, 99.99901, 99.51652
19500.277120000002, 59.956723475628735, 59.95461572736906, 59.9484584902709, 26.47696322140389, 26.68198308242544, 26.661648939076336, 0.9999797856881134, 0.9999872327871946, 0.9999791139574541, 7523.700385900201, 7548.509623979964, 7555.155548339556, 157.59892196810506, 39.183917252611536, 47.359132822199626, 7508.647432714927, 7562.76728555182, 7554.334010333561, 285.48426015025933, 284.74726360134895, 285.176412092224, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 789.0555, 2.784208, 2198.635, 807.6096, 2.724123, 2199.123, 825.3893, 6.626361, 5469.292, 789.8046, 2.781953, 2198.344, 799.9995, 6.871789, 5500.407, 827.8119, 6.594371, 5458.364, 99.90826, 99.95872, 99.41686, 99.92998, 100.0, 99.27076
19502.59444, 59.954159338096495, 59.954990257804596, 59.950046833105596, 26.5152617615382, 26.71297780018727, 26.660782159018407, 0.9999793080276602, 0.9999837293283743, 0.9999791927095695, 7520.696998917638, 7552.744333982007, 7557.90695698171, 165.91945313515407, 41.18314146810053, 47.868837209976846, 7528.650662001112, 7563.626648257353, 7559.609784507647, 285.4624996910424, 284.6907404140462, 285.040733789409, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 784.1859, 2.798486, 2195.973, 811.812, 2.710493, 2198.279, 823.0793, 6.646241, 5470.747, 789.1249, 2.784711, 2197.189, 797.6533, 6.896444, 5499.75, 823.5772, 6.644729, 5472.569, 99.83088, 99.92036, 99.50756, 99.89847, 99.99505, 99.49673
19504.9588, 59.95282217954371, 59.95092099232754, 59.95516543349892, 26.50534262099679, 26.706290464517892, 26.674149852426062, 0.9999774993635188, 0.9999860976227637, 0.999979674936384, 7520.477032573618, 7559.837754565184, 7557.013836685645, 168.31328775735437, 42.51944442578224, 45.72021655857361, 7513.28204571989, 7552.861479034725, 7553.466354497668, 285.3893015131427, 284.74004750864896, 285.18768026131795, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 789.3512, 2.784922, 2197.938, 807.5901, 2.723018, 2199.082, 825.4863, 6.622863, 5467.22, 794.2903, 2.768163, 2199.167, 797.4053, 6.897174, 5500.018, 823.4977, 6.645645, 5472.742, 99.92156, 99.96662, 99.40975, 99.98631, 99.99892, 99.50189
19507.355760000002, 59.95757216412907, 59.959034784348034, 59.9565330220233, 26.45365798027968, 26.679573200561855, 26.628551458687113, 0.9999801134908272, 0.9999845557377133, 0.9999785192140194, 7520.109136420209, 7558.089585124296, 7547.909269910674, 166.37686579622823, 43.89035360562184, 47.05812956905811, 7518.4158341684415, 7552.255787493638, 7554.580824466402, 285.30954741739527, 284.67036177033407, 285.1286499127644, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 795.5022, 2.765469, 2199.931, 801.2476, 2.746964, 2200.561, 831.7369, 6.548498, 5446.544, 800.6595, 2.748122, 2199.969, 791.187, 6.946666, 5496.011, 817.1158, 6.714681, 5486.561, 100.0, 100.0, 99.03086, 99.99721, 99.92904, 99.74163
19509.72576, 59.958191912891266, 59.95661773346906, 59.958599109898536, 26.508075125512242, 26.664764278541895, 26.652502510233088, 0.9999768389685926, 0.9999898174126323, 0.9999798439175422, 7519.682073441936, 7551.462465274681, 7555.215365611331, 167.34226814348085, 40.52944965935558, 48.31899219620527, 7520.55055773264, 7560.763770592473, 7553.729540282248, 285.524771819889, 284.5422272929202, 285.0777266821845, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 789.2921, 2.785101, 2197.76, 807.7263, 2.723571, 2200.097, 825.4669, 6.623415, 5467.836, 794.4844, 2.768531, 2199.379, 797.4053, 6.896992, 5499.85, 823.4579, 6.647476, 5472.967, 99.93611, 99.94854, 99.4046, 100.0, 99.99587, 99.50709
19512.07224, 59.95417582540332, 59.95801049107104, 59.95966529017713, 26.482525288289693, 26.666748604688948, 26.642028627586953, 0.999980929782982, 0.9999894034920752, 0.9999791694798233, 7516.643328598757, 7560.959154875744, 7553.949053043386, 160.24848249471415, 36.81402958990384, 45.93567067263166, 7509.449865132896, 7562.349111802355, 7563.943238127049, 285.412334411116, 284.7505740611224, 285.21644326534545, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 789.1935, 2.784387, 2198.252, 807.8041, 2.723202, 2200.082, 825.3505, 6.6236, 5467.217, 794.5621, 2.77037, 2198.891, 797.3862, 6.896992, 5499.859, 823.6567, 6.640151, 5469.876, 99.887, 100.0, 99.40768, 99.9482, 99.99393, 99.4509
19514.490840000002, 59.96434091151537, 59.96409666832084, 59.963557296659715, 26.52031585528933, 26.68185035126652, 26.62366586939064, 0.9999782133238327, 0.9999863340204678, 0.9999817606678965, 7523.884222403071, 7569.851379997092, 7560.295979455645, 167.2700294053475, 35.83441587589073, 50.19702023295986, 7520.377209248384, 7559.284540418888, 7563.299798256686, 285.5841587091085, 284.73405659579345, 285.2060636388741, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 783.0227, 2.802948, 2194.75, 813.8548, 2.699257, 2196.856, 819.2551, 6.686, 5481.057, 789.7852, 2.783424, 2198.871, 801.1821, 6.868685, 5500.397, 826.3605, 6.618543, 5467.933, 99.75498, 99.8561, 99.65418, 99.89577, 100.0, 99.3822
19516.87412, 59.96620470766731, 59.96432206801063, 59.963887702904216, 26.50333760381705, 26.692328079430457, 26.634847592051955, 0.9999764012661138, 0.9999839664744384, 0.9999804523912712, 7522.618622383939, 7563.16939599308, 7563.021527245271, 168.98785747621855, 43.64024545416578, 45.5904007022159, 7521.038190309224, 7561.388287351569, 7564.207962098614, 285.4569784659481, 284.79844289297745, 285.190080098075, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 789.3315, 2.785279, 2197.937, 807.629, 2.723202, 2199.433, 825.564, 6.622311, 5468.233, 788.3482, 2.788021, 2197.024, 797.4244, 6.896992, 5499.858, 823.5374, 6.646194, 5472.624, 99.9294, 99.97281, 99.39934, 99.88764, 99.99497, 99.50191
19519.197600000003, 59.96549453584456, 59.96819365275056, 59.964236027925665, 26.466182072432076, 26.657291558171043, 26.63743697665361, 0.9999785079760355, 0.999982462080158, 0.9999792367894703, 7521.073279616915, 7552.309967485295, 7561.6341928190095, 158.41950365480466, 45.3343130760818, 51.757403776639876, 7512.055910395604, 7554.7789145924635, 7546.24065712366, 285.5748847885721, 284.78909164879383, 285.26259644568034, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 793.4716, 2.769753, 2199.238, 801.9285, 2.744385, 2200.899, 831.5817, 6.549234, 5446.774, 781.8624, 2.806775, 2193.718, 791.187, 6.946301, 5495.954, 817.1556, 6.713948, 5486.096, 99.97973, 100.0, 99.03086, 99.73069, 99.92503, 99.75205
19521.633080000003, 59.96939757041493, 59.96416729329122, 59.95864187455221, 26.487177533854094, 26.68006051460436, 26.654741760251003, 0.9999784812306032, 0.9999857054336245, 0.999981113925388, 7513.651192215442, 7560.31353023331, 7557.178225841539, 152.41449814981343, 37.29136114274934, 47.88073005224851, 7516.520725014179, 7561.454120341754, 7557.826068319556, 285.49703588800924, 284.77927534879075, 285.1382357239978, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 789.2526, 2.784208, 2198.295, 807.6874, 2.723018, 2200.008, 825.4669, 6.622679, 5466.6, 787.9016, 2.786734, 2197.698, 797.3862, 6.897357, 5499.799, 823.4579, 6.644729, 5472.737, 99.90087, 99.99895, 99.40361, 99.89396, 99.99401, 99.50291
19523.972120000002, 59.96732265853498, 59.96506979376882, 59.96639007437215, 26.48252843014845, 26.67937077841141, 26.64359607517845, 0.9999757213268513, 0.9999882187407566, 0.9999785012821487, 7512.04178572869, 7564.225591455345, 7567.0039602993975, 156.49431871055367, 40.684285606195544, 46.06836240552093, 7519.9011714214885, 7554.27195480912, 7559.578305450947, 285.51708287073706, 284.7224501544278, 285.1978560353732, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 789.3512, 2.784744, 2198.19, 807.5512, 2.724123, 2199.038, 825.4475, 6.6236, 5467.33, 788.0958, 2.787837, 2197.461, 797.4053, 6.897174, 5499.907, 823.3585, 6.64363, 5472.052, 99.91657, 99.99319, 99.39651, 99.85034, 99.99691, 99.49356
19526.38952, 59.967723506217546, 59.96878949065458, 59.964225668827396, 26.475222432388154, 26.675465906066542, 26.620296126973738, 0.9999786754004701, 0.9999887211123178, 0.9999804947320394, 7521.97836862613, 7554.484975166744, 7561.42769233894, 159.24293509312486, 37.928277965080724, 43.273982625337794, 7518.520582289466, 7557.817300163796, 7564.388805942868, 285.46920986796204, 284.72627238817387, 285.16133618143016, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 782.9833, 2.803483, 2194.798, 813.8548, 2.699257, 2197.088, 819.0804, 6.693915, 5483.008, 794.6204, 2.769818, 2199.404, 803.6618, 6.846405, 5500.196, 828.8656, 6.583567, 5459.793, 99.76216, 99.85343, 99.67748, 99.97149, 99.99544, 99.2436
19528.719920000003, 59.9590586484661, 59.966135975708724, 59.96547783157494, 26.5232413815592, 26.726952901891977, 26.6554901797652, 0.9999800816510855, 0.9999876905448214, 0.999971475923699, 7523.751649483948, 7569.968138194483, 7574.898142204304, 168.21850946768973, 36.95360671904746, 49.33557730227341, 7532.829181828495, 7571.763672797314, 7566.558570215429, 285.46609255300757, 284.76415103483794, 285.2501194792354, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 789.4301, 2.783673, 2197.535, 807.5512, 2.724676, 2199.368, 825.2146, 6.625256, 5467.491, 789.3968, 2.781953, 2198.359, 797.3862, 6.896992, 5499.742, 823.5175, 6.646377, 5472.912, 99.93419, 99.96988, 99.39947, 99.92787, 99.99391, 99.50609
19531.084120000003, 59.96401597668961, 59.96595960260262, 59.960744660586094, 26.5134877509368, 26.69908107032801, 26.621333295397896, 0.9999804040261343, 0.9999858688673601, 0.9999816883784929, 7527.870517824968, 7556.111894280616, 7563.7845176095325, 162.82470840239557, 40.121668448245615, 47.069108677537315, 7521.370871049737, 7550.9795969577435, 7558.668595856301, 285.4757579575928, 284.6153457270812, 285.17025585319993, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 789.7849, 2.782245, 2198.179, 805.5084, 2.73057, 2200.003, 827.9323, 6.589178, 5456.496, 799.0479, 2.753454, 2199.788, 791.969, 6.943744, 5495.85, 816.738, 6.716695, 5486.733, 99.91583, 99.9827, 99.20763, 100.0, 99.92314, 99.75721
19533.40032, 59.95875099005157, 59.96281640441819, 59.95687518387721, 26.482692686173724, 26.69984068491505, 26.668829196768087, 0.9999778706978857, 0.9999831372880601, 0.9999787749999062, 7514.575291446769, 7563.162005888404, 7565.747786508751, 164.31947953796407, 37.555317536756775, 50.932667290852805, 7528.3175349606745, 7562.035373286436, 7554.46305621193, 285.3663059318858, 284.6457959645792, 285.1775162132444, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 791.4606, 2.779568, 2198.271, 806.8897, 2.726333, 2199.876, 826.0104, 6.618998, 5466.886, 794.5039, 2.768899, 2198.548, 797.3862, 6.897174, 5499.856, 823.6766, 6.646743, 5472.687, 99.95268, 99.9704, 99.39653, 99.99864, 99.99599, 99.50086
19535.705960000003, 59.96046387324186, 59.96067298579919, 59.96510477668638, 26.50918216733557, 26.688250360699655, 26.634386951574097, 0.9999807412874809, 0.9999860799250969, 0.9999777420921844, 7512.20380603134, 7550.361237504838, 7562.850239732651, 163.15692991763217, 38.43518476786585, 47.10985773172263, 7512.036854384915, 7555.340302303675, 7558.102765663209, 285.333586040018, 284.5968896356096, 285.1067577481722, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 789.3906, 2.785101, 2198.765, 807.6485, 2.724307, 2199.131, 825.4669, 6.623415, 5467.103, 794.3097, 2.768163, 2199.592, 797.4053, 6.897174, 5499.799, 823.5573, 6.646194, 5472.454, 99.94247, 100.0, 99.40047, 99.97772, 99.99495, 99.49982
19538.134240000003, 59.960242229822555, 59.96156863882723, 59.96296805221708, 26.453906682841566, 26.671511392846895, 26.63238137473359, 0.9999819551220517, 0.9999900770161183, 0.9999793764978484, 7514.918034444012, 7554.801881722353, 7557.821456732385, 164.57564594872974, 34.036278631455275, 45.749079156351854, 7525.423366036782, 7560.441293357432, 7553.580278185823, 285.29478280083595, 284.6990843089887, 285.06875702009336, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 783.0227, 2.802591, 2194.521, 813.8937, 2.699441, 2196.641, 819.1775, 6.692443, 5482.335, 788.0375, 2.788021, 2197.774, 803.6809, 6.843117, 5500.058, 829.7802, 6.572396, 5453.829, 99.77214, 99.84591, 99.68458, 99.89742, 99.99965, 99.15914
19540.602160000002, 59.960570857536695, 59.963890719213346, 59.963325506725766, 26.49033755936468, 26.675273983308266, 26.687505452079574, 0.9999812520674531, 0.9999853718824601, 0.9999814586445502, 7514.465853582226, 7559.579044872411, 7556.173921395008, 167.73584198688437, 40.194187676823276, 47.55011781708845, 7524.860619808815, 7544.772182647963, 7560.523814229125, 285.5862512160227, 284.9210159878743, 285.254380840258, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 789.4301, 2.784922, 2197.46, 807.4929, 2.722834, 2199.997, 825.4475, 6.623415, 5466.94, 794.4068, 2.769818, 2198.93, 797.3862, 6.897174, 5499.798, 823.5374, 6.645095, 5472.452, 99.88313, 99.94703, 99.39751, 99.94997, 99.99599, 99.50304
19542.963040000002, 59.959366600571244, 59.95930394176479, 59.95986172921001, 26.483489101919645, 26.63572674199259, 26.620685472107372, 0.9999802332278225, 0.9999843505331041, 0.9999782739746217, 7512.6444930853695, 7560.399853445085, 7550.6228160513765, 163.64693758919202, 39.34372737225385, 54.594039631388455, 7524.114257237535, 7561.722088496266, 7560.676649763816, 285.54757684498753, 284.76118665462405, 285.172357767913, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 800.0, 789.3906, 2.785279, 2198.085, 807.6874, 2.72265, 2199.603, 825.4863, 6.616605, 5465.479, 786.4258, 2.793169, 2195.748, 795.0973, 6.919272, 5498.171, 818.6069, 6.698566, 5485.134, 99.90792, 99.98054, 99.36882, 99.80534, 99.97484, 99.70749
