TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
19559.38952, 59.950237756116174, 59.94992666555179, 59.95590226065643, 22.76995522324742, 22.9304881792791, 22.91658171869197, 0.9999850134727423, 0.9999959050094432, 0.9999868453007669, 6440.849832898457, 6484.349637263624, 6483.109844288039, 128.3040558784346, 14.31795360325441, 38.16362311714056, 6456.163034946107, 6492.012084822937, 6493.078483568874, 285.3440485346846, 284.59366477394525, 285.08463145070795, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 789.3118, 2.784744, 2198.075, 806.7729, 2.72836, 2199.847, 825.6028, 6.621759, 5467.218, 787.9792, 2.787837, 2197.069, 797.329, 6.897722, 5499.795, 823.1796, 2.659853, 2189.589, 99.91917, 99.99165, 99.40253, 99.87634, 99.99789, 99.53055
19561.762600000002, 59.956025640735966, 59.95485964751592, 59.951412546533106, 22.757849772331447, 22.906409771929304, 22.857277356091583, 0.9999840624524283, 0.9999950447763922, 0.9999886215401382, 6450.413449978051, 6482.634200752889, 6475.9769459046975, 128.56593311815004, 19.309330048315587, 32.159157324370085, 6440.585565351922, 6478.804275628763, 6484.515394558955, 285.44392758143186, 284.70883775425665, 285.20982043257334, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 786.808, 2.794024, 2196.917, 797.8624, 2.760226, 2200.203, 816.4016, 6.709378, 5484.406, 794.3291, 2.768715, 2199.133, 803.6237, 6.843848, 5500.063, 829.5416, 2.630004, 2181.854, 99.85879, 100.0, 99.71507, 99.99422, 99.99974, 99.18461
19564.212880000003, 59.950070017351536, 59.951200647766186, 59.95025680534461, 22.756695823596594, 22.950639014428738, 22.897605741303863, 0.9999843449146217, 0.9999967391311936, 0.9999883397971838, 6448.102811933486, 6485.423385955823, 6484.649465527102, 131.1441425143198, 16.39230406601223, 32.325662627371, 6450.670461864114, 6485.754116970125, 6493.508205078541, 285.33273765930346, 284.48205840015635, 285.1564309566394, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 789.2329, 2.784922, 2198.153, 801.1893, 2.746042, 2199.995, 825.5446, 6.622679, 5467.725, 787.9598, 2.788205, 2197.233, 797.329, 6.897722, 5499.904, 823.1796, 2.659853, 2189.644, 99.90894, 100.0, 99.41179, 99.88784, 99.99686, 99.52788
19566.581120000003, 59.95134554921156, 59.948288966367116, 59.95003382969161, 22.778628098840127, 22.952430579072765, 22.91190519510996, 0.9999863520551223, 0.9999978430113988, 0.9999886537029083, 6443.151839267292, 6483.1298926308045, 6488.879927592037, 124.80931405191131, 19.542381990315334, 35.19650979837547, 6453.763034994252, 6492.81298262909, 6491.818545298067, 285.1226285077401, 284.42631501226356, 285.20023123409425, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 789.3118, 2.784565, 2197.985, 801.1893, 2.746411, 2200.344, 825.5251, 6.622311, 5467.61, 788.0569, 2.787837, 2197.519, 797.329, 6.897722, 5499.909, 823.1796, 2.659669, 2189.762, 99.93157, 100.0, 99.40461, 99.88582, 99.99591, 99.53326
19568.95088, 59.95794621399066, 59.95344271116031, 59.9545280364486, 22.729261250864383, 22.91950491439394, 22.890094439278435, 0.9999841535976578, 0.9999926406105087, 0.9999880104003331, 6447.800281594379, 6477.607217512849, 6483.761307092186, 132.37102832494338, 20.034507663032514, 37.415295738636814, 6446.091614544322, 6481.46868857768, 6485.817935465517, 285.3351490352547, 284.48265522946, 285.05547713862654, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 795.3839, 2.765291, 2200.262, 807.5317, 2.723755, 2199.309, 831.7563, 6.54813, 5446.663, 781.5905, 2.806223, 2193.651, 791.1488, 6.947214, 5496.118, 816.8971, 2.686039, 2194.52, 100.0, 99.99, 99.02885, 99.71044, 99.92806, 99.76725
19571.31288, 59.95440163122105, 59.95554132503639, 59.95340843182526, 22.746423917906455, 22.919725578159916, 22.903141933353705, 0.9999857082095637, 0.9999976099255873, 0.9999877419649498, 6450.4793006283435, 6481.239469628828, 6486.868525864931, 129.44208185170152, 15.330023406772398, 31.48052131929944, 6460.035564025238, 6492.096817307018, 6483.362020881611, 285.35727560915655, 284.60608082492405, 285.09771428712287, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 789.3512, 2.784922, 2197.927, 801.1698, 2.746042, 2200.409, 825.6223, 6.621759, 5467.223, 788.0569, 2.788021, 2197.523, 797.3481, 6.89754, 5499.852, 819.9588, 2.673953, 2193.531, 99.90439, 100.0, 99.3924, 99.88602, 99.99298, 99.67992
19573.74144, 59.9558730453145, 59.95407794134654, 59.9479026763845, 22.729768487908345, 22.955704115166775, 22.8915164736487, 0.9999857336986686, 0.9999957139053592, 0.9999840730527724, 6445.3851028003755, 6487.105924071248, 6492.054970368668, 128.37216840526708, 16.404417127859233, 33.94432175164229, 6452.908469330963, 6487.489132590682, 6487.844144310655, 285.4240659121261, 284.6823445679288, 285.0359914540251, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 789.3315, 2.785458, 2197.669, 800.0024, 2.751384, 2200.893, 823.8363, 6.647345, 5473.891, 791.8436, 2.77515, 2198.548, 802.5364, 6.853709, 5500.11, 810.1573, 2.716254, 2198.898, 99.92747, 100.0, 99.52389, 99.94679, 100.0, 99.94849
19576.177920000002, 59.94696801410267, 59.95324362584623, 59.949904034349196, 22.75932036235756, 22.941226323118958, 22.87742238722469, 0.9999884908821899, 0.9999951089598771, 0.9999865767122443, 6444.8328328344705, 6477.823753642792, 6479.242462743383, 128.20122327026365, 22.72245990762758, 28.052878830902955, 6446.844854490577, 6477.929306678043, 6487.462946115181, 285.1517510965872, 284.3298890269319, 285.0462015247842, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 787.3206, 2.789384, 2197.794, 800.9947, 2.747885, 2200.493, 826.7287, 6.608506, 5465.479, 788.1346, 2.788205, 2197.184, 797.3672, 6.89754, 5499.854, 816.917, 2.687137, 2194.646, 99.89834, 100.0, 99.37095, 99.88784, 99.99293, 99.75525
19578.5792, 59.948060000681195, 59.94916899803656, 59.95190737270465, 22.77844578993603, 22.94636038490579, 22.88883218807585, 0.9999853197920725, 0.999994055167549, 0.9999845343999232, 6445.140973046196, 6484.195261502118, 6487.407659728873, 131.2721485549132, 24.120801726809077, 30.060546297669617, 6446.8461086425295, 6480.961238462682, 6485.642253375598, 285.4104501608782, 284.5589891012278, 284.8693793773007, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 789.3118, 2.784565, 2197.975, 801.3449, 2.746227, 2200.435, 825.5446, 6.622495, 5467.334, 788.0181, 2.788572, 2197.416, 797.3481, 6.897357, 5499.796, 816.917, 2.686405, 2195.343, 99.90679, 100.0, 99.40469, 99.87284, 99.99396, 99.78693
19581.03452, 59.94886615290447, 59.953768886590815, 59.95164550268093, 22.733644628590746, 22.929746995715494, 22.891845747063282, 0.9999819105705382, 0.9999961314217002, 0.9999871377220457, 6444.293800004046, 6490.114750886551, 6481.558301088629, 125.44790679431162, 22.91081108282833, 38.0775578567177, 6459.230309294773, 6490.97144361771, 6489.739536675787, 285.4441129830106, 284.559443728236, 284.9919647037735, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 795.5416, 2.765469, 2199.974, 807.629, 2.723755, 2199.642, 831.7563, 6.548498, 5446.711, 781.7653, 2.806775, 2193.272, 791.1488, 6.946849, 5496.063, 823.1597, 2.659853, 2189.703, 100.0, 99.98023, 99.02972, 99.73555, 99.924, 99.53055
19583.412040000003, 59.951777626896956, 59.951958667833324, 59.9524367616394, 22.768313407233073, 22.929221510822998, 22.877554775746322, 0.9999854327046445, 0.9999954779857143, 0.999986522744159, 6443.272227965337, 6497.3476241958415, 6490.768395876576, 132.62144787666102, 17.16178263672373, 36.22801100549327, 6458.015787674697, 6482.441727240842, 6481.333643777912, 285.4170850031402, 284.7862593345138, 285.1955360168242, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 789.2526, 2.785101, 2198.205, 801.2087, 2.746042, 2200.676, 825.4669, 6.623047, 5466.937, 788.0569, 2.788572, 2197.484, 797.329, 6.897722, 5499.852, 818.9846, 2.676517, 2192.756, 99.91224, 100.0, 99.40057, 99.86843, 99.99591, 99.68583
19585.78384, 59.95049186621987, 59.949423012622276, 59.95288583981514, 22.742402554507215, 22.908104348553117, 22.889757270119713, 0.9999911503485939, 0.9999967238936229, 0.9999838717002166, 6442.985372099466, 6475.5965880478525, 6476.833491972628, 127.46997601831981, 18.23740160149081, 32.39851207264337, 6451.505404187921, 6485.938548309146, 6483.312028302854, 285.4308753233611, 284.7166328640359, 285.20125721711867, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 789.3315, 2.785279, 2197.665, 801.3449, 2.745858, 2200.515, 824.8069, 6.631146, 5471.762, 790.2124, 2.781402, 2198.341, 800.8006, 6.868685, 5500.482, 827.5534, 2.636779, 2183.173, 99.89246, 99.99402, 99.45761, 99.95561, 100.0, 99.26548
19588.18288, 59.95267075543567, 59.95479353554747, 59.9534979292043, 22.764501851095797, 22.943582589396787, 22.89880886918802, 0.9999843334163203, 0.9999967111417627, 0.9999846956571506, 6449.337396143627, 6482.681978978538, 6486.748430345713, 129.20353274866693, 18.82607613679238, 37.57858147756315, 6457.637067199915, 6487.418588918417, 6496.980661673927, 285.4144689257207, 284.8163630491636, 285.17514240545256, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 785.6645, 2.79563, 2196.927, 798.7184, 2.75341, 2200.022, 824.3411, 6.626176, 5460.482, 788.0375, 2.787653, 2197.742, 797.329, 6.897722, 5499.744, 823.1796, 2.659853, 2189.589, 99.85186, 99.99961, 99.40968, 99.89596, 99.99591, 99.52538
19590.51264, 59.95045515645444, 59.95316978878471, 59.95326567651271, 22.765649847064207, 22.9348174413402, 22.900248992742224, 0.999983613172421, 0.9999971816416744, 0.9999835479704047, 6448.540257076599, 6485.7400651792395, 6491.052522008973, 124.70645527488432, 14.909246598978143, 34.32063257387745, 6456.450547904429, 6480.074773207768, 6484.516211608577, 285.41103472385527, 284.4755953761658, 285.11081059698046, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 789.3118, 2.785101, 2198.31, 801.2671, 2.746042, 2200.61, 825.4863, 6.622679, 5466.876, 787.9792, 2.788388, 2197.181, 797.329, 6.898088, 5499.854, 823.1796, 2.660219, 2189.762, 99.91396, 100.0, 99.40874, 99.87045, 99.99888, 99.52783
19593.005520000002, 59.95524376844642, 59.95758746381066, 59.95730526857644, 22.704581583807865, 22.889470779235324, 22.87219447379153, 0.9999879295457542, 0.9999930548996504, 0.9999885094870398, 6450.788115616572, 6472.0813564335085, 6481.885544195677, 129.9406553910253, 22.380020169055115, 39.14688728426245, 6445.810406402872, 6475.261548451974, 6478.703455766172, 285.310532921385, 284.7265898900379, 285.1222381708893, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 795.7388, 2.765648, 2199.769, 807.629, 2.723386, 2199.471, 831.7563, 6.548314, 5446.716, 781.7264, 2.806591, 2194.053, 791.1297, 6.946849, 5496.119, 816.917, 2.686771, 2194.939, 99.98809, 99.96737, 99.03089, 99.71728, 99.924, 99.7735
19595.349120000003, 59.95917493939183, 59.956689015364084, 59.95735504952075, 22.761904202319986, 22.924474134895675, 22.90613778719147, 0.9999861087805352, 0.9999946233139997, 0.9999862911028454, 6450.569227774929, 6487.681971704826, 6488.630513470565, 126.5753176227663, 19.105816345169387, 34.460529561527096, 6456.309299597943, 6490.606001308657, 6495.549804616212, 285.41725681457393, 284.76497820243065, 285.2148469683161, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 789.3118, 2.785279, 2198.525, 801.1503, 2.746227, 2200.908, 825.4669, 6.623047, 5467.388, 788.0181, 2.788388, 2197.233, 797.329, 6.897905, 5499.903, 823.1796, 2.659853, 2189.924, 99.91031, 100.0, 99.40153, 99.87018, 99.99683, 99.52571
19597.71932, 59.960759166024275, 59.96395120766453, 59.96671431331933, 22.75405401992294, 22.91410873543685, 22.880268809747836, 0.9999841527052559, 0.9999949416296386, 0.9999865714472238, 6452.957941773509, 6487.491534719191, 6496.598715164678, 128.24040977556024, 18.22998579117848, 41.11976054074876, 6451.071199004211, 6481.8128665405975, 6485.865096729392, 285.55934579651404, 284.7707656207976, 285.2306790390601, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 789.2921, 2.784744, 2198.315, 801.1503, 2.746227, 2200.672, 825.6028, 6.622495, 5467.391, 788.0958, 2.788205, 2197.421, 797.3099, 6.897905, 5499.799, 816.8574, 2.686954, 2195.107, 99.90917, 100.0, 99.40571, 99.87813, 99.99591, 99.7685
19600.120880000002, 59.96398638089484, 59.96449360040909, 59.96568729071003, 22.766257199402677, 22.917590654595333, 22.909757974094525, 0.9999852778206594, 0.9999942966853124, 0.9999845199070019, 6453.050142133459, 6479.744864612841, 6490.427717203252, 131.8005839523721, 20.65570377696622, 33.69413514500275, 6462.1286186718635, 6481.058854321254, 6489.426021331693, 285.5332281898559, 284.6568734437215, 285.24450131498355, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 789.3315, 2.784387, 2197.808, 801.3449, 2.746411, 2200.165, 825.4669, 6.623415, 5467.388, 788.0764, 2.788021, 2197.068, 797.3099, 6.897722, 5499.795, 816.8772, 2.686954, 2195.108, 99.9144, 100.0, 99.40874, 99.8779, 99.99487, 99.77622
19602.57616, 59.96375237411783, 59.964752707725786, 59.97024407048487, 22.75715967257549, 22.926181203447655, 22.901012322744887, 0.999987137606794, 0.9999957711863349, 0.9999861660062589, 6450.903313417846, 6484.374562251331, 6486.845834092936, 130.37604787088867, 18.071948980107663, 35.7709771577687, 6455.9347458590855, 6492.115039780984, 6489.928217368098, 285.36223207301015, 284.6434618223297, 285.18132311811206, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 789.2132, 2.784565, 2197.823, 801.2671, 2.746227, 2200.638, 825.4863, 6.623231, 5467.386, 788.0181, 2.788388, 2197.073, 797.3099, 6.897722, 5499.686, 816.8772, 2.687137, 2194.998, 99.93201, 100.0, 99.40562, 99.86556, 99.99495, 99.77388
19604.95284, 59.96865104332647, 59.97011458325799, 59.969017188541, 22.740667148335838, 22.90514899313354, 22.869130658698055, 0.9999848730711196, 0.9999941740023788, 0.9999868276270879, 6441.270439423504, 6477.123106449535, 6476.757758532474, 131.41001803337213, 22.59468566442797, 32.809069462510934, 6443.86921920774, 6464.854670437195, 6449.792002282878, 285.5099459834728, 284.6410235793604, 285.1911284387066, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 332.8356, 3.037989, 827.5182, 801.2476, 2.745674, 2200.294, 825.5446, 6.621023, 5466.712, 787.9987, 2.787837, 2197.44, 797.2336, 6.896809, 5500.02, 816.9766, 2.686771, 2194.819, 40.49177, 100.0, 99.39338, 99.86536, 99.99895, 99.76583
19607.389880000002, 59.967630547065845, 59.96868470172221, 59.9700189904627, 22.782237853700238, 22.94942511201969, 22.86585557406115, 0.9999848846373376, 0.9999945938187867, 0.999984731183783, 6361.741695835833, 6371.597563551209, 6355.320354297073, 130.46433445617618, 18.358763827216535, 30.902392663082992, 6186.311952913102, 6177.276647598805, 6149.535240615143, 285.4010942837776, 284.534696177897, 285.012760930728, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 786.394, 2.793846, 2196.619, 604.5328, 2.972605, 2162.338, 825.0787, 6.627833, 5447.897, 772.4056, 2.760441, 2197.743, 797.5007, 6.896809, 5499.855, 816.0024, 2.690617, 2195.634, 99.84493, 91.43101, 99.36268, 99.89992, 99.995, 99.79476
19609.80544, 59.96587029381217, 59.96898806512774, 59.966813228523414, 22.038197801645573, 22.129854740007012, 22.06439485716979, 0.9999877092784889, 0.9999944798711782, 0.9999861553354397, 6170.335086477422, 6191.442801648734, 6176.286134166512, 126.5215592862221, 18.89221744915949, 29.428579991707466, 6048.153596376662, 6066.326720117297, 6048.33897271219, 285.3164078945173, 284.68079502320853, 285.1331496907347, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 773.1456, 2.813834, 2201.663, 817.9016, 2.737385, 2200.544, 829.524, 6.602247, 5466.494, 788.1346, 2.787837, 2197.359, 797.5579, 6.897174, 5499.848, 815.4457, 2.693363, 2196.492, 99.60826, 100.0, 99.3894, 99.88235, 99.9959, 99.81094
19612.18012, 59.95690331929044, 59.96808182922103, 59.95731185794191, 18.84661341139177, 18.927990111309192, 19.151340929853397, 0.9999916092495968, 0.9999997200957302, 0.9999936651345704, 5673.2312723418145, 5765.808137807638, 5833.4265246814375, 108.33807844172725, 12.566763270918045, 23.924006842567906, 6198.045662600371, 6295.448352068868, 6372.381985987356, 285.40698678988633, 284.7883527814548, 285.1869137348517, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 786.3546, 2.792775, 2196.077, 801.4811, 2.74549, 2200.644, 823.681, 6.642375, 5471.311, 784.6781, 2.796479, 2195.779, 567.4975, 7.566134, 3880.589, 816.579, 2.688419, 2195.33, 99.82026, 100.0, 99.49945, 99.80675, 73.04032, 99.78631
19614.611920000003, 59.96430929189173, 59.96250311204097, 59.96085432022294, 22.016545628764053, 22.287081376187615, 22.42010798369978, 0.9999820087464721, 0.9999959155740894, 0.9999916097455485, 6439.340390917447, 6479.408723481814, 6456.0377094828, 136.37462845668165, -18.689336063442852, 89.24543198425908, 6425.52830940789, 6783.455917525774, 6517.399347319032, 285.41371533800833, 284.6807207290683, 284.9652506323447, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 786.6503, 2.794203, 2196.742, 801.5589, 2.745306, 2200.64, 823.3898, 6.646241, 5471.979, 785.8432, 2.79464, 2195.524, 791.7592, 6.941918, 5496.419, 232.9259, 3.037812, 905.6738, 99.8505, 100.0, 99.50339, 99.82383, 99.93349, 32.47936
19617.03036, 59.96254690174959, 59.965187986628294, 59.96516947370762, 22.740465238205765, 22.928501148012316, 22.880933292577236, 0.9999876270499696, 0.9999903305985354, 0.9999855752242082, 6449.213330777411, 6492.653920008235, 6483.440615823277, 131.35954752031535, 23.452204894907936, 31.322971801798758, 6459.945577693624, 6482.466259881428, 6485.2700211841275, 285.38035149387616, 284.6284016090547, 284.96514202569324, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 782.175, 2.805624, 2194.106, 796.8118, 2.760962, 2199.892, 812.6745, 6.759814, 5493.531, 793.2805, 2.772392, 2199.844, 798.1874, 6.8906, 5500.109, 829.9789, 2.628173, 2181.57, 99.73071, 100.0, 99.87672, 99.95867, 99.99654, 99.15572
19619.50372, 59.95381443138361, 59.95906363608439, 59.956525483737096, 22.740748473118302, 22.9197198511882, 22.871691448405763, 0.9999849887640692, 0.999994451157681, 0.9999845809284761, 6452.152537505475, 6476.743097384061, 6481.385792047388, 131.48082165353844, 21.82445734179919, 37.994551411879684, 6452.24662179546, 6487.069343943185, 6486.666852505873, 285.4545320124035, 284.626380037523, 284.99295165732474, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 787.774, 2.788313, 2196.591, 803.0764, 2.740517, 2200.451, 818.9251, 6.694836, 5483.512, 786.8918, 2.79133, 2197.038, 791.95, 6.940639, 5496.704, 836.2216, 2.596493, 2171.314, 99.91321, 100.0, 99.68661, 99.83447, 99.93866, 98.71855
19621.92984, 59.9611746789667, 59.959192068624446, 59.961186699150666, 22.776976331698894, 22.918014766405694, 22.87986876557191, 0.9999888261769113, 0.999995711125803, 0.9999865404237884, 6453.63343188038, 6489.192276372278, 6482.750763236542, 136.59345746098847, 21.08097855959727, 33.80593545845659, 6455.65074306955, 6487.56151339694, 6483.1541259882515, 285.3886432218626, 284.5581513559984, 284.9150643273419, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 787.774, 2.787956, 2197.844, 803.0375, 2.739596, 2200.16, 812.6939, 6.759446, 5493.471, 793.3193, 2.770921, 2199.819, 791.95, 6.940457, 5496.591, 829.9789, 2.629455, 2182.538, 99.87422, 100.0, 99.87576, 99.9321, 99.93661, 99.20487
19624.27288, 59.95435656121898, 59.955148415916184, 59.95896047123037, 22.754952318270288, 22.914469929912002, 22.886512148442705, 0.9999872591519743, 0.999996186777907, 0.9999888244592495, 6451.272660625898, 6485.707675067846, 6487.15168323947, 133.91180903764212, 19.0719064740847, 30.540556580953762, 6454.447964376372, 6491.011671229582, 6489.6739686416695, 285.4001275878947, 284.67721971192674, 285.0265589184669, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 794.1616, 2.770823, 2199.633, 809.38, 2.716939, 2198.868, 806.3268, 6.819085, 5498.582, 798.3682, 2.756212, 2199.95, 788.0396, 6.970042, 5493.99, 826.6389, 2.640625, 2184.507, 99.98191, 99.95695, 99.97975, 99.99224, 99.87877, 99.30755
19626.695040000002, 59.9535862535098, 59.95373291510096, 59.95525997694935, 22.7542165268466, 22.93714503421583, 22.89662018097631, 0.999982672639424, 0.9999941822976522, 0.9999867586815246, 6453.355563071033, 6489.386608533137, 6491.112426490561, 130.29268203066113, 26.14027927682548, 33.58471113277801, 6449.559756560867, 6482.719342772186, 6490.1737067931135, 285.32628513054453, 284.4688006123076, 285.16607201787536, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 788.6808, 2.784922, 2198.528, 803.1348, 2.740332, 2200.853, 812.6551, 6.759446, 5493.19, 793.3776, 2.772025, 2199.196, 791.969, 6.940457, 5496.654, 829.9789, 2.628173, 2181.346, 99.9317, 100.0, 99.883, 99.96203, 99.93669, 99.15072
19629.1258, 59.95284469413666, 59.95792068864552, 59.956108368021226, 22.730968441332546, 22.91525791274234, 22.85231774378118, 0.9999847661077392, 0.999992372774469, 0.9999882560998511, 6449.0697123045975, 6479.938485289281, 6473.421820393186, 136.7313987329664, 23.093640723996486, 30.92621206471722, 6447.636028630537, 6484.429513676329, 6481.369989220918, 285.5623419918392, 284.6299840066062, 285.13941983656997, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 798.6566, 2.75262, 2200.405, 797.0452, 2.761515, 2199.937, 818.9639, 6.695204, 5482.837, 786.5034, 2.79225, 2196.978, 798.1492, 6.8906, 5500.049, 836.2018, 2.596859, 2172.117, 100.0, 100.0, 99.68654, 99.85818, 99.99949, 98.73122
19631.50272, 59.95909509949943, 59.9618004506872, 59.96156498344985, 22.765349248997754, 22.942162705701435, 22.86721534893476, 0.9999870320263232, 0.9999957795676562, 0.9999870394366555, 6452.127411960687, 6488.741322905338, 6484.2311790022895, 131.13503495195073, 22.001550850574404, 31.708674231652367, 6449.3277601457985, 6483.574280394478, 6486.107209097805, 285.4370089268412, 284.73098504008317, 285.16343555332924, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 794.2601, 2.770109, 2199.528, 803.0375, 2.740701, 2200.121, 812.6551, 6.75963, 5493.475, 793.0475, 2.772025, 2198.376, 791.969, 6.940457, 5496.813, 829.959, 2.628356, 2181.401, 99.98041, 100.0, 99.87381, 99.96373, 99.93661, 99.16109
19633.809240000002, 59.953885361611995, 59.961499032268115, 59.96508496122122, 22.726707731283184, 22.902595052783163, 22.854229243271654, 0.9999885389636941, 0.9999950192449193, 0.9999856981469599, 6437.4033574493815, 6481.324537605101, 6472.601639975877, 134.33567565177145, 21.58873995993258, 31.439959441397605, 6438.8091291958535, 6468.32528510319, 6463.902083372344, 285.34876116057086, 284.4987690719632, 285.0271615336472, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 794.2404, 2.769574, 2200.246, 802.9986, 2.739596, 2200.001, 818.9057, 6.69594, 5482.722, 786.8336, 2.791147, 2196.62, 798.1492, 6.890782, 5500.216, 836.2415, 2.597225, 2172.003, 100.0, 100.0, 99.68446, 99.85714, 100.0, 98.69703
19636.17668, 59.960990061041656, 59.96205628625449, 59.960698440973395, 22.73347785988599, 22.895675739104494, 22.872001256944777, 0.9999869340653772, 0.9999964485022292, 0.9999879819811134, 6449.760358666481, 6485.733311043822, 6485.342391742584, 132.18521221430558, 19.566229510022367, 34.997010146676985, 6451.736176875915, 6484.322324158314, 6484.392873509289, 285.4762214722706, 284.61652035451897, 285.1109236888768, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 787.912, 2.788849, 2197.854, 809.3605, 2.71786, 2198.403, 825.2146, 6.626361, 5468.171, 780.6779, 2.808797, 2193.412, 804.4058, 6.836725, 5499.745, 842.2457, 2.566828, 2162.112, 99.90104, 99.97557, 99.40656, 99.69913, 99.99219, 98.27642
19638.55068, 59.96114627103757, 59.960678307376305, 59.963428898924086, 22.7192631987218, 22.89002092234879, 22.847956773969926, 0.9999857762752629, 0.9999926055248477, 0.9999884962205303, 6446.784634827691, 6477.242933784108, 6475.4004509578945, 137.12799408734463, 18.99717584196651, 31.218511653311175, 6441.8684173041875, 6481.077893850221, 6479.890000997272, 285.4399657371606, 284.6013635915686, 285.1031999461284, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 794.2996, 2.769931, 2199.35, 803.0181, 2.740885, 2201.018, 818.8863, 6.695204, 5483.291, 787.1054, 2.79225, 2196.433, 801.4682, 6.863023, 5500.322, 836.2216, 2.597775, 2171.484, 99.99498, 99.98115, 99.6948, 99.88002, 100.0, 98.73677
19640.95244, 59.96441971984179, 59.960570663993146, 59.96173230516865, 22.755169015643645, 22.91401817865049, 22.894134233778416, 0.9999898985522376, 0.9999960786742057, 0.9999908713486314, 6442.641178190711, 6480.250907455599, 6483.513937193911, 134.34724921409634, 17.063122433875975, 30.420691531259763, 6455.3606502831335, 6489.123900620479, 6485.093006105837, 285.43085931078264, 284.5602616629069, 285.1426959686099, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 795.3051, 2.766719, 2200.617, 801.2476, 2.747885, 2200.489, 815.5669, 6.7357, 5490.42, 791.863, 2.776621, 2199.408, 810.3762, 6.779746, 5495.278, 829.9789, 2.628539, 2181.575, 99.9889, 100.0, 99.82442, 99.918, 99.91275, 99.15572
19643.35232, 59.96289204156825, 59.96161198284932, 59.958327959034165, 22.729977568331027, 22.89233377656763, 22.85363641766793, 0.9999894515410576, 0.9999938631156127, 0.9999885254596903, 6441.794390864697, 6477.432288080017, 6473.889101817226, 136.36661859611945, 17.9456753549307, 32.35469135067842, 6441.896430347525, 6482.128849558474, 6478.391573164535, 285.4455134263206, 284.59315802639406, 285.0791047890391, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 796.1133, 2.764399, 2199.64, 802.6095, 2.740517, 2200.18, 818.9445, 6.69502, 5483.847, 786.6393, 2.791882, 2196.519, 804.4058, 6.83636, 5499.705, 836.2216, 2.596859, 2171.601, 100.0, 100.0, 99.68446, 99.87783, 99.99322, 98.7291
19645.774400000002, 59.96516879168113, 59.962279476371585, 59.96367952167316, 22.750339818770573, 22.923221019120252, 22.880720589933635, 0.9999866834158829, 0.9999942135640245, 0.9999834165828502, 6451.207415741679, 6479.003554159134, 6480.6377001332, 133.98763459994598, 27.025514165531604, 35.847278305947896, 6447.1957869442895, 6480.911371308825, 6474.564955771069, 285.2945838893472, 284.6310541114712, 285.27031705116804, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 794.2404, 2.769217, 2200.015, 803.0375, 2.739964, 2200.227, 812.6745, 6.759814, 5493.193, 786.853, 2.79133, 2197.183, 804.4248, 6.836543, 5499.652, 836.1819, 2.596676, 2171.894, 99.99929, 100.0, 99.87483, 99.85914, 99.99424, 98.70013
19648.120560000003, 59.96302005717855, 59.969291478338185, 59.963112538594785, 22.744294281109227, 22.903955588795245, 22.852668855245632, 0.9999888587186546, 0.9999956041709127, 0.9999874963652534, 6441.755513648066, 6490.152656183237, 6482.0463549493, 132.50795090055226, 22.900842186861496, 33.087934520177896, 6452.689972166989, 6492.119948874585, 6491.238841971604, 285.38133765563265, 284.6398169891403, 285.0928536538682, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 787.8726, 2.78867, 2197.471, 809.3217, 2.716203, 2198.29, 806.3657, 6.819269, 5498.95, 780.6779, 2.809717, 2193.635, 798.1492, 6.891148, 5500.055, 842.5041, 2.562616, 2159.827, 99.88036, 99.96196, 99.97952, 99.66658, 99.9996, 98.17256
19650.63436, 59.96262143082828, 59.96751167877715, 59.96409119135569, 22.735243355497754, 22.92046633245606, 22.85502669168187, 0.9999891405193598, 0.9999947003419277, 0.9999892116449655, 6449.867923003846, 6486.222198994367, 6480.769942884701, 140.05567772313748, 22.23944890073244, 31.904477186238182, 6451.170612782224, 6487.033392708694, 6479.559320389625, 285.3300460567764, 284.63756527009764, 284.988043960955, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 794.1813, 2.769574, 2199.528, 803.0181, 2.740701, 2200.177, 812.6551, 6.75963, 5493.474, 786.9889, 2.790779, 2196.345, 803.2612, 6.851153, 5500.369, 836.2614, 2.597592, 2171.315, 99.99928, 100.0, 99.87683, 99.83247, 100.0, 98.73139
19653.09344, 59.96423826613476, 59.96689630030236, 59.9642950163159, 22.724678889431797, 22.9144899118375, 22.87965588206971, 0.9999888120028093, 0.9999924730770944, 0.9999915861302313, 6453.280737185592, 6481.695689257066, 6487.325317860164, 136.88672379933178, 19.89621498610677, 34.73585092979761, 6459.842777460914, 6486.2018924694075, 6482.822442194835, 285.47643997533424, 284.82222777398437, 285.1142652481786, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 794.201, 2.769217, 2199.784, 801.8702, 2.744385, 2200.85, 814.9845, 6.731282, 5487.522, 790.7755, 2.779011, 2198.903, 792.9227, 6.932969, 5496.712, 830.1181, 2.628356, 2181.343, 100.0, 100.0, 99.79207, 99.94143, 99.94712, 99.15818
19655.438960000003, 59.96331568812497, 59.962041528349516, 59.96066382715063, 22.73998320120629, 22.91500710697088, 22.872084851050836, 0.9999897995382442, 0.9999953670163855, 0.9999872346478824, 6453.139289300752, 6487.6419535070545, 6484.060378501574, 136.27555124220817, 22.7322306353592, 31.69377064315495, 6449.280610160771, 6487.399073097628, 6477.457413392433, 285.4771473468502, 284.60048231692537, 285.1693462384906, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 796.5471, 2.762257, 2200.151, 801.5784, 2.742727, 2200.572, 812.7133, 6.759814, 5493.304, 786.5617, 2.793169, 2196.43, 798.1683, 6.890965, 5499.89, 836.1024, 2.597775, 2171.374, 99.99164, 100.0, 99.88097, 99.83633, 100.0, 98.69741
19657.866680000003, 59.95473177191762, 59.9579549781552, 59.961234369725574, 22.72606742617329, 22.891744657057604, 22.859647858575894, 0.9999869945385068, 0.9999903394650181, 0.9999823596780673, 6442.568189149841, 6476.138736451429, 6479.772041044169, 129.65151315056664, 22.43253934674658, 33.69503301795885, 6443.735149064878, 6474.855234801729, 6480.661520761624, 285.4415293526707, 284.5719810630668, 285.07117062901875, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 794.2207, 2.769396, 2200.293, 803.0569, 2.739596, 2200.052, 818.8863, 6.695204, 5482.782, 793.1834, 2.771841, 2198.948, 798.1683, 6.890965, 5500.106, 836.2018, 2.596859, 2171.665, 99.97929, 100.0, 99.68554, 99.97696, 100.0, 98.73618
19660.21048, 59.958057112354595, 59.95983562521559, 59.96127430039246, 22.70417729713416, 22.873245618528582, 22.83885043476319, 0.9999872638974383, 0.999991863449064, 0.9999889203944462, 6433.57378102195, 6474.026486179759, 6465.281034644732, 136.58888979626363, 25.15983547344149, 29.503413778169147, 6442.494432845307, 6474.660082367209, 6473.0631248218115, 285.461504263289, 284.6278526303928, 284.9634714559067, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 787.8726, 2.789384, 2197.294, 809.3411, 2.716939, 2199.253, 825.1952, 6.625808, 5468.229, 799.5139, 2.752535, 2199.999, 804.4058, 6.836908, 5499.868, 842.5638, 2.562982, 2159.247, 99.87558, 99.942, 99.42096, 100.0, 99.9962, 98.15685
19662.6428, 59.95909877179064, 59.95867672187655, 59.95774180940944, 22.73835803072859, 22.893978924508847, 22.863075175742416, 0.999988677546775, 0.9999946931313979, 0.9999872174998294, 6450.306323761799, 6483.540888334049, 6474.8894562258665, 133.90914576087516, 26.863723943244622, 33.415595175182716, 6447.2094008662525, 6481.724608235326, 6483.113896432948, 285.6831694370508, 284.6458871789216, 285.10493284230995, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 794.2798, 2.769217, 2200.078, 802.9597, 2.739964, 2200.347, 818.9057, 6.69594, 5482.832, 793.1834, 2.772025, 2199.354, 798.1683, 6.890782, 5500.402, 836.2018, 2.597042, 2171.829, 100.0, 100.0, 99.68646, 99.95827, 100.0, 98.71813
19665.073760000003, 59.96389333393912, 59.96318620034386, 59.96728521858291, 22.768707953061355, 22.909972858426666, 22.876735237430328, 0.9999887470055527, 0.9999948015780059, 0.9999901298427045, 6448.522855369282, 6490.1287243373545, 6490.322614744696, 137.0224508052729, 17.42381763786898, 30.442932911942535, 6455.3640263029265, 6483.98724806466, 6490.775809573739, 285.57046748647525, 284.63004780993737, 285.07243919818114, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 794.1616, 2.769574, 2199.763, 803.0181, 2.739227, 2199.844, 818.8669, 6.70091, 5484.565, 801.4946, 2.744261, 2200.584, 807.6294, 6.807688, 5497.817, 834.2136, 2.608396, 2176.24, 99.98781, 100.0, 99.71796, 100.0, 99.95891, 98.88068
19667.395, 59.965934778143406, 59.968113309658015, 59.96573686591597, 22.750095934128492, 22.91090667451711, 22.863125338137646, 0.9999923132097867, 0.9999955186638844, 0.9999907079905156, 6448.878427721941, 6484.258673958239, 6476.109144659645, 134.47636265860274, 22.016903480693145, 24.667543197556256, 6448.959834858622, 6482.988060706865, 6475.638772736532, 285.4160869360463, 284.8208289871704, 285.1650310596162, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 799.2086, 2.755297, 2200.696, 799.3215, 2.752305, 2200.388, 816.3045, 6.716741, 5485.455, 800.5625, 2.749961, 2200.818, 804.5392, 6.83636, 5499.702, 835.168, 2.600522, 2172.454, 100.0, 100.0, 99.73415, 99.99509, 99.99317, 98.7745
19669.81272, 59.97276237877605, 59.96998858834104, 59.967438351915334, 22.737537980034823, 22.911540465234086, 22.870138807256808, 0.9999927740802766, 0.9999983059861618, 0.9999902079664776, 6448.954928773721, 6479.308090492075, 6482.971901364761, 137.25405953685686, 21.79352467125136, 26.781214743641158, 6453.240436186701, 6486.155661668994, 6482.977115147338, 285.54013198843876, 284.68643421095027, 285.0885787891271, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 794.1418, 2.770645, 2199.59, 802.9402, 2.739964, 2200.745, 812.6745, 6.759262, 5493.134, 799.6304, 2.752535, 2199.93, 804.4058, 6.836908, 5499.759, 836.2018, 2.597409, 2171.436, 99.97996, 100.0, 99.87678, 100.0, 99.99424, 98.73101
19672.208720000002, 59.97195076877971, 59.97017600589251, 59.97495360156451, 22.730624722825567, 22.89504361307484, 22.846070011007743, 0.9999908765193766, 0.9999945590521807, 0.9999906238180841, 6446.904429235418, 6477.692608039078, 6473.223694780567, 135.78073398257038, 22.057809169753796, 26.88877302022138, 6451.772880383878, 6483.902442098338, 6480.58671355548, 285.5233794558895, 284.66560874209335, 285.1313526979433, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 787.912, 2.789384, 2197.409, 809.3411, 2.71786, 2199.754, 806.3463, 6.819269, 5498.895, 793.164, 2.772944, 2199.849, 798.1301, 6.89133, 5500.049, 842.4246, 2.562616, 2159.776, 99.89388, 99.94691, 99.97959, 99.95382, 99.99949, 98.13587
19674.55228, 59.97253842427489, 59.97349519420014, 59.97300358691244, 22.74583376343305, 22.91690202947971, 22.86859046876351, 0.9999921309910365, 0.9999971510382891, 0.9999938054632682, 6447.796255015554, 6482.939405519881, 6484.486754692731, 135.64627764007412, 18.729571174672856, 26.755585954216258, 6447.003253463425, 6486.352069975475, 6483.649204983845, 285.5614794877591, 284.7177199268769, 285.1582177833699, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 794.2601, 2.769217, 2199.628, 803.0181, 2.740148, 2200.678, 812.6551, 6.75963, 5493.364, 799.6304, 2.752351, 2200.448, 804.4058, 6.836908, 5499.703, 836.1819, 2.597409, 2172.003, 99.97974, 100.0, 99.87372, 100.0, 99.9932, 98.70801
19676.943600000002, 59.97682696690683, 59.97746554547028, 59.979482231941546, 22.75208034966103, 22.913002722710637, 22.88108051158997, 0.9999894958899244, 0.9999945069850282, 0.9999890878866726, 6449.256069594465, 6478.98403029882, 6474.674439669498, 136.3062123165621, 21.645447321019674, 32.78852276925136, 6448.644165730375, 6477.66928409854, 6485.848568164209, 285.3276965052065, 284.786714477755, 285.13903268334684, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 800.0, 794.1616, 2.770288, 2200.246, 803.0375, 2.73978, 2200.567, 812.6551, 6.75963, 5493.251, 793.2028, 2.773128, 2199.287, 798.1492, 6.891695, 5499.918, 835.2276, 2.601987, 2174.091, 99.96474, 100.0, 99.87896, 99.96618, 99.99739, 98.82094
