TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
19693.237680000002, 59.966813468265904, 59.968744731102284, 59.96919780557101, 22.725459452172963, 22.894264099548867, 22.875388660021414, 0.9999888977158568, 0.9999960858762947, 0.9999907161174398, 6447.184534366174, 6481.3548854431065, 6477.417707526585, 134.46955344373555, 22.643671247456496, 28.318103967245406, 6441.320885434753, 6476.82048164205, 6478.767942920282, 285.469131820248, 284.6961316622707, 285.17984816639665, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 794.1813, 2.769396, 2199.475, 803.0181, 2.740701, 2200.173, 818.9057, 6.694836, 5482.667, 786.9501, 2.790595, 2197.275, 804.0052, 2.7375, 2200.328, 835.168, 6.505374, 5433.783, 100.0, 100.0, 99.68545, 99.87473, 100.0, 98.79467
19695.723800000003, 59.96629447388895, 59.958571096444444, 59.9623602248029, 22.77173124484313, 22.935349987795878, 22.88805900356715, 0.999987408442351, 0.9999960968851307, 0.9999899973804183, 6455.940071982694, 6484.689914460187, 6486.463624463833, 129.22275873603388, 17.906854944445058, 33.78461372874153, 6450.398932432082, 6488.793892579562, 6486.438449646033, 285.35388410747856, 284.5158231974306, 285.14066640416803, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 794.2404, 2.770645, 2199.997, 803.5628, 2.735912, 2200.208, 821.041, 6.667777, 5475.623, 796.3098, 2.761361, 2199.633, 799.0648, 2.75631, 2200.185, 825.1279, 6.630812, 5470.447, 99.98236, 100.0, 99.59407, 99.98192, 100.0, 99.46128
19698.158440000003, 59.961240718028215, 59.96097226174259, 59.96245777481256, 22.74860997017707, 22.898000482627296, 22.8724446936079, 0.9999862949700636, 0.9999967841788774, 0.9999889622459666, 6445.5988537092635, 6483.884085888762, 6487.790576389849, 126.57354919662475, 17.88565855086381, 31.901752571233033, 6451.1620454365875, 6480.038087144389, 6488.215139832605, 285.28775199528343, 284.4284367836785, 284.94765222549137, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 790.9283, 2.777427, 2198.669, 804.769, 2.736833, 2200.657, 818.1293, 6.703487, 5484.404, 793.2805, 2.772025, 2198.846, 803.7381, 2.737134, 2200.053, 830.2374, 6.566903, 5452.222, 99.96442, 100.0, 99.71596, 99.97609, 100.0, 99.13198
19700.61808, 59.965921933085546, 59.96409586278553, 59.96375250120136, 22.77038596223276, 22.903619128720038, 22.89654680702544, 0.9999873282630418, 0.999998100781713, 0.9999833820525532, 6459.875817536835, 6487.917717033796, 6487.998788143317, 126.0220319326022, 13.611351867869757, 31.163427701842465, 6458.507623486425, 6482.416390553547, 6479.44336612806, 285.37767292229637, 284.5932350325771, 284.9748394300134, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 788.0303, 2.789206, 2197.304, 803.0959, 2.739964, 2200.385, 825.2922, 6.624888, 5467.836, 793.3193, 2.771289, 2198.555, 803.7, 2.7375, 2200.308, 823.8555, 6.64125, 5471.764, 99.8982, 100.0, 99.41381, 99.98591, 100.0, 99.4822
19702.988240000002, 59.967323194967435, 59.96899577809963, 59.96756079447923, 22.71713903709126, 22.881845062261856, 22.858756434427765, 0.9999855262661841, 0.9999940073749345, 0.9999865921887114, 6433.611206856819, 6479.326895677955, 6478.116233007613, 129.47173732691374, 26.092109583659294, 30.95243093109775, 6441.205398114228, 6481.849046092115, 6477.421407932478, 285.56285132764117, 284.64988929877717, 285.13039635080014, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 781.5047, 2.807409, 2194.112, 796.8312, 2.761331, 2200.215, 831.5817, 6.550338, 5447.391, 786.9307, 2.791514, 2196.443, 810.0709, 2.713941, 2198.568, 817.5134, 6.710103, 5485.527, 99.71661, 99.99892, 99.04208, 99.86177, 99.93104, 99.73546
19705.36372, 59.96739105937488, 59.96679190966173, 59.964826586168144, 22.748925554564796, 22.921530729275002, 22.90175582460335, 0.9999883731818778, 0.9999967511906407, 0.9999863616437854, 6457.083685166519, 6489.355934678894, 6491.793996464324, 123.36406291401681, 13.965856833194266, 34.2785180728674, 6449.899417864345, 6485.652663310617, 6485.677373244993, 285.4723305563788, 284.7502496532387, 285.19900110291854, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 787.8726, 2.789562, 2197.964, 802.9986, 2.740148, 2200.355, 825.3311, 6.62452, 5467.725, 793.1058, 2.77276, 2199.429, 803.6428, 2.738413, 2200.683, 823.8754, 6.641616, 5471.596, 99.8823, 100.0, 99.41694, 99.97263, 100.0, 99.48324
19707.72924, 59.971236947965046, 59.968212468342806, 59.97518666428017, 22.72612638373064, 22.89169780638877, 22.860301454638993, 0.9999866720470518, 0.9999968891757303, 0.9999904864133808, 6446.063734492447, 6469.858144847205, 6479.0733389538855, 131.85396316741299, 14.165226262188071, 30.080061418885634, 6443.097362733143, 6467.859003871035, 6476.198933638571, 285.48297023589384, 284.7676766780836, 285.04786425762154, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 787.912, 2.789562, 2197.021, 802.9791, 2.740517, 2200.175, 825.3699, 6.62544, 5469.461, 786.0179, 2.795559, 2196.086, 801.2584, 2.74791, 2200.529, 826.9769, 6.599864, 5459.735, 99.89649, 100.0, 99.41173, 99.82069, 100.0, 99.26652
19710.12696, 59.978502197124904, 59.977900384562844, 59.97633318028775, 22.764459152059857, 22.93876894665011, 22.880009482763047, 0.9999890639477802, 0.9999973467101584, 0.9999889809375206, 6458.900586399649, 6485.270131520842, 6488.303520088921, 129.2599023781063, 18.408039650675164, 31.873044030232904, 6454.82781827164, 6486.585360821551, 6490.918654105154, 285.4164318380759, 284.58033258709423, 285.15278199477723, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 793.1956, 2.772073, 2198.653, 806.9092, 2.726333, 2199.707, 822.5163, 6.64937, 5472.148, 785.9015, 2.795007, 2197.218, 803.5665, 2.736952, 2200.74, 824.0345, 6.640517, 5471.428, 99.96512, 99.98528, 99.4922, 99.85084, 100.0, 99.4811
19712.525, 59.973343879077156, 59.977216276124125, 59.9752995996886, 22.795755453804848, 22.927143409067664, 22.89981986434647, 0.9999871998319021, 0.999996348299503, 0.9999872095463024, 6455.702107176079, 6490.325527193268, 6485.69793627464, 124.27764254488844, 15.960991955979352, 29.78341438090456, 6454.920312131416, 6489.649597128375, 6484.234345306295, 285.48295147027136, 284.72973049922365, 285.1086400417117, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 793.0773, 2.771359, 2199.49, 802.9597, 2.740148, 2200.327, 825.1757, 6.626729, 5468.06, 786.9889, 2.791698, 2196.156, 803.8144, 2.737134, 2199.83, 823.9947, 6.640883, 5471.423, 99.99053, 100.0, 99.41181, 99.86485, 100.0, 99.47898
19714.96292, 59.97325496804914, 59.9769155633337, 59.978509852632946, 22.73083103223594, 22.900307184648906, 22.874772474748166, 0.9999848500211813, 0.9999942083926866, 0.9999843184498349, 6447.965939586682, 6476.966655919851, 6471.486594420499, 127.69517072714052, 17.79265117833893, 35.0394307544982, 6444.784626584904, 6481.566173787323, 6482.897560138456, 285.5059801450764, 284.6972296818165, 285.17791883938406, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 800.5492, 2.74905, 2200.243, 796.7534, 2.761515, 2200.43, 831.6011, 6.550338, 5447.281, 793.1834, 2.771841, 2198.346, 809.9946, 2.713941, 2198.687, 817.6327, 6.708638, 5486.164, 100.0, 99.9978, 99.04008, 99.95953, 99.93889, 99.73138
19717.333120000003, 59.97129760528077, 59.969521998960005, 59.9726574851741, 22.765865799527745, 22.935967313285957, 22.90077455926754, 0.9999858960975826, 0.9999987723058521, 0.9999847023015362, 6457.0212666604675, 6484.327831985818, 6494.019125787493, 121.99831754114894, 15.301455662743592, 34.36524724227752, 6458.785781233504, 6487.844572744434, 6491.264677173536, 285.37284430192176, 284.60416939744744, 285.1704291426748, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 794.2798, 2.769574, 2199.753, 802.9597, 2.739964, 2200.957, 825.1757, 6.626176, 5467.894, 787.0277, 2.791514, 2196.942, 803.6428, 2.7375, 2200.024, 823.8953, 6.641067, 5471.366, 99.98735, 100.0, 99.41485, 99.85449, 100.0, 99.47798
19719.87428, 59.96436629239661, 59.97074916080034, 59.968417031705634, 22.719840604691417, 22.912124480949053, 22.871365114747327, 0.9999882117747769, 0.9999972824940097, 0.9999912867869585, 6453.980705538601, 6476.572576577236, 6480.679979969464, 129.27673929078128, 13.461157523620727, 30.543336173156604, 6448.149592851818, 6480.398337113971, 6475.03686193404, 285.3904754111971, 284.53157453188544, 285.0539890901461, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 794.1418, 2.770109, 2199.943, 803.0959, 2.739964, 2199.965, 825.1369, 6.625992, 5467.78, 793.8825, 2.771105, 2199.983, 802.2503, 2.744257, 2200.929, 826.2612, 6.607006, 5462.029, 100.0, 99.997, 99.41379, 99.97174, 100.0, 99.33009
19722.365080000003, 59.96968478349998, 59.96874011495312, 59.96498543572722, 22.764232459217048, 22.93217246515358, 22.917505202702177, 0.9999881331179313, 0.9999969458928699, 0.9999900211290871, 6455.771616898098, 6481.559801085599, 6484.387680691264, 126.49012778024147, 18.559417768004096, 32.500744763312014, 6462.525956831551, 6491.927585985586, 6483.5003922734495, 285.37270574863066, 284.48978427352216, 284.96058106115794, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 788.8583, 2.783851, 2198.289, 807.0648, 2.728544, 2200.613, 822.9822, 6.646609, 5471.593, 794.4068, 2.770738, 2199.986, 803.8335, 2.737682, 2199.684, 824.0146, 6.640151, 5471.997, 99.9208, 99.9928, 99.50139, 99.99796, 100.0, 99.47695
19724.802160000003, 59.96173067202678, 59.96147391689107, 59.96711584870036, 22.770044966422883, 22.93132961150984, 22.89155006248299, 0.9999893914154712, 0.9999958500965233, 0.9999899653927484, 6455.964608993533, 6480.647046592881, 6485.928333693987, 126.30922683534982, 15.78107300095553, 30.022631297908795, 6460.074190290063, 6489.037118917488, 6478.130552493493, 285.4610959985968, 284.6238750289779, 285.0743360197047, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 788.1683, 2.789027, 2197.231, 802.9986, 2.73978, 2200.064, 825.2922, 6.626361, 5467.609, 793.397, 2.771473, 2198.7, 803.5855, 2.738048, 2200.066, 823.6169, 6.644362, 5471.997, 99.88365, 100.0, 99.41988, 99.98202, 100.0, 99.48736
19727.16472, 59.96213301740318, 59.960040732045094, 59.9607987811215, 22.726831563567867, 22.877123888000963, 22.841178202313486, 0.9999839848807223, 0.9999940536739919, 0.999986787502399, 6445.369462917652, 6480.292290713236, 6480.378481806731, 128.00587461367513, 20.141458304170534, 30.73001244021725, 6440.304183810181, 6480.0008426296345, 6480.295752030964, 285.61571534339635, 284.6317679061696, 285.06402099712113, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 781.6624, 2.806874, 2193.949, 796.8312, 2.760778, 2200.215, 831.5817, 6.550154, 5447.281, 787.0666, 2.790595, 2196.341, 810.0328, 2.714489, 2198.73, 817.4935, 6.710103, 5485.188, 99.71616, 100.0, 99.03902, 99.86728, 99.94086, 99.73752
19729.582120000003, 59.95777432535644, 59.95928354371905, 59.96484852518483, 22.762140934447604, 22.92235582574822, 22.88314377618844, 0.9999863109103052, 0.9999961053218529, 0.9999881834319369, 6447.2372393469705, 6486.759468111404, 6485.676299246008, 126.06290728991743, 16.200399109401587, 35.58685588779326, 6457.272623793453, 6485.22032895631, 6491.33371963079, 285.65183223842524, 284.6380131879076, 285.180911793751, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 787.9317, 2.789027, 2197.839, 802.9986, 2.740332, 2200.566, 825.1952, 6.625624, 5468.172, 793.3387, 2.772576, 2199.398, 803.6618, 2.738048, 2200.518, 823.9947, 6.641982, 5471.421, 99.90035, 100.0, 99.41992, 99.96722, 100.0, 99.48738
19731.93964, 59.9654308074815, 59.96377254757991, 59.96269874709832, 22.747317972998008, 22.89972007111344, 22.851079806096028, 0.9999886336986087, 0.9999966726306612, 0.9999884077693976, 6448.809714188303, 6480.003574087386, 6490.1928528600065, 125.04812075918608, 14.195517720732823, 28.58375010650427, 6452.8458290332455, 6480.586934332301, 6480.433777105463, 285.49658949329796, 284.6573810577955, 285.01982906025114, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 787.9514, 2.78867, 2197.309, 802.9986, 2.740148, 2200.517, 825.2728, 6.625256, 5467.388, 786.9501, 2.791514, 2197.014, 803.4329, 2.73823, 2200.124, 824.611, 6.629347, 5466.784, 99.88342, 100.0, 99.41686, 99.86287, 100.0, 99.39468
19734.37052, 59.95458037360961, 59.95880025260776, 59.96197496497887, 22.77705771329267, 22.959774122199754, 22.9192101181553, 0.9999899296779287, 0.9999961336597867, 0.9999873381766231, 6445.6593230015515, 6488.70517062767, 6485.019373483894, 127.44263935920662, 17.4409361085616, 32.71486917182801, 6457.363855593785, 6483.879883657814, 6487.341773652706, 285.27911818425815, 284.72652462621346, 285.08764821540984, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 794.1616, 2.770109, 2199.845, 809.1271, 2.720071, 2199.117, 820.9246, 6.674036, 5476.185, 783.8625, 2.799604, 2195.735, 801.8688, 2.741518, 2200.288, 824.7899, 6.638319, 5470.565, 99.98713, 99.95848, 99.61147, 99.7769, 100.0, 99.4728
19736.7962, 59.9588848254241, 59.96090345413075, 59.96351611896555, 22.763756738354793, 22.931966897397686, 22.888337243136615, 0.999988709518803, 0.999997227144523, 0.9999876538092348, 6449.741026267675, 6485.0150073470295, 6489.6197052140005, 123.67653655894549, 13.679252997412732, 30.604573674834228, 6444.269386369413, 6491.241306847711, 6485.531365104593, 285.34191955941856, 284.7221277995586, 285.13737524821784, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 787.9711, 2.78867, 2197.414, 802.9986, 2.739964, 2200.129, 825.1175, 6.627465, 5468.286, 786.9113, 2.792066, 2196.791, 803.6046, 2.738595, 2200.89, 823.8555, 6.641433, 5472.399, 99.88865, 100.0, 99.4107, 99.85272, 100.0, 99.49676
19739.14888, 59.96823767108519, 59.96486364982461, 59.965580439369994, 22.72497241505201, 22.874885270053785, 22.841327668940856, 0.9999871969630827, 0.9999961647866014, 0.9999849502714536, 6444.265064628264, 6474.246962758789, 6472.67942598425, 126.87524404144597, 20.34970985861355, 32.133880503595265, 6442.110462221063, 6469.56754446276, 6474.064749774612, 285.5149795607601, 284.87013774436633, 285.24008295872454, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 781.8793, 2.806695, 2193.954, 796.7534, 2.761331, 2199.84, 831.5623, 6.550706, 5447.386, 793.0281, 2.772576, 2199.572, 810.1091, 2.714124, 2198.563, 817.593, 6.710286, 5485.872, 99.73311, 99.99133, 99.04206, 99.97915, 99.93651, 99.73655
19741.506960000002, 59.973082680925785, 59.96809028504578, 59.969880968487324, 22.747468026874024, 22.921389618514578, 22.89191413689751, 0.9999884360076523, 0.9999971213201395, 0.9999870904940261, 6453.425865264006, 6487.165344133515, 6489.167210541981, 129.15674349935807, 17.452824747674015, 28.423939872873234, 6456.599506981385, 6481.748132088898, 6487.388795530597, 285.59579464537075, 284.64108730483207, 285.0926217605961, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 787.7148, 2.789027, 2197.226, 802.9791, 2.740701, 2200.118, 825.2146, 6.625624, 5468.006, 786.9307, 2.791698, 2196.892, 803.7191, 2.736769, 2200.301, 823.8555, 6.641433, 5471.477, 99.88104, 100.0, 99.4169, 99.86177, 100.0, 99.48324
19743.894600000003, 59.96807910064132, 59.967571049983576, 59.972992365769954, 22.728368272866728, 22.918699237604987, 22.87731216423794, 0.9999873162287309, 0.999998426448769, 0.999986408214371, 6449.024732081191, 6493.11060377257, 6490.395993273292, 123.73791110142952, 18.66272872845593, 28.252927242249825, 6445.100953605699, 6481.411089117493, 6486.389183275128, 285.5397597066995, 284.8478781128447, 285.1731738944589, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 787.8726, 2.788849, 2197.366, 803.0375, 2.739596, 2200.512, 825.0981, 6.626729, 5467.727, 793.3193, 2.771105, 2199.403, 803.7762, 2.736769, 2200.038, 823.8157, 6.642165, 5471.599, 99.89035, 100.0, 99.42098, 99.97147, 99.99407, 99.48108
19746.33924, 59.967407358760845, 59.971373257536406, 59.9645646585236, 22.75803263908404, 22.941008114392545, 22.900995645074858, 0.9999889051909188, 0.9999948132205444, 0.9999924387589133, 6452.702114652618, 6491.1966667045035, 6495.954823705205, 130.40156055751254, 21.46978948246715, 30.75374327172767, 6463.25688850494, 6493.375303843136, 6496.891835897627, 285.3905793447638, 284.57218796970136, 285.05829746901355, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 794.2404, 2.769396, 2199.605, 809.38, 2.716939, 2199.078, 818.8863, 6.695572, 5481.271, 798.4847, 2.755477, 2200.525, 799.5798, 2.751927, 2200.552, 827.295, 6.607555, 5464.836, 100.0, 99.95668, 99.67948, 99.97375, 100.0, 99.35926
19748.770520000002, 59.969775624729614, 59.96744782391228, 59.96604052699107, 22.774801653446875, 22.935872903257707, 22.892658490776334, 0.9999909393096287, 0.9999967102013069, 0.9999887098561948, 6462.248943367, 6493.637497117366, 6487.024139431151, 129.60910129518425, 15.991605252818317, 31.873049047721224, 6456.215874252988, 6494.591280663678, 6493.757723766468, 285.5809318970992, 284.8999777502317, 285.28517607495485, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 787.7937, 2.789919, 2198.011, 802.9986, 2.740332, 2200.35, 825.1952, 6.626361, 5467.557, 793.2028, 2.77276, 2199.47, 803.7, 2.737865, 2200.02, 823.8356, 6.642165, 5471.77, 99.88387, 100.0, 99.42094, 99.94744, 99.99948, 99.48628
19751.146960000002, 59.96837162674612, 59.968751210634515, 59.967214077274726, 22.710041352750746, 22.878604423683964, 22.835139728690123, 0.9999894030838832, 0.9999944335964637, 0.9999902438284561, 6441.32822172393, 6477.741673157716, 6479.940001626848, 128.19844178047197, 25.666135595697995, 32.15335561433221, 6437.416347164985, 6477.782938201953, 6474.44345263958, 285.6677046639744, 284.8680587582402, 285.18963894114046, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 783.8902, 2.801341, 2195.076, 797.8429, 2.757647, 2200.041, 831.4652, 6.551995, 5447.445, 786.853, 2.791514, 2197.441, 810.0328, 2.714306, 2198.846, 817.4935, 6.70937, 5485.759, 99.76159, 100.0, 99.04414, 99.88228, 99.93097, 99.74078
19753.51824, 59.96860430304247, 59.967691151869715, 59.97132615895795, 22.715860139898723, 22.894770104549124, 22.852295225573855, 0.9999844783313859, 0.9999974067740997, 0.9999885014854463, 6450.1426607804015, 6490.1879866313075, 6484.354097973248, 126.52117413102576, 18.444185796797683, 29.406868369089352, 6444.667771008606, 6485.655056695963, 6488.852828800011, 285.6652573360085, 285.04432152895254, 285.4564587933314, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 787.9317, 2.78867, 2197.624, 803.0569, 2.739411, 2199.944, 825.234, 6.626176, 5468.178, 793.164, 2.772208, 2200.222, 803.6237, 2.736769, 2200.459, 823.8157, 6.642898, 5472.626, 99.89059, 100.0, 99.41379, 100.0, 99.99428, 99.48733
19755.875040000003, 59.96973837662941, 59.96802271191448, 59.97076729183629, 22.739268508721857, 22.900371005735146, 22.858288618707196, 0.9999856881862798, 0.9999972887538722, 0.9999890441447808, 6459.047452872052, 6492.265561674914, 6494.7066591117045, 123.38453921998371, 16.193312842829982, 31.105886103197804, 6451.246971131594, 6492.059372937091, 6485.223988379783, 285.67196590507893, 284.9708690813424, 285.33954636733256, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 787.8331, 2.789027, 2197.289, 803.0569, 2.740332, 2199.952, 825.1952, 6.62452, 5467.947, 793.3582, 2.771841, 2199.024, 803.7572, 2.736952, 2200.56, 823.6567, 6.643996, 5471.651, 99.90126, 99.99642, 99.40979, 99.95425, 100.0, 99.47168
19758.226160000002, 59.96733938665116, 59.97009932553579, 59.97152693463728, 22.71406270846742, 22.896712095154367, 22.876822087347318, 0.9999883444346606, 0.9999962835966992, 0.9999885392126869, 6447.169704631049, 6482.1242604460185, 6482.154771829874, 132.18198271018036, 15.852002447864379, 29.346933464796393, 6446.681115882416, 6482.8902886920605, 6482.8636921631105, 285.67641401093675, 284.8667641453926, 285.3274848069726, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 794.2207, 2.770109, 2199.433, 809.3605, 2.717124, 2199.132, 818.9445, 6.696125, 5482.784, 799.3391, 2.751616, 2200.405, 797.3862, 2.758502, 2200.347, 830.0386, 6.572579, 5455.491, 100.0, 99.94899, 99.68752, 100.0, 100.0, 99.16124
19760.63968, 59.97163143562432, 59.96479863119876, 59.96564612591159, 22.76555266152817, 22.911727280666714, 22.877539671070778, 0.9999888509457532, 0.9999972909028189, 0.9999889152323002, 6458.606274540787, 6492.34193442582, 6490.087664904193, 130.54161189918273, 14.949416354654886, 29.48874009789506, 6456.358529567807, 6491.14240341877, 6487.113957703611, 285.6518358691417, 284.8986128862676, 285.3283550875059, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 787.912, 2.788849, 2197.964, 803.0181, 2.740148, 2200.172, 825.2534, 6.626176, 5467.779, 793.164, 2.77276, 2199.27, 803.6428, 2.7375, 2200.616, 823.8754, 6.641433, 5471.941, 99.89514, 100.0, 99.41581, 99.97349, 100.0, 99.48318
19762.98744, 59.96286091901198, 59.97023609078953, 59.969755521695255, 22.70188394043647, 22.887480868118516, 22.848163532906824, 0.9999888157230127, 0.9999960577024843, 0.9999864931225846, 6444.3180605331345, 6476.37627349252, 6476.723515069836, 124.73100387192926, 19.328882073260957, 28.80326114965692, 6447.278542348913, 6483.239143045305, 6481.90583919196, 285.75453681047617, 285.01654531739035, 285.2705433341033, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 794.4178, 2.767432, 2199.554, 801.1503, 2.746411, 2200.135, 827.8157, 6.595989, 5457.059, 788.9696, 2.788021, 2197.256, 809.6703, 2.714854, 2198.46, 817.0363, 6.715047, 5486.274, 99.97831, 100.0, 99.24138, 99.87387, 99.949, 99.74903
19765.350400000003, 59.96386056895726, 59.96835254579068, 59.968893453136495, 22.735855875254767, 22.9085344584465, 22.866816132067733, 0.9999880892085137, 0.9999968505769042, 0.999989551043048, 6448.568284037516, 6480.033850444303, 6481.926418361896, 126.37693329349577, 15.462080768430042, 33.58831680434912, 6449.771573755804, 6490.083344670369, 6481.999092992198, 285.6732709900923, 284.89395972175697, 285.328786479145, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 796.1528, 2.765648, 2199.991, 802.4927, 2.741806, 2200.061, 825.6223, 6.623415, 5467.498, 793.2222, 2.77276, 2198.418, 803.6237, 2.737682, 2200.013, 823.7959, 6.643081, 5471.421, 99.9866, 100.0, 99.40566, 99.9267, 100.0, 99.47898
19767.75212, 59.96974343767437, 59.97137921038137, 59.96672311203652, 22.743787623541014, 22.931070757186433, 22.885949219552025, 0.9999893079307294, 0.9999966371486365, 0.9999897702540235, 6455.559351916798, 6495.958879266512, 6495.882207125005, 127.8008052667692, 15.785015889138549, 31.517907336150074, 6456.075524382522, 6499.57202375419, 6496.513174111495, 285.7660340543943, 284.9859566240204, 285.4162304301768, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 794.2798, 2.769396, 2199.9, 803.0181, 2.739964, 2200.342, 825.2534, 6.625624, 5468.007, 793.2417, 2.772392, 2199.082, 803.6809, 2.738048, 2200.582, 823.8953, 6.641433, 5471.765, 99.98758, 100.0, 99.41488, 99.95688, 100.0, 99.48523
19770.113240000002, 59.967492629299464, 59.96741421287724, 59.96823643486813, 22.697203096179393, 22.901022751467572, 22.826252685760263, 0.999992221458378, 0.9999958266259888, 0.9999931885147612, 6451.598181852712, 6483.898216769023, 6480.333510126122, 134.82427553351351, 16.228986824594813, 29.15559168561049, 6451.877052451792, 6484.305720143137, 6481.906976367461, 285.7699470766764, 285.0802797386089, 285.3865756570716, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 787.9514, 2.788849, 2198.126, 809.3217, 2.716939, 2198.912, 818.9057, 6.694836, 5483.455, 799.3973, 2.752167, 2200.632, 797.5007, 2.758684, 2200.684, 830.1976, 6.567269, 5452.392, 99.91344, 99.96223, 99.69777, 100.0, 99.99735, 99.13304
19772.458680000003, 59.96492974225854, 59.96727082455001, 59.96735507270539, 22.757237112823237, 22.955261074594187, 22.893394829110132, 0.9999892086317633, 0.9999952762596296, 0.9999932856166113, 6461.307871846473, 6492.452560153324, 6484.07405949566, 129.93691184680574, 16.34652723006684, 26.991871093281134, 6462.849128087379, 6489.170230869753, 6483.908246691402, 285.7097863914239, 285.0364736005794, 285.3846317124565, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 794.2601, 2.770466, 2199.293, 803.0764, 2.740148, 2200.455, 825.2146, 6.624888, 5467.89, 793.1446, 2.772944, 2199.345, 803.7381, 2.737134, 2199.807, 823.8157, 6.641799, 5471.94, 100.0, 100.0, 99.42192, 99.99661, 100.0, 99.48632
19774.80904, 59.95963108052234, 59.96664562050062, 59.963487151918144, 22.702916880465594, 22.867575837478267, 22.847695133432456, 0.9999882332319585, 0.9999951046307892, 0.9999884586289628, 6439.402902766857, 6477.680946132936, 6472.666231277317, 134.42020486063257, 23.476751120711015, 30.432104384009335, 6450.260887014218, 6478.6794556236855, 6481.447408668136, 285.81706102687207, 285.07862188662347, 285.4926653836783, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 788.0303, 2.787956, 2196.791, 803.0569, 2.740332, 2200.509, 825.1563, 6.625808, 5468.117, 792.4649, 2.776437, 2198.915, 805.6647, 2.729099, 2199.396, 816.6188, 6.725119, 5485.647, 99.89821, 100.0, 99.41576, 99.96149, 99.97114, 99.79151
19777.1924, 59.96415307345842, 59.965385179363295, 59.9654188636426, 22.741643321387844, 22.887237687973688, 22.837246841638887, 0.9999886017301264, 0.9999961624252086, 0.9999873501138269, 6441.852335095597, 6484.394205279873, 6474.742336432917, 128.07376617930663, 19.70553312816355, 33.89106553897864, 6451.252584561598, 6485.528037443102, 6484.828147956685, 285.85068016872117, 285.16483318631987, 285.4702267162294, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 781.8201, 2.805089, 2194.455, 798.3488, 2.756357, 2200.607, 829.2523, 6.583288, 5458.404, 791.261, 2.778644, 2198.535, 804.0242, 2.736221, 2199.743, 823.9748, 6.641433, 5472.394, 99.74657, 100.0, 99.21169, 99.94999, 99.98692, 99.49667
19779.573920000003, 59.967072194703604, 59.972104757225516, 59.9655435343793, 22.73272563171911, 22.913652699587892, 22.87961341503601, 0.9999893258827562, 0.9999948514186813, 0.9999885223887407, 6454.300597599532, 6497.241205582412, 6490.421381599894, 125.24806563403581, 17.603966943967407, 29.020186851719245, 6456.26605328363, 6501.748924256157, 6493.304612711966, 285.7631039455835, 285.11183118198613, 285.3960643117345, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 787.774, 2.78867, 2197.791, 802.9986, 2.739964, 2200.84, 825.3893, 6.625808, 5467.949, 793.4164, 2.772208, 2199.292, 803.7381, 2.737682, 2200.2, 823.9351, 6.6407, 5471.885, 99.8899, 100.0, 99.4179, 99.97127, 100.0, 99.4822
19781.97516, 59.96850916387973, 59.97024454069924, 59.96824578341523, 22.73912657408454, 22.901993338779874, 22.844681290626635, 0.9999906977585226, 0.9999976764656415, 0.999991007898127, 6449.7066193354385, 6486.7319311906085, 6481.81686762253, 132.8908618661235, 20.70055485384455, 25.61764085544285, 6444.274175736668, 6484.659928027074, 6479.999673153021, 285.74972599747304, 284.97217421467184, 285.2638027836896, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 794.2404, 2.770288, 2200.498, 809.38, 2.716571, 2198.855, 818.8863, 6.695756, 5483.063, 799.611, 2.752167, 2200.555, 797.3672, 2.759415, 2200.3, 830.1777, 6.567086, 5452.274, 99.97974, 99.94371, 99.69261, 100.0, 100.0, 99.13091
19784.375920000002, 59.971639621392534, 59.9700144988401, 59.966496952148454, 22.75173577856424, 22.90779062287246, 22.87492170232521, 0.999990573441706, 0.9999949323327367, 0.99998827083776, 6455.913271235033, 6488.204904349254, 6488.111380818082, 130.5672830355984, 13.820024162240657, 31.642997114850004, 6458.57773377929, 6494.086259979575, 6491.60702440794, 285.7341777395937, 285.11312872102235, 285.5023866827593, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 787.8923, 2.78867, 2197.036, 802.8819, 2.740517, 2200.617, 825.234, 6.625992, 5468.227, 793.1252, 2.773128, 2199.63, 803.7, 2.737317, 2200.95, 823.7959, 6.640883, 5471.941, 99.8973, 100.0, 99.41371, 99.97782, 100.0, 99.48215
19786.76988, 59.96521610282917, 59.96522784167267, 59.96865435265535, 22.750982923548147, 22.911075649203983, 22.868909369904056, 0.9999906513530429, 0.9999952267516001, 0.9999895884615395, 6451.950899893098, 6485.858241949309, 6485.825471907387, 129.53262036360115, 19.087101879094234, 28.208660806049465, 6446.3373518722665, 6483.5968248313275, 6474.9319621442, 285.52823741952255, 284.84181222763965, 285.2941824306856, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 794.0827, 2.769039, 2199.883, 803.0181, 2.739964, 2200.01, 825.2534, 6.626176, 5467.611, 793.2611, 2.771841, 2200.067, 803.7762, 2.738048, 2199.893, 823.7363, 6.649673, 5474.288, 99.99327, 100.0, 99.40971, 99.93843, 99.99371, 99.51859
19789.21112, 59.96540487732198, 59.96302272804162, 59.967495406768286, 22.71973290803035, 22.89374388027656, 22.86827809229255, 0.9999912740848087, 0.9999955556697274, 0.9999894570929099, 6446.448564986963, 6490.908333034157, 6481.6976609183475, 122.59233140183687, 18.1749168842598, 28.149120882196257, 6448.073948606721, 6481.951201791567, 6491.563647884971, 285.67641290929686, 285.01101773699173, 285.4197959078656, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 800.3915, 2.749229, 2200.343, 796.6755, 2.76041, 2200.383, 830.7275, 6.566353, 5453.297, 789.6492, 2.781953, 2198.6, 806.2751, 2.73056, 2199.669, 822.7422, 6.648391, 5471.707, 100.0, 100.0, 99.12589, 99.91034, 99.98356, 99.51229
19791.665640000003, 59.96648105814002, 59.96407019648179, 59.95960965077723, 22.72802310379477, 22.934070350244244, 22.880801876059365, 0.9999879529819672, 0.99999611381133, 0.9999924066926335, 6460.00141699961, 6490.140302659513, 6490.749921768145, 122.66284363384375, 17.166029124794704, 28.525094255911654, 6463.791701355473, 6499.68652331497, 6490.104370942827, 285.6112769855708, 285.01980484362673, 285.4575183331332, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 794.0433, 2.770288, 2199.255, 802.9402, 2.739964, 2200.35, 825.3699, 6.624336, 5468.114, 786.9307, 2.792066, 2196.5, 803.7381, 2.738413, 2199.969, 823.8555, 6.642715, 5471.997, 99.96473, 100.0, 99.41687, 99.83952, 100.0, 99.48839
19794.03464, 59.962232597803144, 59.95829807059933, 59.96448506523233, 22.70286849314135, 22.873298807477425, 22.83850848667833, 0.9999876317169522, 0.9999949074867832, 0.9999880073298202, 6443.613849578353, 6481.32008091904, 6472.146049972722, 130.61861612799999, 19.729432706801845, 29.158828206705948, 6445.304207147752, 6479.63744655269, 6477.757412493024, 285.66447852026295, 285.0396326766938, 285.4298519699439, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 788.6414, 2.787778, 2198.064, 809.3022, 2.717124, 2199.03, 818.5175, 6.698333, 5484.017, 780.6196, 2.808981, 2193.088, 797.5388, 2.75905, 2200.521, 830.1976, 6.567269, 5452.565, 99.86707, 99.95161, 99.69774, 99.67891, 99.99055, 99.13616
19796.35728, 59.96074302526083, 59.96041685723872, 59.963144256906936, 22.75795714129086, 22.935879006263463, 22.86472693789592, 0.9999890926284257, 0.9999962747535054, 0.9999867331425967, 6460.746187941144, 6497.270857397342, 6493.4755477886965, 126.84036810060661, 16.291889455797445, 29.657744250029737, 6457.089203372669, 6493.17395728601, 6485.115368016852, 285.5884451898888, 284.92780343183, 285.3915323889943, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 794.201, 2.769217, 2199.885, 802.9402, 2.739964, 2200.278, 825.1563, 6.626913, 5468.059, 786.9307, 2.79225, 2197.28, 803.6046, 2.737317, 2199.867, 823.7959, 6.64125, 5471.597, 99.99338, 100.0, 99.41786, 99.8221, 99.99255, 99.48428
19798.77736, 59.955456281740126, 59.960191841973625, 59.953109699381066, 22.72863456181608, 22.90003147697654, 22.872741348314687, 0.999988012571004, 0.9999962691821391, 0.9999865449633886, 6446.941620626487, 6493.143325989989, 6483.0758854831565, 125.74847043748377, 17.03555379489194, 31.002678396312604, 6436.978691586019, 6479.675451725924, 6477.789517568194, 285.740814426797, 285.0991501251259, 285.54879337610924, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 787.9711, 2.788849, 2197.581, 802.9986, 2.739964, 2200.35, 825.2146, 6.627649, 5468.004, 786.9695, 2.790962, 2196.906, 803.6428, 2.737134, 2200.635, 823.8356, 6.641982, 5472.051, 99.89013, 100.0, 99.42194, 99.85798, 99.99436, 99.48322
19801.27388, 59.95552975448833, 59.95341869929378, 59.95250496257502, 22.722397028136438, 22.874960274446888, 22.82872395836095, 0.9999882600184696, 0.9999930870914551, 0.999988124178027, 6445.832110275174, 6486.324565497316, 6486.3079862289, 122.95217782182965, 19.792528610173576, 33.92715004589354, 6445.69685928297, 6480.621402109934, 6472.908031546259, 285.6941935744663, 285.0780778645973, 285.3807277681098, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 781.485, 2.807052, 2194.054, 796.7923, 2.760962, 2199.989, 831.5623, 6.550154, 5448.568, 792.2125, 2.775702, 2198.511, 808.1635, 2.723803, 2199.653, 820.9926, 6.673479, 5476.229, 99.73355, 100.0, 99.04515, 99.93208, 99.9828, 99.57465
19803.66748, 59.95592388919097, 59.95368445852172, 59.9524585102153, 22.7397721363279, 22.91123423028109, 22.89883957512779, 0.9999874500508817, 0.9999954071837164, 0.9999923672137416, 6450.820812161109, 6491.773211169145, 6483.612643910945, 127.36117231231765, 16.585649502974775, 30.875637338305182, 6452.765424447243, 6483.26390355756, 6487.754978345186, 285.6753899597407, 284.88225346663, 285.3389096441203, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 787.9514, 2.789027, 2197.744, 802.9986, 2.73978, 2200.45, 825.234, 6.625808, 5467.889, 792.1154, 2.776437, 2199.227, 803.6428, 2.7375, 2200.013, 823.8356, 6.641982, 5471.764, 99.86753, 100.0, 99.41792, 99.96344, 100.0, 99.48841
19806.093920000003, 59.951952821465085, 59.955839967281044, 59.9605076757681, 22.713946752803714, 22.898706055357763, 22.843831935936535, 0.9999905658670197, 0.9999963881662671, 0.9999894352445842, 6448.485607740286, 6483.328592961991, 6479.535581144783, 129.9398666105203, 17.742258259233722, 29.695636242677665, 6448.329117099591, 6481.960011814925, 6477.356590730243, 285.53642503061536, 284.80967551281776, 285.3534202186224, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 791.4015, 2.776534, 2199.236, 808.3489, 2.720623, 2199.394, 818.5369, 6.700542, 5483.786, 799.6692, 2.750513, 2199.573, 797.5579, 2.758867, 2200.073, 830.1777, 6.567452, 5452.393, 99.95657, 99.97105, 99.71096, 100.0, 100.0, 99.13303
19808.5252, 59.95667602715216, 59.95956706012733, 59.956916945804075, 22.71449822698517, 22.919580099469417, 22.884620984942096, 0.9999909787525337, 0.9999954991600088, 0.9999917779674986, 6451.628928867138, 6489.727075696912, 6489.103827141392, 129.65951649743624, 13.333229590483825, 29.072909376107873, 6460.8141456258145, 6488.999735965317, 6485.18431038257, 285.59344292234005, 284.9804505871149, 285.33740685539516, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 787.8331, 2.789384, 2197.501, 803.0569, 2.740332, 2200.404, 825.7581, 6.624336, 5467.667, 793.3193, 2.771657, 2199.01, 803.6618, 2.737317, 2200.077, 823.7959, 6.642715, 5471.654, 99.91513, 100.0, 99.41072, 99.96948, 100.0, 99.48731
19810.998600000003, 59.95849159975578, 59.961718446405, 59.96053949157246, 22.74872053181738, 22.92754726640651, 22.868173296323352, 0.9999892447383353, 0.9999954861836226, 0.9999914717587072, 6450.359579204858, 6485.198326558598, 6480.768884643801, 130.41452756244462, 19.946929002518345, 28.00954931942033, 6449.648446734356, 6483.475172809964, 6479.518754825128, 285.60023319371106, 284.94762273145875, 285.38004554669305, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 800.0, 794.2404, 2.769574, 2199.433, 803.0375, 2.739964, 2200.165, 825.1563, 6.625808, 5467.721, 793.2999, 2.772944, 2199.466, 803.6618, 2.738048, 2199.919, 823.8356, 6.641433, 5471.539, 99.97281, 100.0, 99.4179, 99.9743, 100.0, 99.48945
