TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
19827.33336, 59.976329280423755, 59.97848780793085, 59.97641735273766, 19.001327160274318, 19.154645185550645, 19.1152073710013, 0.9999937170967927, 0.9999994250951669, 0.99999459335903, 5381.177483607181, 5406.437871899772, 5410.359460605019, 93.59303480518724, 7.322324537777604, 14.925503693398468, 5386.550459784829, 5417.115623547943, 5412.486151945126, 285.61582199976897, 284.91865349871154, 285.2528523060971, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.9711, 2.789027, 2197.744, 802.9986, 2.739596, 2200.789, 825.3116, 6.623968, 5467.727, 786.9695, 2.79133, 2196.727, 803.6809, 2.736952, 2200.354, 823.597, 2.658937, 2189.976, 99.88819, 100.0, 99.41181, 99.84963, 100.0, 99.52142
19829.71616, 59.97514101867025, 59.973018913445785, 59.97724404248609, 19.000532003612236, 19.146987131139714, 19.100478188332545, 0.9999947815860475, 0.999999876285991, 0.999995593727647, 5380.294281724972, 5409.143343752398, 5409.061763587017, 100.46167755494753, 6.4665632762485075, 13.632580727299967, 5382.537392736692, 5412.376350258329, 5406.144639846141, 285.4760180019471, 284.9133613052909, 285.2954265671159, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.9514, 2.78867, 2197.529, 802.9986, 2.741069, 2200.99, 825.234, 6.626361, 5467.67, 793.5718, 2.771841, 2199.87, 802.1931, 2.744622, 2200.221, 814.4517, 2.697209, 2197.337, 99.88626, 99.99872, 99.41079, 99.96267, 100.0, 99.85696
19832.203240000003, 59.967166078025244, 59.974486489350575, 59.96996108043998, 18.997377940547082, 19.140580933383895, 19.102039331206647, 0.9999967087326869, 0.9999998194148015, 0.9999945748901036, 5377.763354111568, 5416.278547320936, 5409.6080292972265, 98.08534285591713, 3.600609590306931, 15.214740886823392, 5383.642170315561, 5418.3114183205535, 5407.826521845756, 285.6744886384225, 284.98254587032056, 285.358534985841, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 793.2744, 2.774571, 2199.749, 807.0453, 2.725228, 2199.624, 822.8657, 6.652131, 5471.087, 794.5621, 2.770002, 2199.754, 803.6428, 2.737865, 2200.415, 817.2351, 2.685489, 2194.717, 99.98717, 99.98683, 99.50041, 99.97165, 99.99066, 99.75841
19834.570200000002, 59.970662686939605, 59.964767082428594, 59.96635561975651, 19.01881023622151, 19.14211183534109, 19.097037858952117, 0.9999963968403511, 0.9999997971163553, 0.9999954601419008, 5384.504136316794, 5415.315404400219, 5408.0394342033305, 98.19755980507853, 1.7367961182892486, 13.967286674524075, 5384.560758295576, 5414.600072681862, 5407.724266613237, 285.52661283020996, 284.8715171818664, 285.2074259782341, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.9317, 2.78867, 2197.394, 802.8819, 2.738859, 2200.576, 825.3311, 6.626176, 5468.057, 793.2222, 2.772208, 2198.899, 803.6237, 2.738048, 2200.52, 817.2549, 2.685489, 2194.889, 99.88536, 99.98517, 99.41782, 99.96881, 100.0, 99.76113
19836.97088, 59.96539164751462, 59.97063556667944, 59.96407498691169, 18.948700399392393, 19.10449998302912, 19.08126944033491, 0.9999956459951583, 0.9999993224516571, 0.9999955686733218, 5371.438980537737, 5398.257832920046, 5405.256339672716, 96.66432027970575, 7.680936703518455, 20.15378822177513, 5380.05192793418, 5406.943662805607, 5403.441723922061, 285.4119974483025, 284.76019269369255, 285.22360941397204, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.6427, 2.806517, 2194.279, 796.9285, 2.760226, 2199.717, 831.6205, 6.550338, 5447.221, 786.9307, 2.791514, 2196.723, 810.0328, 2.714124, 2199.171, 823.597, 2.658021, 2189.308, 99.70854, 99.98573, 99.0421, 99.8602, 99.96092, 99.50974
19839.396360000002, 59.963903069114714, 59.96343794600483, 59.96038046254051, 19.004170366943388, 19.142317937408567, 19.101573797819388, 0.9999977008895047, 0.9999995030385685, 0.9999944026313324, 5383.515707478343, 5419.105461049321, 5414.000831369511, 93.57076799162178, 3.2905908515876945, 15.18132205491304, 5378.422532092187, 5408.92905811863, 5411.083694589225, 285.5191075299414, 285.0064841335927, 285.2822487494279, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 788.0697, 2.78867, 2197.576, 802.9208, 2.739411, 2200.566, 825.2728, 6.625624, 5468.007, 793.164, 2.772025, 2198.904, 803.7381, 2.737682, 2200.526, 817.2351, 2.685489, 2194.72, 99.88842, 100.0, 99.41692, 99.94877, 99.97992, 99.75862
19841.744720000002, 59.960910482169254, 59.96164151592114, 59.9564670692102, 19.02706569385449, 19.17548474941082, 19.116158303374693, 0.9999976405876377, 0.999999983893298, 0.9999956119921207, 5386.908457697698, 5413.986162511657, 5416.345679902454, 95.1631458273796, 3.853349696731698, 14.479596724720068, 5374.381501091806, 5401.883675526492, 5405.001299482036, 285.41213437865036, 285.0591196429742, 285.17030970362407, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.9711, 2.789027, 2197.614, 803.0181, 2.740517, 2201.295, 825.3116, 6.626913, 5468.172, 786.9307, 2.791514, 2196.854, 803.5855, 2.738413, 2200.509, 815.9825, 2.6908, 2196.328, 99.8858, 100.0, 99.41884, 99.85737, 100.0, 99.80752
19844.10736, 59.95676846536029, 59.955903319568115, 59.95062576640943, 19.007098476743067, 19.151936722028147, 19.121312123611254, 0.9999970153242744, 0.9999994371174277, 0.9999939219420616, 5378.625819276619, 5411.653336809271, 5419.100691416099, 99.62007923450483, 5.143813300959664, 16.892161131714374, 5383.077568528011, 5412.66253523459, 5416.992383607029, 285.38496474765304, 284.9274104934912, 285.27350447736336, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 794.3784, 2.769217, 2199.916, 809.38, 2.716571, 2199.168, 819.8763, 6.684896, 5479.601, 782.2896, 2.802546, 2195.053, 800.896, 2.746083, 2200.67, 815.2867, 2.692082, 2195.237, 99.98883, 99.94392, 99.64097, 99.77373, 100.0, 99.79526
19846.49376, 59.95392040598046, 59.954038747193856, 59.95156881860549, 19.00854071752049, 19.148408802786047, 19.093521733917413, 0.9999965734056242, 0.9999991648676555, 0.9999922558090653, 5379.829503639448, 5406.171364719697, 5409.671403226683, 92.75994957719286, 4.643235264752775, 17.560882153456987, 5387.881206066759, 5421.89904451725, 5410.5885917507285, 285.4363071942115, 284.849032245818, 285.28164414081806, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.8726, 2.788492, 2197.116, 803.1737, 2.73978, 2199.833, 825.2534, 6.625992, 5467.892, 786.9695, 2.79133, 2196.723, 803.7381, 2.7375, 2199.973, 817.2549, 2.685489, 2194.716, 99.90274, 99.99098, 99.4169, 99.86243, 99.99737, 99.75841
19848.936080000003, 59.951737006321466, 59.95624654815024, 59.95391743211985, 18.957727382721615, 19.097092140482022, 19.06304253916138, 0.9999967577951308, 0.9999995208788344, 0.9999965349295977, 5367.7414306879855, 5397.388049535751, 5403.975301496874, 96.88367241756526, 8.055276599167883, 15.84331810772801, 5374.19966730536, 5398.430963708609, 5395.570673314859, 285.3825736425613, 284.8373134971849, 285.1917833737664, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 782.6284, 2.80384, 2193.829, 796.8312, 2.760778, 2199.82, 831.6205, 6.54997, 5447.556, 793.2611, 2.772025, 2199.461, 810.0328, 2.714489, 2198.952, 823.597, 2.658021, 2189.131, 99.73481, 99.99043, 99.04508, 99.94082, 99.92837, 99.50996
19851.311800000003, 59.956839734894, 59.95952671507791, 59.95914608402304, 18.98465942534735, 19.131282413239298, 19.107615032699513, 0.9999955847463788, 0.9999994697836114, 0.9999950140964687, 5385.516198064476, 5418.108819602188, 5412.76637756023, 94.67819311948506, 6.5579693477093315, 14.377971969524111, 5379.051457395226, 5412.762510184107, 5406.304899050029, 285.57934039248045, 284.82469321915517, 285.2646050337531, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.8726, 2.789384, 2197.619, 803.0569, 2.739227, 2199.89, 825.234, 6.625256, 5468.063, 786.9307, 2.791514, 2196.839, 803.7191, 2.737134, 2200.78, 817.2549, 2.685489, 2194.78, 99.89126, 100.0, 99.41174, 99.84723, 99.99436, 99.76629
19853.68028, 59.9649443963113, 59.96128388699475, 59.9605823618874, 18.99196224126137, 19.14242136563843, 19.13683247167432, 0.9999961789242716, 0.9999995767779853, 0.9999962254018324, 5389.858468810404, 5415.147268117861, 5420.563030512582, 96.20778820242731, 2.8142798543242407, 13.313294304318333, 5385.430251313079, 5413.055171206669, 5414.546024376947, 285.530109169021, 284.9039905354316, 285.23283221564975, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.8923, 2.788492, 2197.461, 803.0959, 2.739227, 2199.759, 825.234, 6.625256, 5467.835, 793.2028, 2.77276, 2199.403, 803.7762, 2.736587, 2201.058, 817.2549, 2.685673, 2194.657, 99.88229, 100.0, 99.41378, 99.9743, 100.0, 99.76629
19856.07856, 59.96285185051039, 59.962606265352946, 59.96359836979883, 18.995486586867262, 19.131977951155946, 19.120490005204157, 0.9999977057934243, 0.9999991599255013, 0.9999964970978209, 5385.543089806228, 5413.910192576697, 5412.358988505872, 103.4735430107188, 3.1977403529954245, 13.054136560200732, 5380.859825263898, 5411.765930077795, 5406.197452960256, 285.5045524157389, 284.8223433661387, 285.1093841751757, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 794.339, 2.770109, 2199.785, 809.3995, 2.716939, 2198.686, 819.0028, 6.695756, 5483.568, 799.5916, 2.751616, 2199.877, 798.1492, 2.755032, 2199.912, 813.1793, 2.702153, 2196.717, 100.0, 99.93886, 99.69378, 100.0, 99.99458, 99.86593
19858.4758, 59.962151708922846, 59.96554580900976, 59.967223618934064, 19.00770451988942, 19.14263658657669, 19.11049388883377, 0.9999961166893022, 0.9999999951718012, 0.9999964489772823, 5377.790702017006, 5415.662170494799, 5412.996760387624, 98.71294988051432, 3.2185810885257524, 13.086435087501556, 5378.3962748960785, 5414.750620367129, 5413.604353043315, 285.61555066327435, 284.99674988449436, 285.3211683813709, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.912, 2.789027, 2197.629, 803.0181, 2.740148, 2200.902, 825.1952, 6.625808, 5468.229, 793.2999, 2.772576, 2199.568, 803.7381, 2.7375, 2200.282, 817.2549, 2.685673, 2194.835, 99.88729, 100.0, 99.41585, 99.97935, 100.0, 99.75596
19860.84572, 59.96267122148035, 59.96403106338298, 59.96422944246676, 18.952662993607838, 19.1022872465522, 19.070062556967137, 0.9999962473596818, 0.9999995206236211, 0.9999962126376085, 5369.5430942710445, 5403.094450982673, 5400.843842057176, 99.71010539316694, 5.612204206192388, 15.799870770970756, 5371.910539462264, 5407.591616246911, 5393.460815438938, 285.38663249926356, 284.95318874101764, 285.3225767731451, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 785.6645, 2.796166, 2196.288, 799.0881, 2.755437, 2199.485, 830.3781, 6.559726, 5448.008, 787.0083, 2.791147, 2196.67, 810.0709, 2.714672, 2198.511, 823.6169, 2.658021, 2189.245, 99.82986, 99.97519, 99.09311, 99.84723, 99.95103, 99.50974
19863.25556, 59.96327642405169, 59.96278113909746, 59.957549105261236, 18.99306200686434, 19.142812076489946, 19.137017265252794, 0.9999957532936181, 0.9999996659723717, 0.9999957914873994, 5377.837512449665, 5415.892046527164, 5420.498527373121, 97.1087705728948, 3.002623584445246, 16.75972287137347, 5382.829954379484, 5413.356064274002, 5416.609160588109, 285.4395611251945, 284.8507735934407, 285.3574174284232, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.8528, 2.789384, 2197.839, 803.1542, 2.739596, 2199.895, 825.3311, 6.625624, 5468.233, 793.1446, 2.772944, 2199.136, 803.7381, 2.736221, 2200.841, 817.2549, 2.685489, 2194.712, 99.86887, 100.0, 99.41375, 99.95933, 99.97653, 99.75824
19865.617680000003, 59.96179959303526, 59.964951003762835, 59.963071999139494, 19.028818037352732, 19.144129419653336, 19.095644607524516, 0.9999958154620247, 0.9999990175124127, 0.9999952931137303, 5379.675208606852, 5414.059408621671, 5412.341262297814, 92.41215935534092, 6.144982012923265, 15.239182953637368, 5380.6928689123515, 5411.465197275944, 5411.395506056715, 285.43174619077126, 284.76198773357066, 285.2135390333011, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.9711, 2.788849, 2197.571, 802.9208, 2.739596, 2200.442, 825.234, 6.624152, 5467.725, 786.8918, 2.79133, 2196.777, 803.7381, 2.736952, 2200.354, 817.2748, 2.685489, 2194.776, 99.8882, 100.0, 99.4077, 99.83753, 100.0, 99.75862
19867.96652, 59.956213455937494, 59.95878465446425, 59.961681920521954, 18.99252497315538, 19.12609699144155, 19.09789499811259, 0.9999965116873629, 0.9999997343917751, 0.9999965296130348, 5372.931239035981, 5406.229484785612, 5408.745784164783, 105.15900745681711, 8.17860751508778, 16.90198763014314, 5383.044104780415, 5416.917222778201, 5414.056917244961, 285.57211359163796, 284.9673500683418, 285.3513746069068, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 794.2404, 2.769217, 2200.183, 809.4189, 2.716571, 2199.192, 818.9833, 6.694283, 5482.78, 780.5807, 2.809165, 2192.903, 797.5388, 2.758502, 2200.524, 810.9327, 2.710577, 2198.311, 99.98192, 99.96185, 99.68551, 99.67646, 100.0, 99.92007
19870.306320000003, 59.958442576985775, 59.955485123812934, 59.95859752735807, 19.010417600962647, 19.142913826508423, 19.121239374247214, 0.999996081310426, 0.9999992890729349, 0.9999948744409674, 5386.619721913974, 5418.440123076416, 5414.2440280697865, 100.6454814879761, 6.595252562702171, 16.254164345439676, 5381.557730098885, 5409.036148215533, 5402.2940594698475, 285.39507669714783, 284.774620736658, 285.1793671902362, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.9711, 2.788492, 2197.634, 802.9208, 2.740148, 2199.76, 825.2534, 6.626176, 5467.728, 787.0083, 2.791698, 2197.174, 803.7762, 2.7375, 2200.938, 817.2748, 2.685489, 2194.835, 99.88275, 100.0, 99.41581, 99.85249, 100.0, 99.76633
19872.61332, 59.95615043542781, 59.96251341884971, 59.95324336462608, 18.94990064376637, 19.120263078704728, 19.08002394110993, 0.9999959713348666, 0.9999997988150405, 0.999995810205818, 5366.9469299929115, 5401.176584260035, 5395.280933930463, 95.77093369035083, 3.6992138214659462, 15.426113170178382, 5368.407340215259, 5396.357366884338, 5399.989670668956, 285.47065679104395, 284.83307490012504, 285.1620646262772, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.9317, 2.789384, 2198.001, 803.1154, 2.740148, 2200.147, 825.9522, 6.617893, 5463.18, 789.1055, 2.78416, 2197.88, 807.4005, 2.724351, 2199.382, 821.8077, 2.663515, 2190.031, 99.86773, 100.0, 99.36073, 99.93159, 99.97052, 99.56895
19874.980440000003, 59.96091959132143, 59.9615661716652, 59.95971838262909, 18.98807240025801, 19.14484952219584, 19.11074748397408, 0.9999948266203901, 0.9999992363922683, 0.9999957113525524, 5384.418341508057, 5413.900908106868, 5412.833132419357, 92.87787454477075, 6.985550359745503, 20.57981989421569, 5382.223711417311, 5407.670100608206, 5407.70140412053, 285.6300903801604, 284.85977075903014, 285.2487253733984, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 783.5156, 2.800271, 2196.182, 799.9246, 2.748621, 2200.333, 827.7769, 6.600958, 5463.401, 787.6103, 2.791698, 2196.34, 803.7, 2.737317, 2200.053, 817.2748, 2.685489, 2194.657, 99.82507, 100.0, 99.33318, 99.87213, 100.0, 99.75862
19877.42132, 59.95812520671352, 59.95897362639792, 59.960841873146755, 18.997786232364447, 19.119779605925753, 19.10298064297611, 0.999993050952935, 0.9999996704176988, 0.9999942628935315, 5381.344184045606, 5413.7009208964555, 5410.16711929555, 93.57452068202406, 4.341982192993328, 15.486252444474758, 5386.7611397538, 5416.186646281638, 5413.006653844771, 285.50923791660813, 284.77112873551476, 285.26691155280133, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 788.0106, 2.78867, 2197.687, 802.9208, 2.739043, 2201.015, 825.3116, 6.625256, 5467.728, 786.9695, 2.79133, 2196.931, 803.7191, 2.7375, 2200.455, 817.2351, 2.685673, 2194.771, 99.89344, 99.98553, 99.41174, 99.8591, 99.99528, 99.76859
19879.80688, 59.96057568665942, 59.961692578708984, 59.965034301794844, 19.017626799252486, 19.134747351084496, 19.10628681326718, 0.999997059973809, 0.99999901734062, 0.9999977796983194, 5373.999539866591, 5411.685371589413, 5409.089969630595, 107.42355087325859, 3.943572311325852, 17.422076502080245, 5381.524962986365, 5404.53741557332, 5413.221794469729, 285.5058136981074, 284.9874500221909, 285.30266062722336, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 794.3193, 2.769396, 2199.843, 809.4189, 2.716571, 2198.855, 818.5757, 6.699254, 5483.23, 780.6779, 2.809533, 2192.913, 797.5007, 2.758502, 2199.917, 810.9924, 2.71076, 2198.446, 99.98258, 99.94654, 99.68446, 99.67646, 100.0, 99.92274
19882.26592, 59.96530939677019, 59.9669951371274, 59.96666517151532, 18.99507144422173, 19.15255434845161, 19.11087202445017, 0.9999969635164655, 0.99999908862498, 0.9999977372200017, 5377.0849460248, 5413.955087645997, 5410.24569967133, 102.4749667946628, 4.6603523300195775, 17.039333978771992, 5380.748098525472, 5409.190480432646, 5406.3777857966525, 285.40511856848923, 284.90691527037603, 285.3024041603028, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.9711, 2.789206, 2197.776, 802.9791, 2.740517, 2200.327, 825.3699, 6.624152, 5467.722, 786.9307, 2.791698, 2196.99, 803.8526, 2.737317, 2199.976, 817.2748, 2.685489, 2194.717, 99.89752, 100.0, 99.41275, 99.84215, 99.99752, 99.75841
19884.636160000002, 59.969403619385226, 59.972901873162805, 59.96593800813405, 18.97487523672585, 19.111611507928725, 19.091359332990514, 0.999995877509501, 0.9999992641282575, 0.9999967838784256, 5374.716576842384, 5394.0976154536675, 5402.979066013017, 100.0992465102401, 7.11236390817794, 14.001592767062675, 5373.5227386355045, 5406.990967120684, 5395.875879334363, 285.4162397274713, 284.7674914137974, 285.1525292307955, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.9908, 2.78867, 2197.456, 803.0181, 2.740517, 2200.895, 825.2534, 6.625992, 5467.728, 786.9695, 2.790043, 2197.47, 805.2641, 2.731838, 2199.715, 819.6805, 2.672671, 2192.033, 99.88296, 99.99813, 99.4169, 99.86189, 100.0, 99.63647
19887.07656, 59.96828428028095, 59.97018981820505, 59.969692163039106, 18.99699957839378, 19.156814954635024, 19.117141025761093, 0.9999947585342757, 0.9999994693182971, 0.9999988157803902, 5387.020016202171, 5409.548589651186, 5415.269269111069, 97.6447367234091, 7.2387282238491935, 17.43278121530087, 5383.1607812009315, 5413.681639427246, 5409.219300269636, 285.5249978761144, 284.8452396322483, 285.1552806513784, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 782.313, 2.804554, 2195.399, 798.7767, 2.752121, 2200.736, 828.2428, 6.590466, 5460.203, 788.756, 2.787837, 2197.245, 803.8335, 2.737134, 2200.354, 817.2947, 2.685489, 2194.831, 99.78945, 100.0, 99.27503, 99.86756, 99.98945, 99.76362
19889.47372, 59.975315234602256, 59.977456732986894, 59.97464323238111, 19.01267526950688, 19.139562528666467, 19.095958183038967, 0.999995202211313, 0.999999734241415, 0.9999974351987019, 5387.677135955601, 5407.6505763547675, 5410.952485433559, 93.06690486060779, 1.1322162955151498, 13.320084152019263, 5384.63924282703, 5411.758317446347, 5409.061131859227, 285.65745556197936, 284.91883758524165, 285.2072323475317, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 788.0303, 2.789206, 2197.188, 802.9208, 2.73978, 2199.659, 825.3699, 6.62544, 5467.55, 793.3582, 2.772025, 2199.068, 803.6809, 2.738413, 2200.669, 817.2748, 2.685673, 2194.831, 99.89343, 99.98308, 99.41483, 99.98222, 100.0, 99.7688
19891.929920000002, 59.98557168789543, 59.98297768117885, 59.9771646904406, 18.9810722327363, 19.149664531950712, 19.094286559716615, 0.9999961026516981, 0.9999998796501997, 0.9999947799219803, 5380.319424516504, 5410.106190185833, 5409.845001503714, 103.40592303619542, 8.043725893538067, 12.984260662603447, 5382.618207707083, 5404.005585554334, 5412.083435924712, 285.63097173345403, 284.95246729246963, 285.37777528152714, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 794.2207, 2.769039, 2200.135, 809.38, 2.716571, 2198.743, 818.7116, 6.697781, 5483.339, 799.5333, 2.752351, 2200.551, 797.5388, 2.759415, 2199.587, 810.9924, 2.71076, 2198.441, 100.0, 99.94905, 99.68348, 100.0, 100.0, 99.92774
19894.27024, 59.9836323963981, 59.98436025675124, 59.98514271642867, 19.00240620811934, 19.15043970633777, 19.114736495759956, 0.999995073015348, 0.9999998625111958, 0.9999959824624504, 5386.855963743382, 5413.7886310995045, 5414.370118369455, 96.7954531723351, 1.3214514066137326, 17.610843560503326, 5383.054811016442, 5415.801591260873, 5410.0856570573205, 285.5071818221738, 284.8345582266806, 285.23506607059716, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.9908, 2.788849, 2197.686, 802.8624, 2.740701, 2200.401, 825.2728, 6.624704, 5467.784, 793.2805, 2.77276, 2199.612, 803.8907, 2.736404, 2199.421, 817.2549, 2.685306, 2194.717, 99.89343, 100.0, 99.41285, 99.936, 100.0, 99.76096
19896.732440000003, 59.98265363487064, 59.98499474088252, 59.98584732980875, 18.970006255809018, 19.103909909928127, 19.075226558307595, 0.9999950709804811, 0.999999951433682, 0.9999942267728154, 5370.681673324616, 5399.50519617853, 5398.725894402878, 90.59564405028804, 6.057032983243971, 19.085810273911648, 5372.995163101226, 5397.834829242709, 5403.514456651231, 285.5576330159669, 284.87823244129794, 285.24462819536893, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.9711, 2.788849, 2197.523, 802.9013, 2.740148, 2200.567, 825.2922, 6.624152, 5467.839, 793.164, 2.772208, 2198.899, 804.2913, 2.734943, 2199.791, 818.6268, 2.677249, 2193.092, 99.88559, 100.0, 99.41386, 99.9611, 99.99399, 99.68459
19899.13336, 59.98203643994026, 59.98135731666271, 59.979451764058425, 18.986912946245923, 19.147613748133356, 19.11148101343939, 0.9999939736308074, 0.9999995901378399, 0.9999971030648966, 5385.425109193984, 5415.489259826109, 5411.350858468062, 97.28661896534106, 4.734652774611732, 16.453849143783145, 5391.960689983703, 5410.842892781113, 5408.5119676543045, 285.51807462261127, 284.76513767279226, 285.1509775505186, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.7413, 2.806517, 2194.162, 797.2982, 2.757831, 2200.579, 829.757, 6.579606, 5457.062, 790.6784, 2.779563, 2199.296, 805.5502, 2.733665, 2199.76, 817.4935, 2.684391, 2194.649, 99.71572, 99.9956, 99.19437, 99.96659, 100.0, 99.75537
19901.50008, 59.97612448473894, 59.97532939728779, 59.97284110464153, 18.990214291626394, 19.136929934843682, 19.11562663679785, 0.9999955742100631, 0.9999998912051137, 0.9999953567573949, 5382.85288120915, 5413.019713637494, 5411.660939341237, 94.82361289615756, 5.098462513866707, 13.907973228180765, 5385.89252756177, 5417.909670803058, 5408.883302209921, 285.5447504008896, 284.78092477144247, 285.1463587553021, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.8923, 2.788849, 2197.456, 803.0569, 2.741253, 2201.238, 825.2534, 6.625624, 5468.12, 786.9695, 2.79133, 2196.839, 803.7381, 2.737134, 2200.021, 817.2549, 2.685306, 2194.776, 99.89514, 100.0, 99.41694, 99.85492, 100.0, 99.76113
19903.89164, 59.97121013068241, 59.97491961300419, 59.9738831674264, 18.994245406305545, 19.1197139029756, 19.10872372272261, 0.9999964197908334, 0.9999998020834422, 0.9999976012594077, 5386.4889847092345, 5415.661836679195, 5406.956657537525, 101.94961068155817, 5.730822114410557, 15.37320950619005, 5382.599111903993, 5408.400720771704, 5411.098466430217, 285.5017527027077, 284.8041319129473, 285.1970319540651, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 794.0827, 2.770109, 2199.695, 809.3411, 2.717124, 2199.017, 818.4398, 6.700542, 5483.621, 780.6196, 2.808981, 2192.801, 797.5198, 2.758684, 2200.141, 810.9725, 2.710577, 2198.326, 99.99646, 99.95391, 99.70389, 99.67136, 100.0, 99.9304
19906.384560000002, 59.96771708904712, 59.97103304231593, 59.96813774987915, 18.997938300138493, 19.143854690082428, 19.123985092380995, 0.9999966614222808, 0.9999997191944799, 0.9999967690655641, 5386.839528592099, 5410.675037912872, 5412.863937428264, 94.78587243120978, 2.278188248727929, 16.57361826650822, 5380.490611031219, 5407.085494191977, 5408.192391599156, 285.3742097801065, 284.70385843421906, 285.1424196416645, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.9317, 2.78867, 2197.734, 802.9597, 2.739596, 2200.065, 825.3311, 6.624704, 5467.838, 787.0083, 2.79133, 2196.777, 803.7762, 2.73823, 2200.825, 817.2947, 2.685306, 2194.771, 99.89559, 100.0, 99.41481, 99.86, 100.0, 99.76092
19908.81276, 59.96944868117416, 59.97100243142956, 59.97056027252027, 18.972853929339237, 19.10838801477803, 19.10550730289367, 0.9999936165066985, 0.9999990693511858, 0.9999962039775316, 5378.062943502103, 5403.057843329543, 5401.234414728992, 92.22233762896542, 7.581007904073431, 18.97812239392897, 5378.135097584465, 5400.616464029769, 5396.659042923144, 285.5340624981056, 284.75457591532216, 285.1214862692271, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 788.0106, 2.788492, 2197.901, 802.9208, 2.739596, 2199.768, 825.3505, 6.624336, 5467.441, 786.853, 2.79133, 2196.718, 803.8144, 2.737865, 2200.11, 817.593, 2.684024, 2193.857, 99.87273, 100.0, 99.41383, 99.85206, 100.0, 99.72969
19911.23328, 59.96704630704322, 59.96998288102369, 59.96553013611447, 19.004018237302482, 19.119299140036905, 19.115889538514914, 0.9999950313949608, 0.9999989234656256, 0.99999607017246, 5383.337510093119, 5409.153447021122, 5410.5177400498815, 97.2454340506406, 8.684304538725883, 16.65076061950697, 5386.262850548439, 5415.413015536721, 5412.645426456437, 285.5706234513514, 284.8451214630206, 285.2498943335348, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.6624, 2.806338, 2194.059, 796.7339, 2.760594, 2200.082, 831.1546, 6.560831, 5452.281, 791.2804, 2.779379, 2198.166, 807.1144, 2.726542, 2199.837, 819.2232, 2.679813, 2194.03, 99.72981, 99.99817, 99.09618, 99.90081, 99.99119, 99.72724
19913.61788, 59.969163487546204, 59.96821614094781, 59.96439385785848, 19.005023388308153, 19.133490061727237, 19.117505137162997, 0.9999953142039677, 0.9999994729272302, 0.9999960042497953, 5380.539717615273, 5404.810752871675, 5406.500170064458, 99.52207811934522, 4.841802151459467, 15.332360637838974, 5378.891190586717, 5410.080868947143, 5411.026233877317, 285.54231754950393, 284.8258458137928, 284.99400175207256, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.9908, 2.789027, 2197.456, 802.8041, 2.741438, 2201.002, 825.2922, 6.62544, 5467.722, 786.9695, 2.791882, 2196.767, 803.5283, 2.738413, 2199.848, 817.2549, 2.685306, 2194.72, 99.89059, 100.0, 99.41173, 99.86483, 99.99168, 99.75845
19916.0132, 59.9653136558361, 59.96226891521439, 59.96428648556886, 18.989465625554722, 19.14127098375274, 19.118972865265064, 0.9999952287702473, 0.9999997553794029, 0.9999955606985185, 5376.291300102798, 5404.146764314772, 5409.8316043655295, 98.45708014419878, 3.6287557972973445, 13.59520075420096, 5381.816041533272, 5398.549633966689, 5401.694225595674, 285.4780339076555, 284.7771293419876, 285.1570615657597, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 792.8998, 2.77118, 2200.108, 809.2827, 2.716939, 2198.897, 818.1098, 6.702383, 5484.125, 780.6973, 2.809533, 2193.582, 797.5198, 2.757954, 2200.536, 810.9526, 2.71076, 2198.382, 100.0, 99.95679, 99.70995, 99.67582, 100.0, 99.92774
19918.44844, 59.95900938666831, 59.95959002029406, 59.96082102548587, 19.000447707367794, 19.13629299012565, 19.12013065008972, 0.9999944454689821, 0.9999995865666924, 0.9999960249082809, 5384.952962772705, 5410.5086229913595, 5405.232376542668, 101.33576195662135, 0.5830935682683958, 17.389922763870388, 5377.936015051117, 5408.494623709305, 5411.296765701361, 285.3903052377567, 284.69870994765995, 285.0575728991147, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.9908, 2.788492, 2197.341, 803.0569, 2.739227, 2199.952, 825.4281, 6.623784, 5467.779, 786.9695, 2.791514, 2197.058, 803.8335, 2.73823, 2200.945, 817.2947, 2.685306, 2194.831, 99.88559, 100.0, 99.41375, 99.86485, 99.99976, 99.76362
19920.8754, 59.96051670906343, 59.95506072067951, 59.958521905088084, 18.994370325263716, 19.13249148465191, 19.112524602333412, 0.9999952081603913, 0.9999998482575454, 0.9999961185254642, 5380.892177859814, 5407.7820441628655, 5403.298549709857, 99.47896463991856, 5.833687539901405, 13.506228751023627, 5370.187242689136, 5404.9529728356565, 5400.0685720501515, 285.4902388028057, 284.68751666574605, 285.07325485807326, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 788.0303, 2.788849, 2197.409, 803.1154, 2.73978, 2200.226, 825.3311, 6.624888, 5467.554, 787.0472, 2.791514, 2196.713, 803.7191, 2.7375, 2200.066, 817.2748, 2.685489, 2194.599, 99.90275, 100.0, 99.40868, 99.85472, 100.0, 99.76341
19923.284160000003, 59.95047235942333, 59.95751512888332, 59.958222197449345, 19.02386903860833, 19.12862939090898, 19.12327144211593, 0.9999938899865091, 0.9999981910044318, 0.9999962011335812, 5389.97098917614, 5411.331452361322, 5413.253176880337, 96.59082383798204, 7.484973575647928, 15.656780043930894, 5392.348091449258, 5409.664211325971, 5396.497759917389, 285.53072507512974, 284.7650460947691, 285.190017699114, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.6821, 2.806874, 2194.532, 796.8312, 2.760962, 2200.048, 831.6399, 6.550338, 5448.626, 792.9504, 2.775334, 2199.091, 808.2397, 2.721063, 2199.588, 820.7739, 2.672305, 2192.911, 99.74025, 100.0, 99.03796, 99.94503, 99.98141, 99.64636
19925.707400000003, 59.96042872797859, 59.961928678728285, 59.96157409485536, 18.9940474883005, 19.14311667105993, 19.12628904374193, 0.9999939214413966, 0.9999999078360967, 0.9999925549561458, 5377.550456679533, 5417.893285245282, 5412.048436750899, 97.24447722697869, 5.430719374986211, 16.990647415270246, 5377.508515468961, 5411.70060665957, 5416.984730524381, 285.6606667117387, 284.8554278651554, 285.1873199091135, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.9514, 2.789027, 2197.566, 803.0181, 2.739964, 2199.711, 825.3311, 6.624888, 5467.78, 786.9113, 2.791514, 2196.786, 803.8907, 2.737317, 2200.631, 817.2748, 2.685489, 2194.831, 99.87298, 100.0, 99.41181, 99.86177, 100.0, 99.75845
19928.16588, 59.96651272599138, 59.9657186112459, 59.96350056360156, 18.96750569543719, 19.1179354770376, 19.103956294868787, 0.9999948758450904, 0.9999993644097325, 0.9999968736614574, 5382.3452564453555, 5410.203403326562, 5407.761403046903, 101.00296022511338, 8.251678192507711, 11.467383277102726, 5388.905382763661, 5408.626194414849, 5405.3462629643, 285.5351607021588, 284.68906534478543, 285.04312337079256, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 791.8747, 2.775106, 2199.319, 808.5629, 2.718045, 2199.145, 816.1298, 6.714163, 5484.289, 780.6002, 2.809717, 2193.398, 797.5961, 2.758137, 2200.363, 810.9725, 2.710577, 2198.331, 99.96364, 99.95362, 99.72611, 99.68619, 100.0, 99.92007
19930.57068, 59.972902448933894, 59.97097470369729, 59.969679834209366, 18.9914328795153, 19.13682614113552, 19.108608268677067, 0.9999966048405154, 0.9999996696734265, 0.9999936150261309, 5384.4535785984635, 5414.428417849134, 5409.713891539905, 95.9247111700767, 1.8658799466293203, 16.06888599417971, 5389.704082828131, 5404.420880145902, 5414.690314892396, 285.6114516102139, 284.75605394895814, 285.22396420339146, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.9711, 2.78867, 2197.471, 802.9791, 2.739596, 2200.609, 825.2728, 6.625808, 5467.834, 786.9695, 2.790962, 2197.12, 803.5665, 2.737682, 2199.691, 817.2748, 2.685306, 2194.653, 99.89319, 100.0, 99.4179, 99.86768, 100.0, 99.75824
19933.151, 59.97089947439528, 59.971417772564166, 59.969892385458905, 18.99718356433342, 19.123805721710937, 19.09000055004002, 0.9999955040403568, 0.9999999265409255, 0.9999933648149291, 5372.763066404514, 5409.606864895249, 5405.123988945364, 97.67892598298386, 3.5849863567541433, 20.186935007318368, 5373.3164062744245, 5397.810495378517, 5403.6765151362115, 285.5941422653134, 284.84451389262625, 285.19801132624326, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 788.0303, 2.78867, 2197.729, 803.2321, 2.740701, 2200.721, 825.2534, 6.625808, 5467.84, 786.8724, 2.791698, 2196.995, 803.8144, 2.736952, 2200.299, 817.2748, 2.685306, 2194.333, 99.88059, 100.0, 99.41378, 99.84703, 99.99681, 99.75195
19935.604000000003, 59.97072739628652, 59.97296750453023, 59.97070068307231, 19.001260924222287, 19.14857702017654, 19.101840681262022, 0.9999947913101648, 0.999999146509251, 0.9999949611478841, 5382.263632772405, 5417.3580556296365, 5415.105471517999, 98.83992989722128, 6.149793847742558, 18.83359653450566, 5386.580693207368, 5411.774841672019, 5412.256280279351, 285.5667824377107, 284.9572472127478, 285.1450331480604, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.623, 2.807588, 2193.614, 796.9674, 2.761331, 2200.497, 831.2711, 6.554204, 5449.861, 791.9795, 2.779011, 2198.455, 807.2479, 2.724533, 2199.662, 819.3823, 2.6767, 2194.004, 99.75332, 99.99764, 99.08699, 99.92837, 99.97666, 99.71602
19938.07228, 59.97280956978426, 59.97575679851229, 59.971027176623814, 18.9819084731546, 19.141000221428254, 19.11202163685506, 0.9999959836280299, 0.9999999465763909, 0.999996493735236, 5381.520557989382, 5414.4029727965035, 5407.853447139418, 98.58481380907983, 2.1371416581393987, 17.22426979077727, 5384.3181079574215, 5416.865893595228, 5410.409671744215, 285.6199490624372, 284.9540307717252, 285.30369313614466, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.9711, 2.789027, 2197.729, 803.0181, 2.73978, 2200.743, 825.3505, 6.624336, 5467.613, 786.9695, 2.79133, 2196.892, 803.7191, 2.738048, 2200.41, 817.2947, 2.685489, 2194.776, 99.87467, 100.0, 99.41683, 99.85734, 100.0, 99.76612
19940.43592, 59.975282177315144, 59.96896901685633, 59.971463884993646, 18.996501496402534, 19.120097765636746, 19.108124808068247, 0.9999958472238584, 0.9999993706563644, 0.9999952903188785, 5384.43164310902, 5403.5430281736135, 5408.459729180517, 101.85621757451469, 3.1997482128508636, 14.168759996566678, 5377.174911140433, 5411.568858284052, 5407.675802372041, 285.48674646035346, 284.7393586026627, 285.0676379252003, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 793.511, 2.771894, 2199.7, 809.3411, 2.716755, 2198.958, 818.2069, 6.702751, 5484.347, 780.639, 2.809165, 2192.637, 797.577, 2.75905, 2200.673, 810.9725, 2.710943, 2198.268, 99.98497, 99.94409, 99.71399, 99.70096, 99.98002, 99.91986
19942.867240000003, 59.96895007719301, 59.96825930153327, 59.96977399220944, 18.995388003776064, 19.12270914176343, 19.111034043105413, 0.9999946348688612, 0.9999998835271495, 0.9999959175357107, 5380.259711634918, 5415.87113412204, 5409.923237972348, 99.99707442946396, 4.644658147490645, 16.817652554828328, 5383.131877485061, 5405.745184491412, 5409.517162453799, 285.54537589414167, 284.88764766856497, 285.21046454109614, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 788.0303, 2.789027, 2197.561, 802.9402, 2.73978, 2200.355, 825.3311, 6.625808, 5467.723, 786.9695, 2.790779, 2197.11, 803.7191, 2.737134, 2199.522, 817.2748, 2.685306, 2194.717, 99.89321, 100.0, 99.41585, 99.86725, 100.0, 99.75596
19945.32496, 59.96406926076422, 59.96383356890556, 59.96262094681154, 18.975831682040102, 19.13564162192623, 19.097165107653684, 0.9999951626290227, 0.9999996787420091, 0.9999969193385784, 5375.42484685736, 5402.388170824895, 5403.830111740402, 98.70553096572576, 4.9322182882268635, 15.578524837631903, 5375.850045694314, 5401.426269252318, 5400.23730842828, 285.34671163019436, 284.6787888736162, 285.0653244745109, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 800.0, 788.0303, 2.78867, 2197.729, 803.1348, 2.740517, 2200.339, 825.3116, 6.624888, 5468.061, 786.9695, 2.791698, 2197.072, 803.5665, 2.736952, 2200.51, 817.2748, 2.685306, 2194.582, 99.87558, 100.0, 99.41276, 99.85429, 100.0, 99.76075
