TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
19961.82788, 59.95659589515324, 59.95730695280378, 59.960126304191725, 26.521859309558266, 26.684546699059762, 26.669557787527232, 0.9999794589968781, 0.9999860669112779, 0.9999809307673297, 7532.3009870713295, 7578.865111348703, 7567.114179721222, 167.517728234851, 38.67814356662393, 40.45070053702284, 7526.573689015252, 7568.183433471005, 7561.9823052475585, 285.69977558228646, 284.9906425696676, 285.3673351025433, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 787.8528, 2.789741, 2197.269, 803.1154, 2.740517, 2200.96, 824.574, 2.653511, 2188.267, 787.7656, 6.972016, 5493.105, 804.4821, 6.83636, 5499.601, 819.7997, 6.679705, 5479.086, 99.87445, 100.0, 99.4653, 99.86494, 99.99134, 99.6329
19964.18172, 59.958495998946916, 59.96055149842425, 59.96187929320412, 26.510897138203667, 26.729303641056887, 26.672453762573127, 0.9999817467845092, 0.9999901197276121, 0.9999844770797117, 7527.97856590755, 7574.6320542128105, 7567.565868537057, 158.9613153621408, 31.16112153455242, 44.78406029815119, 7536.540812538669, 7574.137881827251, 7566.0505743104895, 285.70062900670246, 285.089438960589, 285.44649016687623, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 787.7937, 2.78867, 2197.006, 802.9597, 2.739043, 2200.646, 823.4869, 2.658481, 2190.363, 795.9797, 6.903619, 5499.739, 800.8578, 6.867772, 5500.23, 828.9252, 6.582834, 5455.032, 99.87127, 99.98308, 99.5388, 99.99063, 100.0, 99.181
19966.60352, 59.96561380687145, 59.96225508120583, 59.961855456944505, 26.51154592010024, 26.706053967440486, 26.67219200515749, 0.9999847805139336, 0.9999893635997322, 0.9999815285318355, 7532.777776057892, 7575.571318369203, 7579.733086449565, 163.74390152591013, 35.03111629451428, 46.72004365587691, 7540.649852278281, 7575.797714408885, 7570.413608963758, 285.6011466952953, 285.05795155655755, 285.48883925534307, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 791.3818, 2.778319, 2198.381, 805.6251, 2.732596, 2200.256, 823.4869, 2.656456, 2188.457, 794.1155, 6.92366, 5498.242, 804.4821, 6.836177, 5499.766, 823.8555, 6.641616, 5471.484, 99.94879, 100.0, 99.49238, 99.96664, 99.99235, 99.48014
19969.04104, 59.96429730413815, 59.970007659065665, 59.967735524420014, 26.5626613920582, 26.733018330001205, 26.65704164232292, 0.999983933199399, 0.999990039013263, 0.9999819043731422, 7541.347262689924, 7576.178808780111, 7574.084956975942, 165.26476971765044, 34.30581652972205, 45.59973608302289, 7545.845714242267, 7578.8254333104, 7577.9145824247, 285.86284941224443, 285.12543003697056, 285.4001498675738, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 794.1813, 2.769574, 2200.408, 809.2438, 2.716939, 2199.092, 818.2263, 2.68149, 2194.087, 794.0573, 6.924396, 5498.3, 798.2255, 6.890234, 5500.165, 823.9947, 6.640151, 5471.596, 99.98213, 99.95731, 99.73271, 99.96768, 100.0, 99.47805
19971.40136, 59.96450544953883, 59.969303311363845, 59.966638003038916, 26.513001204802098, 26.700101723403513, 26.65990205371108, 0.9999818348875866, 0.9999905138025045, 0.999981453858894, 7527.0685648546405, 7569.183306793923, 7568.245785143174, 157.260559485876, 31.193496237384352, 44.51459407916866, 7540.864049730638, 7573.080869367007, 7567.547629904171, 285.6165855470447, 285.0044760603514, 285.40221249719235, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 800.6675, 2.747979, 2200.233, 815.5863, 2.692626, 2196.119, 811.9563, 2.706524, 2197.408, 787.8045, 6.971649, 5492.537, 792.1025, 6.939544, 5496.652, 817.6725, 6.708455, 5485.187, 100.0, 99.80192, 99.89577, 99.86492, 99.94081, 99.73244
19973.73832, 59.96384322337316, 59.96385844244913, 59.96500382835776, 26.498364948043143, 26.68709288083892, 26.648325531522165, 0.9999806219253086, 0.9999852464121792, 0.9999816567633831, 7530.028477020573, 7565.433803002211, 7561.179510859039, 166.98199337075766, 36.383932863111454, 48.41063212141853, 7524.538940781972, 7571.968258178349, 7570.730061891734, 285.7659086820146, 285.1719430696915, 285.49903974521914, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 794.2601, 2.769039, 2199.423, 809.2827, 2.716939, 2198.734, 818.2651, 2.681122, 2194.042, 794.1155, 6.923477, 5498.303, 798.3018, 6.890052, 5500.112, 823.8356, 6.639968, 5471.254, 100.0, 99.95653, 99.72461, 99.96774, 100.0, 99.47595
19976.078240000003, 59.961611973577845, 59.96590244228026, 59.964362406300225, 26.496653830974818, 26.670049992508183, 26.62845535884256, 0.9999843130145029, 0.9999861226956018, 0.9999825259729269, 7516.396610952064, 7560.965150851578, 7555.267569959386, 167.3963046926254, 39.203818666697316, 46.96276787412489, 7524.584123741688, 7553.931618709781, 7559.949853889025, 285.74253890041354, 285.0026547157725, 285.3574917218391, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 794.3784, 2.769217, 2199.748, 809.3217, 2.717124, 2198.234, 818.1875, 2.681306, 2193.971, 787.8045, 6.971833, 5492.759, 798.7405, 6.886217, 5500.61, 825.7244, 6.613598, 5462.826, 99.98712, 99.91831, 99.73509, 99.86695, 100.0, 99.36558
19978.47984, 59.96103009794884, 59.96600089764372, 59.96700008841545, 26.518398268295748, 26.70758556210857, 26.664723977541414, 0.9999817216079633, 0.9999909493914706, 0.9999838881300119, 7533.267522254382, 7581.003815096366, 7567.57310105401, 159.5074302531084, 31.780334947906795, 49.97739305662975, 7539.234135422759, 7582.2473051774, 7571.379907191698, 285.6707515760187, 285.0525412815755, 285.4057797789681, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 787.9908, 2.789741, 2197.609, 803.1542, 2.737754, 2200.025, 823.1569, 2.660138, 2190.748, 784.3674, 6.996838, 5489.573, 800.5717, 6.875625, 5500.332, 825.2671, 6.624952, 5469.988, 99.88477, 99.99974, 99.55984, 99.80076, 100.0, 99.43221
19980.788920000003, 59.9583005654286, 59.9585579200073, 59.959413042199806, 26.5305399079378, 26.712808795476455, 26.67516250621741, 0.9999818060417275, 0.9999900153044451, 0.9999836877734887, 7532.318825212376, 7570.489937056677, 7571.93457633734, 161.44787863702686, 32.45116604150908, 45.12458523409941, 7527.431613726876, 7570.110921977024, 7574.103414525567, 285.62269515395155, 284.87501987860605, 285.36321421182987, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 794.2207, 2.770109, 2199.413, 805.8002, 2.733149, 2200.026, 823.4287, 2.657193, 2188.577, 787.7462, 6.972384, 5492.535, 798.2064, 6.890234, 5500.106, 824.0742, 6.639968, 5471.545, 100.0, 99.99976, 99.50568, 99.86286, 100.0, 99.48124
19983.18808, 59.962921131503904, 59.96135705648586, 59.95762858201097, 25.27222223175393, 25.784977162315247, 25.971382324444207, 0.999987131619148, 0.9999945918573863, 0.9999865272407029, 7521.060895956895, 7570.0524197133755, 7285.4208089505955, 130.9884997844883, 1.9599624617690097, 17.008305478267175, 7768.138583454166, 7549.036008477399, 7559.179239358031, 285.62625174383754, 284.837728883485, 285.27222426594096, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 794.1616, 2.769574, 2199.608, 803.2905, 2.740148, 2199.936, 824.6322, 2.653327, 2188.142, 787.7462, 6.9722, 5492.423, 798.2446, 6.889869, 5499.95, 273.1457, 7.595122, 2561.979, 99.99236, 99.99568, 99.44367, 99.86084, 99.99879, 37.60692
19985.584440000002, 59.952849224837415, 59.960647297564606, 59.96465313215225, 26.5041599999455, 26.7168100723601, 26.651141709297164, 0.9999816676747942, 0.9999904757787028, 0.9999802906506113, 7534.094792141081, 7571.253735919736, 7567.204083667662, 162.05526676019826, 34.34504356260504, 45.26274728481957, 7538.381912259093, 7563.193882105028, 7547.159785268959, 285.59153900476076, 285.0618346042809, 285.4028555449854, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 794.2404, 2.769574, 2200.078, 803.0569, 2.739964, 2200.437, 824.2634, 2.655536, 2188.602, 787.8433, 6.971465, 5492.71, 542.3188, 7.505136, 5077.878, 820.5353, 6.677507, 5483.991, 99.98236, 100.0, 99.48053, 99.86496, 92.32376, 99.6246
19988.10768, 59.9624088839069, 59.96148687343099, 59.95979537516062, 26.192198201608385, 26.336205385074063, 26.25884045169513, 0.9999818670217109, 0.99998636632497, 0.9999809610392557, 7370.721939974875, 7383.142867652478, 7372.924248294828, 156.8754337915002, 36.566990162385196, 44.90268405653342, 7294.927286021128, 7316.001324348249, 7307.627933470917, 285.4557120817595, 284.8732643426075, 285.3217327215959, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 794.1221, 2.770466, 2200.18, 802.9208, 2.753595, 2197.241, 822.8075, 2.665108, 2189.999, 797.1448, 6.89792, 5492.655, 797.0811, 6.900644, 5499.731, 818.9449, 6.695087, 5484.678, 99.98279, 99.87319, 99.54401, 99.92733, 99.9937, 99.69927
19990.48412, 59.964026296207244, 59.957907430812675, 59.964203835611734, 25.732043052505244, 25.853724393169568, 25.796588793154076, 0.9999843619376876, 0.9999857333659788, 0.9999820903911895, 7242.626499163581, 7265.172186714743, 7234.082283226382, 157.7674709815883, 40.35756269840067, 41.723975012954725, 7117.960468763847, 7127.5571454063365, 7113.793044786279, 285.7623565335066, 285.0662042619252, 285.49848479956154, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 795.5022, 2.767968, 2199.378, 803.1737, 2.739227, 2200.86, 823.2734, 2.65977, 2189.693, 787.9404, 6.970729, 5492.651, 797.2145, 6.899001, 5499.623, 816.5591, 6.719808, 5487.869, 99.99089, 100.0, 99.52994, 99.86499, 99.99381, 99.77804
19992.87568, 59.95783522225851, 59.96236648657114, 59.96217206062316, 25.01033274161377, 25.1645263768573, 25.051751464782274, 0.9999822276160073, 0.999988288945665, 0.9999851554722425, 7033.146662956008, 7092.369668830472, 7139.4392203123825, 151.13573409363198, 33.73604172184605, 40.12454980221116, 7220.757694704527, 7284.088023766331, 7287.757592094459, 285.57389997143366, 285.1325724347507, 285.44328134360495, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 794.7136, 2.767789, 2199.808, 802.0063, 2.742174, 2200.885, 822.7104, 2.662531, 2190.425, 787.9792, 6.970545, 5492.706, 797.1382, 6.899183, 5499.627, 816.5392, 6.720174, 5487.407, 99.99033, 100.0, 99.5374, 99.87014, 99.99474, 99.77906
19995.256640000003, 59.96315307574998, 59.96513733085505, 59.96490334576659, 26.522168438822977, 26.726383011953143, 26.66295133966865, 0.999982859834831, 0.999983458420426, 0.99998075868307, 7533.145274811143, 7578.3571177971135, 7574.9692111837285, 168.85792121830173, 45.40649190738384, 46.550008477853225, 7538.018301900365, 7574.35485931383, 7576.9992367038985, 285.5900927191653, 284.96060794343254, 285.43044604060617, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 789.3315, 2.783673, 2198.308, 803.6212, 2.738859, 2200.044, 823.8752, 2.657009, 2188.924, 787.9404, 6.970729, 5492.706, 797.1764, 6.899001, 5499.79, 816.5989, 6.720724, 5487.755, 99.92932, 100.0, 99.50041, 99.86597, 99.99678, 99.76447
19997.6198, 59.963492646797505, 59.96944134594133, 59.96368209437102, 26.519803723845804, 26.710357284827015, 26.6774805120986, 0.9999802741880512, 0.9999814635368605, 0.9999825235770357, 7534.265628659233, 7574.071445995789, 7564.993110358273, 166.316166292657, 47.24337622120538, 47.15805544292198, 7538.654886691257, 7564.962844140674, 7567.123884179833, 285.7420006981511, 285.06398619582404, 285.44330236702996, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 789.2329, 2.785636, 2198.51, 803.485, 2.737754, 2200.841, 823.8752, 2.656825, 2188.865, 787.9598, 6.970729, 5492.823, 797.1764, 6.899001, 5499.848, 816.6188, 6.719808, 5487.468, 99.93089, 100.0, 99.49249, 99.86395, 99.99583, 99.76659
20000.019320000003, 59.96648317044633, 59.968758532870936, 59.96937259124553, 26.515124583622207, 26.714925937802267, 26.65378027327486, 0.9999802890611702, 0.9999860039142074, 0.9999824081425996, 7533.062783283726, 7570.733736355449, 7574.9873982311055, 166.05898799464467, 45.472859565457384, 51.87227079571937, 7538.283036197601, 7572.584652392902, 7568.546634694331, 285.71261858794344, 285.11349900098367, 285.45864126162576, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 789.3906, 2.784565, 2198.108, 803.485, 2.739227, 2200.168, 823.8946, 2.657009, 2188.924, 787.921, 6.970913, 5492.706, 797.1955, 6.898818, 5499.681, 816.5989, 6.719442, 5487.063, 99.89043, 100.0, 99.49515, 99.865, 99.99583, 99.77596
20002.486, 59.97074386495826, 59.97293498224044, 59.9743474466557, 26.51701864332424, 26.70530317138179, 26.66803498439406, 0.9999807542373838, 0.9999883190586129, 0.9999818014902394, 7524.546580772247, 7579.40368910207, 7573.76459184243, 164.01578742809897, 40.94832419669734, 44.93835789804007, 7528.350243611828, 7575.030141319326, 7571.304241999501, 285.75525082747475, 284.91567317822535, 285.37383284561946, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 795.7191, 2.764399, 2200.161, 797.3176, 2.758568, 2200.47, 830.2422, 2.627189, 2181.17, 794.2709, 6.922373, 5498.242, 790.9771, 6.945753, 5496.421, 811.7081, 6.768701, 5493.259, 100.0, 100.0, 99.14307, 99.96772, 99.93352, 99.88937
20004.84644, 59.97133838927701, 59.974479065604164, 59.96985700887095, 26.50668728124131, 26.700101733867772, 26.683011507677257, 0.9999808340153895, 0.9999837279114778, 0.999979400437678, 7531.828467548475, 7572.25562645773, 7565.110933292606, 160.54883721465308, 41.545045844775814, 46.204345869417466, 7528.218686604214, 7579.711788631612, 7577.3210914349465, 285.8276951560939, 285.0340964851993, 285.46189077871645, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 789.2921, 2.784565, 2198.123, 803.5239, 2.739043, 2200.363, 823.8752, 2.656825, 2188.865, 787.9404, 6.970729, 5492.647, 797.1955, 6.898818, 5499.735, 816.579, 6.719808, 5487.18, 99.91328, 100.0, 99.50264, 99.86491, 99.99872, 99.7655
20007.250320000003, 59.971429023537226, 59.96984805788424, 59.97582030654689, 26.480088429295005, 26.669224676533602, 26.659835689839227, 0.9999799140472403, 0.9999901412824457, 0.9999805028435355, 7526.078411697832, 7562.616414028317, 7573.192299531813, 152.39253437507205, 29.856075186234648, 45.59318499009305, 7530.9803647769, 7569.024664268986, 7562.484172420645, 285.7329814979332, 285.0434408710254, 285.55432978343066, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 797.6314, 2.758509, 2200.844, 806.5784, 2.725965, 2199.807, 819.4687, 2.676152, 2193.777, 781.9207, 7.013569, 5483.942, 803.452, 6.845309, 5500.107, 823.1, 6.650222, 5474.168, 100.0, 99.98984, 99.70807, 99.70663, 99.99751, 99.52894
20009.61836, 59.97513192944754, 59.97439338717159, 59.97420850333288, 26.518431473405183, 26.720333696578567, 26.67501478201484, 0.9999809303380923, 0.9999890933196901, 0.999980516901122, 7528.194024072094, 7570.902482290187, 7569.088900887994, 160.3104511122051, 38.77439741159651, 44.20336566017562, 7534.594928934946, 7572.251848620688, 7570.181001024323, 285.828146764189, 285.16765358893616, 285.55917294343084, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 796.1725, 2.765112, 2199.797, 803.4655, 2.739227, 2200.608, 823.8946, 2.656825, 2188.92, 787.921, 6.970913, 5492.706, 797.1955, 6.898635, 5499.677, 816.6387, 6.719625, 5487.356, 100.0, 100.0, 99.4978, 99.86597, 99.99272, 99.76969
20011.99172, 59.97633419243602, 59.97758693387951, 59.972827970850254, 26.512894044710386, 26.712029858456273, 26.65670235866053, 0.9999815355559278, 0.9999878379916359, 0.9999807975325713, 7527.354452511427, 7570.640889264045, 7564.5240390551835, 161.09907588363149, 35.82040821019996, 45.60276538965127, 7535.66095674301, 7563.882953354667, 7569.927131804887, 285.7541390016619, 285.21522260825026, 285.50790121766306, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 795.6599, 2.76422, 2200.222, 809.9053, 2.715466, 2199.286, 817.5857, 2.684252, 2194.518, 787.9598, 6.970913, 5492.988, 797.2145, 6.899001, 5499.848, 822.8217, 6.652786, 5474.571, 100.0, 99.93087, 99.74941, 99.86704, 99.99378, 99.53625
20014.41964, 59.97875468115849, 59.97902935494934, 59.97584178450631, 26.52591882975664, 26.70175691273, 26.6487913871491, 0.9999809108167795, 0.9999903999529826, 0.9999798573820301, 7527.998948937757, 7580.206292666588, 7569.681476381841, 158.87301219179335, 36.352430433556265, 47.508569420538606, 7528.816615987888, 7574.5033468414385, 7568.114144499431, 285.75589543366044, 285.12605845695145, 285.4992990418362, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 789.2723, 2.783673, 2198.563, 816.1505, 2.689862, 2195.438, 811.2769, 2.709101, 2198.46, 794.2709, 6.922557, 5498.302, 790.9771, 6.948127, 5495.84, 829.2433, 6.579172, 5455.606, 99.89281, 99.79121, 99.90047, 99.96881, 99.92297, 99.19255
20016.729760000002, 59.9757432020423, 59.97696614301379, 59.979577192623395, 26.5120291965025, 26.69687513378009, 26.649069602015278, 0.9999833100403582, 0.9999866339349616, 0.9999825215940382, 7522.602552847491, 7567.821596416871, 7559.710139343677, 168.31692446551727, 41.43458537239485, 46.78866130650158, 7526.2581102799595, 7568.489336514395, 7564.956748138413, 285.65078686559553, 285.0468516488576, 285.46161235536516, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 795.6796, 2.765291, 2200.442, 809.9442, 2.714545, 2198.949, 817.5857, 2.68462, 2194.732, 788.0181, 6.970545, 5492.931, 797.2718, 6.89827, 5499.848, 823.0205, 6.651688, 5474.575, 99.99866, 99.95084, 99.74902, 99.87006, 99.99476, 99.53632
20019.16108, 59.97754541923142, 59.97280331757862, 59.9761848770957, 26.48942270957145, 26.686351131059254, 26.65418907918577, 0.9999822064916685, 0.9999879514004293, 0.9999843196450605, 7524.097643727114, 7568.910889500379, 7567.053464463772, 168.11724280204658, 36.29047867573263, 48.7921244299755, 7534.470494826559, 7567.052636097284, 7570.99570943128, 285.78147446011945, 284.89127584899927, 285.41003272614444, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 789.6272, 2.78403, 2198.148, 809.7691, 2.716203, 2199.015, 818.9445, 2.678729, 2192.727, 785.7461, 6.991506, 5488.495, 801.1058, 6.865945, 5500.437, 817.414, 6.715962, 5487.065, 99.9159, 99.95383, 99.69359, 99.78941, 100.0, 99.75203
20021.534480000002, 59.97302167913688, 59.974306073976656, 59.972993841138326, 26.510840326929152, 26.703094402745474, 26.67509388858522, 0.9999810989615927, 0.9999871868741481, 0.9999820911625134, 7526.128785521236, 7561.469662883925, 7561.80701805812, 168.30931526384347, 38.21727062150785, 46.33204958386284, 7528.36786802798, 7567.235705483071, 7558.375248048621, 285.526437652672, 284.9122220938884, 285.3820239341823, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 785.0336, 2.796166, 2196.452, 806.9675, 2.725412, 2199.052, 818.9445, 2.680202, 2194.761, 787.8821, 6.970545, 5492.824, 797.2718, 6.898453, 5499.905, 822.9808, 6.653336, 5473.252, 99.83732, 99.98477, 99.76047, 99.866, 99.99684, 99.51228
20024.023960000002, 59.9739171963583, 59.97606151371089, 59.97468396787154, 26.473217571938847, 26.687037045591826, 26.62944131481229, 0.9999799254057342, 0.9999819851244187, 0.9999828201348555, 7524.345654113786, 7566.914761498778, 7569.327087663425, 165.81018833083135, 42.27601738500641, 44.0594115701565, 7530.001363527244, 7567.987246441591, 7562.829514002035, 285.6967665830811, 285.08217896673153, 285.3383338572119, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 789.4103, 2.784744, 2197.693, 803.3877, 2.739411, 2200.823, 823.8752, 2.657561, 2188.751, 787.9792, 6.970545, 5492.654, 797.2527, 6.89827, 5499.681, 823.0404, 6.651871, 5474.686, 99.94044, 100.0, 99.48727, 99.86504, 99.99785, 99.53834
20026.41844, 59.97424155520501, 59.97123617186266, 59.972403843214735, 26.504283701346118, 26.67897238059227, 26.671284669065223, 0.9999849754419814, 0.9999853299346312, 0.9999805916961939, 7525.726906564703, 7568.419343611251, 7569.24681558643, 164.5032236896095, 40.65708133132057, 45.21625541920048, 7530.308336577634, 7576.908310831978, 7574.60440780248, 285.7336937164097, 284.85911993178837, 285.380900353328, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 795.7585, 2.76422, 2199.281, 797.2787, 2.758752, 2199.6, 830.2228, 2.627189, 2181.513, 794.232, 6.922741, 5498.471, 790.9581, 6.948127, 5495.783, 829.1638, 6.578805, 5455.89, 99.99152, 100.0, 99.15828, 99.96877, 99.92193, 99.19042
20028.819440000003, 59.969824904022765, 59.96922261928532, 59.96957242259084, 26.497927630927947, 26.67694688812313, 26.656093187195133, 0.999979686207726, 0.9999821204642267, 0.9999798826062026, 7530.745372798621, 7559.186590970197, 7562.516382211623, 164.57708304068342, 38.780871765536176, 51.54980391788604, 7521.464691374639, 7566.291753063923, 7560.725132912015, 285.5963872438619, 284.92666741606484, 285.45060213780204, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 789.5089, 2.783673, 2197.99, 803.4072, 2.737938, 2200.214, 823.914, 2.656825, 2188.925, 787.9404, 6.970729, 5492.875, 797.2145, 6.898818, 5499.791, 822.8813, 6.653336, 5474.283, 99.90723, 99.9862, 99.4952, 99.86492, 99.9948, 99.53517
20031.21048, 59.97112506899861, 59.97190752657293, 59.96753671705653, 26.50978698299601, 26.69637522872101, 26.638924880748807, 0.9999808689901376, 0.9999911229454567, 0.9999799540071473, 7519.741079335439, 7567.508124905234, 7563.486319567084, 156.7918480279286, 43.76613412857159, 49.217629508905674, 7524.8614432094255, 7562.975456327607, 7563.132088548218, 285.7746609386535, 284.89777566269765, 285.36573187957873, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 795.6402, 2.764577, 2199.826, 803.4655, 2.738859, 2200.255, 830.184, 2.626452, 2180.47, 786.7947, 6.979371, 5489.972, 799.37, 6.875442, 5500.503, 818.925, 6.700031, 5484.736, 100.0, 99.99847, 99.11089, 99.82662, 100.0, 99.70551
20033.62168, 59.973148799733984, 59.9739255464998, 59.97131771051447, 26.48656627991568, 26.708846176598893, 26.63713352335247, 0.9999818729381266, 0.9999859151795701, 0.9999801368009974, 7524.963446764967, 7560.064974079909, 7567.57566859511, 159.2493050746325, 41.39257211076858, 49.585726288047226, 7533.937273307462, 7569.066158202441, 7563.0222731205795, 285.62990582549816, 284.98411284888044, 285.33835814707055, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 801.0815, 2.749229, 2200.198, 807.4344, 2.725597, 2199.9, 832.7076, 2.616697, 2178.873, 786.9695, 6.978084, 5492.649, 797.3481, 6.898453, 5499.735, 822.8813, 6.652054, 5474.397, 100.0, 99.99405, 99.00126, 99.86074, 99.99681, 99.52887
20036.055920000003, 59.96771985569649, 59.96541578127686, 59.97116729553305, 26.484822885557715, 26.660894517842113, 26.634846945874372, 0.9999821992248255, 0.9999811303860511, 0.9999825910803427, 7519.744943534983, 7570.378779420387, 7562.982797039568, 160.27846361889533, 40.02607523212055, 44.901579909741486, 7526.121772104143, 7567.453639950405, 7563.15597131045, 285.59922472223474, 285.085886637644, 285.48739054537594, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 795.7585, 2.765469, 2200.834, 803.6212, 2.738306, 2200.889, 836.3376, 2.594976, 2171.149, 787.9404, 6.970729, 5492.536, 797.2145, 6.898818, 5499.625, 822.8217, 6.652603, 5473.997, 100.0, 100.0, 98.6797, 99.86598, 99.99179, 99.5311
20038.417, 59.97438692471877, 59.97285599476955, 59.971887733071874, 26.473817864845323, 26.66519208234446, 26.6271403667129, 0.9999802584605322, 0.9999825083386746, 0.9999790271129245, 7517.736368784049, 7562.157686583325, 7557.577894653346, 165.09331359637304, 45.971358341709674, 45.112234725871986, 7527.597375370067, 7567.899237982259, 7563.911921218536, 285.6870879256056, 285.05552684549434, 285.5093256735046, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 789.4498, 2.784565, 2197.908, 797.2203, 2.759489, 2200.048, 842.7629, 2.561291, 2159.286, 794.2126, 6.922741, 5498.306, 790.9581, 6.948127, 5495.78, 829.1439, 6.579721, 5456.125, 99.91134, 100.0, 98.14797, 99.9678, 99.9219, 99.20087
20040.8244, 59.97654683360955, 59.9728305630133, 59.96854625089347, 26.493613965163767, 26.67652392097208, 26.641897566177906, 0.9999805392029668, 0.9999864895186988, 0.9999820801666557, 7519.388505310765, 7562.870465174123, 7563.91357774444, 163.65132917186565, 41.19725934592043, 43.68833198554023, 7521.1777430861885, 7561.013511025967, 7560.461627303751, 285.56775868834393, 284.9898542053868, 285.4095521378942, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 795.6796, 2.764042, 2199.352, 803.6406, 2.73757, 2200.574, 836.3764, 2.595896, 2171.115, 787.9404, 6.970913, 5492.706, 797.1955, 6.898818, 5499.843, 822.7819, 6.65242, 5474.688, 100.0, 100.0, 98.69041, 99.86597, 99.99686, 99.53839
20043.216080000002, 59.96899959363008, 59.96826368815842, 59.97243513631316, 26.48711856624331, 26.712614199845433, 26.65728218390597, 0.9999800456575247, 0.9999847048577519, 0.999980121381904, 7523.705672311737, 7568.144751333877, 7564.083564270576, 164.83231516608885, 38.83895002506165, 45.07269427218853, 7528.363408808965, 7568.7293932972125, 7561.187386351212, 285.6432977487389, 285.01726735659634, 285.38169605855785, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 789.1146, 2.785279, 2197.993, 803.4072, 2.738122, 2200.724, 836.5123, 2.596633, 2170.658, 794.2515, 6.922557, 5498.36, 797.3672, 6.892974, 5500.275, 821.0721, 6.672014, 5480.052, 99.92224, 100.0, 98.7167, 99.96878, 99.99937, 99.62556
20045.615360000003, 59.96808691875169, 59.968121960768485, 59.97016788837936, 26.492342830619943, 26.677439369415485, 26.63106731925328, 0.9999838411003914, 0.9999833719640723, 0.9999801977166417, 7512.238866730144, 7560.768224132853, 7557.986984518272, 163.52111909368955, 37.8081616773743, 43.73011709454022, 7510.568755633518, 7564.529270199975, 7568.886112177981, 285.62961259118293, 285.0839049405951, 285.4190403043704, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 783.1213, 2.802769, 2195.346, 809.6913, 2.71786, 2199.074, 831.7758, 2.617249, 2177.53, 797.7662, 6.897184, 5499.456, 799.2747, 6.886765, 5500.057, 822.5036, 6.656631, 5474.626, 99.76216, 99.95653, 99.00974, 99.9887, 100.0, 99.53202
20047.986920000003, 59.97090009140658, 59.96967828055846, 59.96779178352595, 26.478676100529718, 26.704436862449686, 26.620191201956196, 0.9999813790117871, 0.99998459643712, 0.99998171394357, 7520.88777642227, 7557.805277952666, 7558.436909963972, 159.8067624799662, 44.035546221778986, 45.28280261856844, 7523.388498509668, 7563.920119285773, 7550.394385398636, 285.5815221471005, 285.1113200620725, 285.43676054917006, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 789.6272, 2.784565, 2198.693, 803.4461, 2.737754, 2200.719, 836.5511, 2.595712, 2171.769, 794.232, 6.922741, 5498.307, 797.2145, 6.898818, 5499.735, 822.8018, 6.652237, 5474.4, 99.89725, 100.0, 98.71143, 99.96781, 99.9948, 99.5311
20050.385240000003, 59.96847435131089, 59.96861105092863, 59.96756922793712, 26.46059087597222, 26.65140645994086, 26.611250197270234, 0.9999785184701182, 0.9999842618954544, 0.9999837723401623, 7513.233299505037, 7554.376685594393, 7555.273631354164, 164.21744541623093, 40.772962665830164, 47.53691356775289, 7517.623403353253, 7561.38585580077, 7553.816568695926, 285.65576785791495, 285.13377024212247, 285.388068086671, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 795.0291, 2.767076, 2199.921, 797.0841, 2.759857, 2199.666, 842.7241, 2.561659, 2158.834, 787.9016, 6.971097, 5492.764, 790.9581, 6.94831, 5495.839, 829.2036, 6.579905, 5455.78, 99.99571, 99.9834, 98.14249, 99.86296, 99.92294, 99.1946
20052.75284, 59.97085801456299, 59.970606897732004, 59.96734600270509, 26.496283556660295, 26.66216034535393, 26.63786319920722, 0.9999818443906432, 0.9999864750957523, 0.9999845692274048, 7518.534038740106, 7559.09117675701, 7564.287773404671, 165.42935772647752, 44.22919761516289, 44.039134043557624, 7519.501462482494, 7559.420701741954, 7551.766181806089, 285.7122958982524, 285.07709110539827, 285.4325269696468, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 789.4301, 2.784387, 2198.18, 803.485, 2.737754, 2200.415, 836.4929, 2.594976, 2170.197, 794.232, 6.922557, 5498.243, 797.2336, 6.898635, 5499.792, 822.7621, 6.653152, 5473.304, 99.91589, 99.99074, 98.66993, 99.96877, 99.99283, 99.53944
20055.247720000003, 59.96617457860674, 59.96723134996122, 59.96831005927418, 26.481655485490503, 26.679362253884694, 26.64711776323974, 0.9999822122406632, 0.9999881064880336, 0.9999817805642516, 7515.6402994574955, 7568.2042017891545, 7556.910677437595, 155.08735523738372, 37.63646377566238, 44.104361154475555, 7520.7364554500655, 7561.024939274245, 7564.135702918591, 285.5907598126694, 284.9401932003582, 285.4918708896596, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 795.6599, 2.764755, 2199.959, 803.4655, 2.739043, 2200.503, 836.5123, 2.594792, 2170.872, 787.9404, 6.970913, 5492.706, 790.9771, 6.947945, 5495.948, 822.8018, 6.6548, 5475.251, 100.0, 100.0, 98.6746, 99.86608, 99.92493, 99.54862
20057.6054, 59.96535016185572, 59.96728395831219, 59.965177630754305, 26.47587426448513, 26.650999909338346, 26.61664937633955, 0.9999820452062012, 0.9999854320346796, 0.9999810921560311, 7521.768179501495, 7565.3676449541845, 7557.288895971249, 160.97956148389767, 39.56323464577963, 47.990494743477235, 7515.713912663663, 7565.873044010231, 7559.964686783584, 285.5960381764015, 284.9495514841561, 285.40397861336646, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 802.1855, 2.743875, 2201.287, 809.8469, 2.715282, 2198.907, 830.2422, 2.627005, 2180.425, 782.678, 7.003641, 5487.067, 787.4292, 6.974791, 5492.502, 820.3564, 6.672197, 5477.945, 100.0, 99.93579, 99.14469, 99.75002, 99.86227, 99.60376
20060.096800000003, 59.962101252038025, 59.962480274392355, 59.96118355585753, 26.4831133073541, 26.66996440723426, 26.639186755284424, 0.9999837274143741, 0.9999860170413832, 0.9999807666663078, 7527.39933746062, 7563.81674182639, 7560.5675780590545, 159.59780242089482, 38.22859925373208, 45.942156728540795, 7520.778678256792, 7567.670001361845, 7559.606040009015, 285.6378231383804, 285.0796610277799, 285.3950670733585, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 795.7388, 2.763506, 2200.13, 803.6212, 2.737938, 2200.487, 836.5899, 2.59516, 2171.62, 787.9404, 6.970913, 5492.706, 790.9771, 6.947945, 5495.84, 822.8615, 6.651321, 5475.035, 99.96366, 99.99533, 98.65565, 99.86597, 99.92297, 99.5196
20062.47464, 59.96085019204444, 59.96044332692025, 59.95974391032403, 26.477461657363303, 26.66124770267341, 26.62470501791719, 0.999977363284183, 0.9999830538873756, 0.9999801388205416, 7517.796490692102, 7563.943841558881, 7563.177137404722, 165.04951446320499, 41.88725537467508, 45.353699363230135, 7513.851906127166, 7560.536466853161, 7556.320263481975, 285.7196529574011, 284.84666481556457, 285.2965653514597, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 790.1792, 2.782067, 2198.166, 797.376, 2.759489, 2200.627, 842.7241, 2.561291, 2159.165, 794.2126, 6.922741, 5498.417, 797.1764, 6.898818, 5499.732, 829.1439, 6.579721, 5456.297, 99.91819, 100.0, 98.14249, 99.96982, 99.99373, 99.19559
20064.946920000002, 59.95757172467954, 59.956342102693355, 59.95943234788456, 26.45262908372122, 26.674603682990877, 26.658319946598773, 0.9999814564537022, 0.999988507211114, 0.9999852412689406, 7510.44426884472, 7561.44866830977, 7554.696598672231, 161.8688399627763, 38.14792499717623, 47.43717238203851, 7517.8006740711435, 7559.013076499914, 7562.205042031468, 285.4628514524514, 285.08860001433135, 285.51794603500673, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 795.6993, 2.76422, 2200.514, 803.5045, 2.738122, 2200.101, 836.5899, 2.59516, 2171.112, 787.9404, 6.970913, 5492.764, 790.9771, 6.947945, 5495.948, 822.9808, 6.651871, 5473.535, 100.0, 100.0, 98.65185, 99.86704, 99.92392, 99.51741
20067.371440000003, 59.95821431882864, 59.95370353249954, 59.95574171095553, 26.49167675031068, 26.703001885886447, 26.66385243123794, 0.999980921284333, 0.9999855631071586, 0.9999822756892399, 7524.891975607442, 7566.345566690659, 7560.941800222878, 162.61890389177597, 42.23788675972719, 45.33096626203769, 7518.804319120748, 7568.3880587005215, 7561.886696253861, 285.447524811622, 284.9085686235642, 285.3232198500078, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 789.3906, 2.784565, 2198.673, 803.485, 2.738306, 2200.225, 836.5123, 2.595712, 2172.0, 794.232, 6.922557, 5498.19, 797.2336, 6.898635, 5499.734, 822.9012, 6.650772, 5473.764, 99.9044, 100.0, 98.72588, 99.96675, 99.99376, 99.5174
20069.76912, 59.95426622119633, 59.95584257193796, 59.95596074799004, 26.48892056439442, 26.69134745904697, 26.63799135832586, 0.9999819816442879, 0.9999866724888138, 0.9999804770972875, 7520.091171662418, 7562.053020369041, 7557.264814248616, 163.75677152302887, 40.262935308087435, 47.53377936636252, 7519.434690409578, 7574.08360310306, 7569.63295156423, 285.62325491674704, 285.0135518666749, 285.35992426908945, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 783.141, 2.802948, 2194.563, 809.8469, 2.714729, 2198.966, 830.2034, 2.627557, 2181.281, 799.9411, 6.878982, 5500.265, 801.4873, 6.862475, 5500.22, 819.9191, 6.680254, 5478.969, 99.75146, 99.94044, 99.14773, 100.0, 100.0, 99.64127
20072.19452, 59.959136904034864, 59.96477482918304, 59.95976062523228, 26.488268091372625, 26.6925022904267, 26.672707812006713, 0.9999796322595512, 0.999984138624327, 0.9999765026228931, 7528.042774134717, 7564.795899268747, 7566.47599583873, 158.95665085137443, 39.6395353159694, 43.50359934880157, 7522.759323259461, 7562.1215434306, 7558.349621987118, 285.5050282094006, 284.9449084641486, 285.3379641948869, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 789.4892, 2.784744, 2197.86, 803.5045, 2.739227, 2200.371, 836.3376, 2.595528, 2171.79, 794.232, 6.922925, 5498.477, 797.2145, 6.898635, 5499.735, 822.8615, 6.649856, 5474.051, 99.90134, 100.0, 98.71632, 99.9709, 99.99482, 99.5268
20074.6624, 59.95919841843499, 59.95737724550323, 59.95661323413106, 26.48066685044395, 26.675038315212348, 26.62804550731618, 0.9999789926926862, 0.999984512625728, 0.9999843040458622, 7513.720535007026, 7557.53830106699, 7552.0413727570185, 167.1843891016656, 38.73437686474654, 45.138937818158865, 7515.323047924258, 7559.621108133065, 7556.726195174126, 285.639574000454, 284.9190065842533, 285.1766123401954, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 793.6884, 2.771359, 2200.325, 797.376, 2.759673, 2200.126, 842.6852, 2.561475, 2159.17, 787.9016, 6.970913, 5492.6, 790.9581, 6.948127, 5495.948, 829.1837, 6.579721, 5455.948, 100.0, 100.0, 98.12505, 99.86392, 99.92086, 99.19352
20077.096840000002, 59.954980880560136, 59.95648285681529, 59.954094358090664, 26.5065047783054, 26.697868205573613, 26.665529669548, 0.9999791893370907, 0.999983973020044, 0.999982085930386, 7522.856320719393, 7573.848748472822, 7567.3831019542085, 169.44852400312584, 45.2011924605722, 44.90633899933857, 7535.987963806248, 7581.224719126168, 7567.285718091545, 285.5242988898465, 285.08960803409104, 285.27185516984173, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 789.4498, 2.783851, 2198.285, 803.5433, 2.73849, 2200.631, 837.3082, 2.59111, 2169.177, 794.2126, 6.923109, 5498.476, 797.1764, 6.899001, 5499.791, 822.8018, 6.652603, 5474.0, 99.92066, 99.99068, 98.59755, 99.96662, 99.9948, 99.53307
20079.42728, 59.95741125153292, 59.95413142843745, 59.95893066908519, 26.473085706451865, 26.65827453595891, 26.632171978302143, 0.9999823131015062, 0.9999880352147775, 0.999977945400022, 7516.396435171209, 7571.683743270658, 7560.651887423335, 159.4347251439931, 35.74862768216971, 44.98222807729326, 7523.911436672871, 7571.117590237019, 7564.6752560862005, 285.65501563290957, 285.09996405279816, 285.31536951533593, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 800.0, 795.6993, 2.764934, 2200.027, 803.6406, 2.737754, 2200.682, 836.5317, 2.594056, 2170.992, 787.9404, 6.970913, 5492.822, 790.9962, 6.947945, 5495.95, 822.8416, 6.652786, 5474.112, 99.99982, 100.0, 98.68009, 99.86704, 99.92285, 99.52263
