TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
20363.26088, 59.96042164604901, 59.960463516770034, 59.96166597429476, 18.14327319293491, 18.218797235239542, 18.145059286344853, 0.9999960398945931, 0.9999995618772066, 0.9999985116613233, 4999.771298129514, 5001.325732508802, 4979.648594843694, 85.20804706808713, 1.977023594445427, 10.815372359827506, 4905.739982986654, 4921.493510822046, 4908.019149236153, 285.06391920268794, 284.5475075616101, 284.91724597213357, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 833.0588, 2.613415, 2199.92, 803.0375, 2.739596, 2200.064, 836.124, 2.599946, 2172.949, 794.1155, 6.92366, 5498.074, 802.1931, 2.742613, 2200.16, 828.8855, 2.6333, 2182.693, 99.75276, 100.0, 98.76447, 99.9677, 100.0, 99.21959
20365.637880000002, 59.9641716826884, 59.96230924030531, 59.96291113210956, 17.595646308403243, 17.656615535150877, 17.593845102923815, 0.9999965140772579, 0.999999030779422, 0.9999980597042982, 4896.706707672199, 4913.483518776093, 4925.334940607186, 82.46273990343911, 4.051643298298586, 8.938530737421956, 5006.115680351947, 5059.591859357457, 5078.724835246472, 285.0507408699213, 284.52344857947526, 284.88809029740327, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 794.9502, 2.766897, 2199.906, 800.3332, 2.749727, 2200.656, 710.801, 2.937536, 1937.101, 794.232, 6.922925, 5498.358, 801.7734, 2.744805, 2200.568, 828.9053, 2.633483, 2183.38, 100.0, 100.0, 92.49126, 99.96875, 100.0, 99.24314
20368.026080000003, 59.959398728706745, 59.960718854160895, 59.96186313304804, 18.620297118420115, 18.957586039999427, 19.035539063898682, 0.9999957329429081, 0.9999982729438687, 0.9998599682506627, 5042.79464575289, 5129.1212412444, 5040.43768210664, 57.734252717263644, 13.567997089961636, -24.492458882618394, 5344.596915811641, 5417.7775164573395, 5417.565299721005, 285.0848562000512, 284.4554402949425, 284.85880187458577, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 797.1385, 2.760294, 2200.42, 803.1154, 2.739596, 2200.199, 831.6981, 2.620746, 2179.891, 389.6464, 7.592923, 2501.131, 803.8144, 2.736952, 2200.073, 829.9789, 2.62799, 2180.826, 100.0, 100.0, 99.05013, 50.46466, 100.0, 99.13762
20370.39672, 59.9598054410765, 59.96460029654845, 59.964138374036835, 19.93449799103088, 20.10454865983805, 19.350032827368878, 0.9999967907040265, 0.9999988525783282, 0.9999970996492444, 5379.440446293992, 5414.333628977486, 5410.455586481165, 97.08824207983162, 9.521705271224619, 17.614102591158826, 5382.085487891278, 5413.096810871143, 5413.742672402952, 285.0924694480349, 284.6021520518514, 284.9257126913975, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 797.3948, 2.759401, 2200.02, 802.9986, 2.740701, 2200.458, 830.7664, 2.624244, 2180.131, 792.8339, 6.933957, 5497.443, 426.7831, 3.034815, 1493.971, 829.8994, 2.630004, 2181.315, 100.0, 100.0, 99.13234, 99.95105, 62.81636, 99.1493
20372.742560000002, 59.9674031144447, 59.96388101279761, 59.96228601812853, 19.020530483465212, 19.154586163165703, 19.134220006292576, 0.9999966450804646, 0.9999997158006917, 0.9999953317623707, 5380.205679879963, 5415.182679744141, 5413.262586254397, 97.35962480310673, 5.531375877778373, 16.7260387892768, 5377.843955544803, 5411.436071418981, 5408.633922329907, 285.1210975112326, 284.6204707924961, 284.8752406505524, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 797.2568, 2.759758, 2200.268, 802.9791, 2.740148, 2200.126, 831.6981, 2.619826, 2178.159, 792.7368, 6.934324, 5497.389, 796.566, 2.762337, 2200.758, 818.746, 2.484057, 2035.979, 100.0, 100.0, 99.05337, 99.94598, 100.0, 92.54318
20375.137720000002, 59.972229581781214, 59.97129400947364, 59.96874639888061, 19.01698888226456, 19.146439159713104, 19.142449310518536, 0.9999963988169714, 0.9999977976556848, 0.9999965983322365, 5377.923084849914, 5410.30476842246, 5409.730663725288, 101.07017134310854, 5.9963533449147235, 16.570173792433025, 5386.05553431714, 5409.62755762206, 5408.766110959822, 285.09982105177255, 284.5607378792198, 284.96592232604013, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 797.6314, 2.758331, 2199.953, 803.485, 2.738859, 2200.047, 832.494, 2.616144, 2177.766, 792.8533, 6.933589, 5497.387, 797.0048, 2.761059, 2200.359, 830.1579, 2.627806, 2180.848, 99.99648, 100.0, 98.98041, 99.95415, 100.0, 99.12808
20377.538640000002, 59.9773560324977, 59.972353292132375, 59.967085043808915, 19.01066724903835, 19.153733512713174, 19.12179443548443, 0.9999961614086654, 0.9999986229646947, 0.9999960572766479, 5377.613615187976, 5411.968936812646, 5407.0227178118985, 100.4740107264397, 7.392364268274321, 15.748024448503656, 5379.7709220872275, 5411.227470322028, 5405.460001934047, 285.03217299715203, 284.5507165323666, 284.9296152137212, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 797.2962, 2.758866, 2200.293, 803.4655, 2.738306, 2200.272, 832.5522, 2.61596, 2178.037, 792.8533, 6.933589, 5497.439, 797.0238, 2.759598, 2199.583, 830.1579, 2.62744, 2181.105, 100.0, 100.0, 99.00029, 99.95213, 100.0, 99.13974
20380.00316, 59.97368501072053, 59.97539788476943, 59.97355995506604, 19.00976213717568, 19.15013061786564, 19.11267435091473, 0.9999940656671102, 0.9999981478868696, 0.9999952357413123, 5374.8563968726485, 5411.384240098654, 5404.539925870037, 94.10165439243542, 7.743160659522346, 15.12005673972726, 5379.046623946113, 5410.8390232541005, 5400.03378405426, 285.0486834254939, 284.6446157036335, 284.8024728050865, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 803.1516, 2.738878, 2200.521, 809.7108, 2.715097, 2198.856, 826.1658, 2.646333, 2186.415, 799.1255, 6.882659, 5500.26, 790.7673, 2.779686, 2198.109, 836.3608, 2.595577, 2171.873, 100.0, 99.94662, 99.37843, 100.0, 99.93985, 98.72009
20382.411040000003, 59.971994354476706, 59.97112927002168, 59.972312180309956, 19.01972333478503, 19.14463300975631, 19.125670668469024, 0.9999957869759334, 0.9999995924362403, 0.9999954914886738, 5383.662304322905, 5412.10883919992, 5410.9428242983, 97.39712260461329, 9.94658001209018, 12.593421726913789, 5378.812238423128, 5412.017170109562, 5410.958158649966, 285.0742935420804, 284.53731770463725, 284.83407054029686, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 797.6314, 2.759937, 2200.576, 803.4461, 2.738675, 2200.564, 832.5328, 2.615592, 2177.864, 792.8727, 6.933405, 5497.392, 796.9857, 2.760511, 2200.421, 830.1777, 2.628722, 2180.633, 100.0, 100.0, 98.97231, 99.95011, 100.0, 99.17623
20384.80384, 59.97248979231935, 59.969904145568606, 59.97143670203902, 19.01630892048729, 19.163371361742968, 19.07884366558756, 0.9999929317485907, 0.9999985454459346, 0.9999945699169546, 5373.669350343982, 5405.10283272768, 5400.649039453624, 100.81274165842115, 8.420545965930387, 16.255441974780297, 5375.102295196795, 5410.780013666978, 5401.162416473348, 285.1051634962844, 284.5051732439359, 284.87895616175433, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 797.6117, 2.759401, 2200.241, 803.5045, 2.737754, 2200.394, 832.5522, 2.616513, 2177.306, 799.1061, 6.882843, 5500.09, 797.0238, 2.760693, 2199.869, 830.0784, 2.627806, 2182.268, 100.0, 99.98603, 99.008, 100.0, 100.0, 99.10806
20387.20288, 59.96876439885771, 59.966918398605316, 59.96788718974827, 19.031697981475844, 19.159767205257857, 19.140308377508184, 0.9999955219839318, 0.9999989076495073, 0.9999935563177624, 5386.88456782641, 5414.9022466339175, 5409.488542107158, 98.88886062262873, 7.85374860812658, 15.996509335673636, 5378.243980129282, 5415.172971575245, 5412.198184056405, 285.152793106655, 284.53157714623836, 284.8221192634705, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 791.2832, 2.778497, 2198.735, 797.0647, 2.760041, 2199.453, 838.8029, 2.58522, 2167.766, 804.9899, 6.836877, 5499.73, 801.4301, 2.748275, 2200.432, 826.5991, 2.642456, 2184.902, 99.94109, 99.97374, 98.53389, 99.9937, 100.0, 99.31235
20389.55884, 59.96292678612061, 59.961679745445956, 59.96335465571861, 19.024285591302263, 19.152332703480035, 19.13552783418692, 0.9999969251172952, 0.9999981909801378, 0.9999959286884819, 5380.062342612264, 5412.722974989872, 5405.273344660172, 100.96609335087585, 10.995543525913035, 15.99969881508423, 5380.788791563985, 5412.073642453057, 5406.103355190942, 285.0205188693069, 284.57622005533216, 284.89728564927253, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 796.8231, 2.761364, 2200.117, 803.4072, 2.738859, 2199.997, 832.9599, 2.613935, 2177.975, 799.1061, 6.883027, 5500.148, 802.8607, 2.739326, 2199.755, 830.0585, 2.62744, 2180.932, 99.99392, 99.99847, 98.97605, 100.0, 100.0, 99.13186
20392.02908, 59.960871371351764, 59.960585836371166, 59.96163554513667, 19.00185659926909, 19.140889910402286, 19.111831873792966, 0.999995875067562, 0.9999974005152488, 0.9999952103547698, 5373.165251070131, 5403.58975949761, 5399.043129885831, 96.72218934881721, 6.880543893440063, 17.727691808215553, 5376.591398651478, 5405.392786775012, 5401.393158584505, 284.98721681335905, 284.43396155332204, 284.8755176383819, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 787.1826, 2.795273, 2196.384, 809.1465, 2.718229, 2198.948, 826.3405, 2.645964, 2186.469, 792.8727, 6.933405, 5497.387, 809.6132, 2.71595, 2198.964, 836.4205, 2.596127, 2171.181, 99.84457, 99.95077, 99.37033, 99.95012, 99.94364, 98.704
20394.42524, 59.95865742357018, 59.958274881829624, 59.958841069919195, 19.02892769129758, 19.159984450780374, 19.11757223025086, 0.9999960543011298, 0.9999985500085816, 0.9999966808164616, 5382.263217127504, 5408.325980302025, 5409.016387657178, 99.36527759793125, 9.454845876316881, 15.00091223971549, 5385.014529032998, 5416.4331173072305, 5413.893854777385, 285.016932210376, 284.53191676053854, 284.8499336429416, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 791.3029, 2.77939, 2199.4, 803.4266, 2.737938, 2200.793, 832.5134, 2.616513, 2178.211, 799.1255, 6.882843, 5500.259, 803.3757, 2.739143, 2200.233, 830.138, 2.627257, 2181.27, 99.95041, 100.0, 99.0131, 100.0, 100.0, 99.13383
20396.861080000002, 59.95602426123009, 59.955572640525084, 59.9549483326409, 19.02766871933494, 19.1595270596009, 19.132075529597532, 0.99999584269559, 0.9999990150805801, 0.9999954650572939, 5364.792347163257, 5401.3734903885925, 5393.9313353066, 92.65540368828397, 11.329202209433333, 14.772731635866649, 5371.9971265876175, 5398.695742258177, 5391.681419244007, 284.9656089812914, 284.3720332818856, 284.7921648381603, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 784.9942, 2.797415, 2195.96, 803.4072, 2.73849, 2200.392, 832.494, 2.616144, 2177.533, 792.8533, 6.933405, 5497.445, 803.2994, 2.739143, 2200.303, 830.1579, 2.62799, 2180.561, 99.81498, 100.0, 98.97737, 99.95215, 100.0, 99.11503
20399.354040000002, 59.945071407245685, 59.948460117078895, 59.94678460918278, 19.031485393435496, 19.1687157932156, 19.13489668920879, 0.9999956649345212, 0.9999997461360655, 0.9999963467115062, 5378.075429510785, 5403.490164007744, 5411.183130283223, 105.12405240684484, 7.3393286017574155, 17.834502927767517, 5389.637398609446, 5415.1546892006145, 5411.379885254447, 285.13004420433066, 284.5685143491844, 284.88737882707215, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 778.6855, 2.815083, 2191.998, 797.1036, 2.760041, 2200.627, 838.7834, 2.583564, 2167.028, 786.9307, 6.978268, 5492.651, 798.7024, 2.753206, 2200.66, 826.5991, 2.644287, 2184.831, 99.6244, 100.0, 98.50444, 99.8547, 100.0, 99.33145
20401.72436, 59.94128496721889, 59.94234979093074, 59.941536239864824, 19.009623691707414, 19.138853368707355, 19.119192745875385, 0.9999967688710307, 0.9999990433410662, 0.9999955950261021, 5378.468093967631, 5407.336508589857, 5401.333654801875, 106.29451606076054, 7.610168473988324, 18.202086407233082, 5385.839759300397, 5401.209350695752, 5406.67437275361, 285.1384202707929, 284.57388677505816, 284.94362414071674, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 785.0336, 2.797236, 2195.955, 803.4072, 2.738306, 2200.561, 832.6299, 2.615224, 2177.9, 788.8725, 6.966684, 5492.421, 803.3185, 2.739143, 2200.411, 830.1181, 2.628539, 2181.11, 99.81908, 100.0, 98.99408, 99.87333, 100.0, 99.17356
20404.149520000003, 59.946317602884754, 59.94580283815814, 59.94674049862724, 19.010662975196222, 19.13316575791619, 19.086940185692946, 0.9999953346497953, 0.9999988011273283, 0.9999969191603819, 5372.956066249325, 5398.972642954288, 5392.110040098902, 97.51226994144508, 8.14804699608976, 16.08695694134576, 5371.740946442844, 5398.655929366701, 5394.932483261571, 284.99257933843995, 284.565918043736, 284.93602373427285, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 788.0106, 2.786885, 2197.575, 807.882, 2.721176, 2199.085, 827.5246, 2.644308, 2186.055, 780.2507, 7.025337, 5481.496, 809.6322, 2.715767, 2198.678, 836.4006, 2.595577, 2171.697, 99.88836, 99.97071, 99.36474, 99.66311, 99.96118, 98.71209
20406.524960000002, 59.945086155005136, 59.948136855622366, 59.94790658732756, 18.989061436480075, 19.149850999192417, 19.110526199162774, 0.9999953235570843, 0.9999977116525727, 0.9999952963388163, 5374.2968690671305, 5407.8248253822685, 5403.293027455301, 99.9096425121412, 13.246839316142996, 16.337435749865563, 5374.87224675911, 5406.878499527686, 5411.777735947998, 285.06566403001966, 284.5400154234183, 284.9203290758799, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 785.1125, 2.797593, 2196.008, 803.5045, 2.73849, 2200.495, 832.4358, 2.616144, 2177.6, 786.6005, 6.980658, 5490.996, 803.2994, 2.738961, 2200.25, 830.1777, 2.627074, 2181.042, 99.81474, 100.0, 99.00034, 99.83596, 100.0, 99.13654
20408.9542, 59.95200328244905, 59.953151879306155, 59.95160289170902, 18.973083399393314, 19.136629300629682, 19.126400058353518, 0.9999944755554159, 0.999998997392541, 0.9999967821382019, 5371.202242043633, 5412.28425562751, 5407.261963017138, 97.3069831958669, 9.56950511215723, 16.758888510263887, 5375.361659050973, 5402.389339532045, 5388.3506652053, 285.2263530270796, 284.70056371100424, 284.8704759507203, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 791.4606, 2.778319, 2199.333, 803.3488, 2.737754, 2200.618, 832.5522, 2.616328, 2177.47, 780.2313, 7.025153, 5481.612, 803.2231, 2.739691, 2200.519, 830.0982, 2.626342, 2180.159, 99.96826, 99.97845, 99.00273, 99.66427, 99.99202, 99.17531
20411.35032, 59.95504554493114, 59.95313939513962, 59.95307986577771, 19.001390761135802, 19.148535952320792, 19.10548739392407, 0.9999960029810452, 0.9999985547410127, 0.9999964635215176, 5377.3712452565405, 5407.905536126424, 5405.441218942852, 92.75962183687017, 7.94770654484455, 16.27834931408188, 5369.8619747505445, 5410.169762463552, 5401.645188798225, 285.11145126649626, 284.7131860495235, 284.71564450044673, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 797.5526, 2.758866, 2200.198, 797.2982, 2.76041, 2200.611, 838.7834, 2.583564, 2167.012, 773.959, 7.06597, 5468.819, 796.8712, 2.760511, 2199.407, 824.114, 2.652711, 2187.501, 100.0, 100.0, 98.49891, 99.43168, 100.0, 99.43046
20413.771800000002, 59.95466162055828, 59.95539661894227, 59.95622520044605, 18.992303884982075, 19.134831496652247, 19.09638956152414, 0.9999976249163268, 0.9999990238323718, 0.9999945404741221, 5373.875495194998, 5402.677213175558, 5398.797210185729, 98.56791244083342, 4.756066843601275, 15.86133620840593, 5373.665207737973, 5404.557114317423, 5400.55037164644, 285.174678125515, 284.65713933692075, 284.99448655467336, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 791.4212, 2.779033, 2199.4, 803.5628, 2.739411, 2200.723, 832.5522, 2.616144, 2177.635, 780.2313, 7.025521, 5481.383, 803.204, 2.73823, 2200.689, 830.0982, 2.62744, 2181.325, 99.93154, 100.0, 98.98203, 99.65704, 100.0, 99.13404
20416.1852, 59.959065350683424, 59.95841814115067, 59.95826384246173, 19.016024589454183, 19.144627268475883, 19.107136287619642, 0.9999965476871981, 0.9999990419590354, 0.9999937955503888, 5377.140228643526, 5409.574307721517, 5403.954872535491, 90.35109859619479, 9.24392393243852, 15.738807689802343, 5375.956427014367, 5412.004955806835, 5402.829240839542, 285.1427995158931, 284.5478069132427, 284.9478677702992, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 799.5634, 2.752441, 2200.583, 806.3644, 2.725597, 2199.548, 828.1458, 2.638601, 2184.681, 785.6102, 6.983416, 5490.886, 809.5941, 2.71595, 2198.951, 836.3409, 2.595761, 2171.463, 100.0, 99.98078, 99.28347, 99.83288, 99.94658, 98.70149
20418.521080000002, 59.96361430938566, 59.96114392594163, 59.9629465169221, 19.018537974319656, 19.135075141161067, 19.106135075558566, 0.999995277600258, 0.9999994434394466, 0.999996264790437, 5374.386831802705, 5407.373498537738, 5406.779960128495, 97.4104073991827, 5.7533789474773585, 14.141707652059722, 5377.65435474413, 5410.141788319193, 5408.011291067237, 285.08387091949396, 284.49842177524835, 284.8731145239814, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 799.0114, 2.756546, 2199.823, 803.5239, 2.738122, 2200.129, 832.494, 2.615408, 2177.751, 780.2507, 7.025153, 5481.437, 803.2612, 2.739326, 2199.905, 830.0982, 2.626525, 2180.401, 100.0, 100.0, 98.97193, 99.66312, 100.0, 99.14422
20420.926040000002, 59.96589706433819, 59.96635619612045, 59.96443908826008, 18.996943822498537, 19.13983751837437, 19.12254978477108, 0.9999969216202473, 0.9999994667036682, 0.999994387856137, 5374.769229723054, 5411.290953627635, 5409.47934073795, 99.36191644826204, 5.426304370128037, 16.22523294492754, 5383.65227126154, 5409.874763925776, 5400.592382725341, 285.12216321411154, 284.65817222737695, 284.9665792093676, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 797.6117, 2.758866, 2200.571, 803.485, 2.738306, 2200.121, 832.5717, 2.615224, 2177.409, 786.6005, 6.980842, 5490.89, 803.1849, 2.738778, 2200.13, 830.1777, 2.628173, 2181.676, 100.0, 100.0, 99.01571, 99.83596, 100.0, 99.16568
20423.40836, 59.96858729064569, 59.97004606105499, 59.97195533529666, 19.027054666035472, 19.172479023663588, 19.12644354605864, 0.9999935808604147, 0.9999988202711388, 0.9999948418085327, 5381.141700108226, 5412.606957572652, 5405.430091774233, 97.7784056370242, 6.365281845735985, 15.643633585872522, 5377.779855779658, 5413.866953856309, 5411.947542389448, 285.1436951180539, 284.65263716017, 285.0188055861139, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 791.3029, 2.778497, 2199.295, 797.2397, 2.759305, 2201.176, 838.764, 2.583195, 2166.672, 792.8727, 6.933589, 5497.439, 796.8521, 2.761059, 2200.313, 823.776, 2.657289, 2189.052, 99.96655, 99.97092, 98.51677, 99.95204, 100.0, 99.50099
20425.844200000003, 59.97261844411969, 59.973139459789486, 59.97580663806727, 19.012892908441767, 19.15965558777412, 19.1344508995689, 0.9999948301371072, 0.9999998009807661, 0.9999952566725608, 5381.95395717376, 5411.920018005478, 5409.599407160893, 98.19268381376082, 9.177363419891435, 15.67771877727364, 5381.662398373626, 5408.36537895621, 5405.1738981233375, 284.9694190182191, 284.65068091634885, 285.00699787583426, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 797.5723, 2.758331, 2199.963, 803.3877, 2.738306, 2200.238, 832.8629, 2.614672, 2177.579, 787.6686, 6.972936, 5493.164, 803.2803, 2.739509, 2200.138, 830.2175, 2.626708, 2181.624, 100.0, 100.0, 98.95129, 99.8743, 100.0, 99.16335
20428.2376, 59.97190526667939, 59.9697660168972, 59.96805474952199, 19.007736658046138, 19.1338417304825, 19.094163889387023, 0.999996253332039, 0.9999990912706652, 0.9999954120057211, 5374.741718888578, 5405.689307608856, 5397.4571328264165, 94.79299644692401, 5.7957271928044065, 17.04051151120143, 5375.452124506757, 5408.423304955745, 5399.011295184661, 285.0694764179971, 284.47367112895046, 284.77503538555965, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 790.8298, 2.779747, 2198.388, 804.8274, 2.732044, 2200.149, 829.4852, 2.630686, 2183.499, 797.106, 6.899758, 5500.028, 808.5068, 2.717411, 2199.14, 836.2216, 2.597409, 2171.421, 99.8965, 100.0, 99.20889, 99.9991, 99.94621, 98.69959
20430.694320000002, 59.97305457458235, 59.974054808367036, 59.975530863227604, 19.00484769631804, 19.15260492193826, 19.124807510505885, 0.9999951052752758, 0.9999990087300769, 0.9999964764522828, 5373.280536100468, 5416.229874409977, 5408.245043374248, 95.69456178350129, 6.322502458532199, 15.381662105796522, 5374.011153361243, 5412.430287059062, 5406.999357125888, 284.9713334423368, 284.54725265121766, 284.87028402431304, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 789.7652, 2.78171, 2198.447, 803.7963, 2.738306, 2200.404, 832.4358, 2.615776, 2177.319, 792.8533, 6.933589, 5497.614, 803.2803, 2.738778, 2200.295, 830.0585, 2.626891, 2181.574, 99.92798, 100.0, 98.96765, 99.95213, 100.0, 99.12557
20433.104720000003, 59.97302510480616, 59.97116275002806, 59.972780459342836, 19.00674646212739, 19.148940606785967, 19.125477447113237, 0.9999968009564699, 0.9999992306367509, 0.9999959561925517, 5376.621949396528, 5409.031736274954, 5408.633698032027, 96.9036183014764, 10.08795100671557, 10.0096437664738, 5373.063126106664, 5413.908734906578, 5414.258443783645, 285.08243021245386, 284.5954305545359, 284.8950962696386, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 785.0336, 2.797951, 2195.625, 803.4655, 2.738306, 2200.133, 832.4358, 2.615224, 2177.766, 799.1061, 6.882843, 5500.207, 803.2422, 2.739691, 2200.025, 830.2175, 2.627623, 2182.061, 99.82805, 100.0, 98.97199, 100.0, 99.99974, 99.12595
20435.529000000002, 59.97358334997316, 59.97752168815038, 59.975044905173455, 19.01917789011108, 19.15815677184149, 19.116977109207333, 0.999995616168677, 0.9999979346168401, 0.9999937277904181, 5380.260956988216, 5416.436475758268, 5411.065454401543, 97.19359491398086, 14.087525857135233, 19.026957842182128, 5382.624121080179, 5415.191578194732, 5408.646888750933, 284.95683430991704, 284.6199912835493, 284.94703849797077, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 778.8235, 2.815262, 2192.428, 797.2592, 2.76041, 2199.936, 838.7058, 2.583195, 2167.189, 805.3977, 6.827868, 5499.23, 796.9475, 2.760511, 2200.037, 823.776, 2.657106, 2188.938, 99.62247, 100.0, 98.50722, 99.98567, 99.9953, 99.49845
20437.9254, 59.97655271848165, 59.97518500156544, 59.973252244382, 19.006788509599602, 19.176890257624585, 19.125129986770048, 0.9999955658930472, 0.9999991995351825, 0.9999960430949973, 5375.747026350339, 5414.430119027668, 5402.165142648942, 96.62243456426432, 5.967429871922832, 16.288121848605897, 5377.308333561724, 5409.223933849208, 5405.351455156703, 284.97538791592945, 284.44657545504253, 284.8739813467965, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 784.9351, 2.797772, 2196.233, 803.3877, 2.73757, 2200.805, 832.7852, 2.614488, 2177.377, 799.1061, 6.882475, 5500.26, 803.2994, 2.738413, 2200.238, 830.1777, 2.628722, 2181.207, 99.82215, 100.0, 98.98001, 100.0, 100.0, 99.14437
20440.327800000003, 59.98108622495986, 59.98106660951308, 59.98144347767666, 19.013083808868476, 19.123123760612337, 19.10545845027561, 0.9999955884220847, 0.99999871450421, 0.9999965777034966, 5377.337866075365, 5414.933626663152, 5401.968202055724, 92.19641108056635, 9.402251377842731, 15.147772847357714, 5376.785889819695, 5410.654919563692, 5401.132037348229, 285.181716433937, 284.55147331049426, 284.89435323345845, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 785.0928, 2.797236, 2196.165, 803.4461, 2.737754, 2199.856, 831.1352, 2.626452, 2180.508, 796.4069, 6.905274, 5499.162, 807.2479, 2.723438, 2199.643, 834.6908, 2.60455, 2171.799, 99.80407, 99.99206, 99.1126, 99.98439, 99.98237, 98.77142
20442.707280000002, 59.97651857336417, 59.97686298001176, 59.97755136907614, 19.025900603949804, 19.138549024536236, 19.12461490278453, 0.999994280668912, 0.99999896195591, 0.9999966117209237, 5378.788607589117, 5411.136997240314, 5411.331447408298, 99.97151945959922, 9.94500281742421, 16.239478256330358, 5372.296531278979, 5412.315434723447, 5407.646510182168, 285.1320079459008, 284.64769457378156, 284.9228642380876, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 788.7203, 2.788492, 2197.003, 805.5084, 2.731307, 2200.094, 831.5817, 2.617249, 2178.223, 799.0867, 6.883027, 5500.266, 803.3185, 2.739143, 2199.865, 830.1976, 2.626525, 2180.92, 99.89731, 100.0, 99.00876, 100.0, 99.99244, 99.10481
20445.106040000002, 59.979176195384056, 59.9794143951802, 59.979437040413366, 19.016030166802842, 19.15634716446459, 19.11201221058469, 0.9999963859958316, 0.9999982329936463, 0.9999941813821003, 5380.162534875711, 5413.263210927669, 5409.185888855203, 91.94288613297067, 6.983848173647857, 12.70089680558658, 5378.07132675048, 5411.571988581744, 5408.960348448746, 285.19219192367194, 284.6380837490332, 284.90907039168934, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 791.1846, 2.778676, 2198.635, 803.5045, 2.739043, 2200.292, 832.5522, 2.616697, 2177.591, 792.8727, 6.933589, 5497.328, 803.204, 2.738778, 2199.743, 830.0386, 2.627806, 2180.991, 99.95587, 100.0, 98.98002, 99.95106, 99.9869, 99.19427
20447.45564, 59.978023434949684, 59.9783665551648, 59.9750723403084, 18.99949148361871, 19.135846646065886, 19.10477110763398, 0.9999961519013448, 0.9999981808543152, 0.9999951490936613, 5377.330140101418, 5409.427383859861, 5406.279187102526, 89.4874229294353, 8.476908401385117, 16.84390638833065, 5385.684429337244, 5413.211533090585, 5405.247206516371, 285.1344633626616, 284.5287290961065, 284.911018007831, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 797.5328, 2.759223, 2200.141, 797.2592, 2.760226, 2200.342, 838.7834, 2.583564, 2166.954, 786.5811, 6.980842, 5491.06, 796.9094, 2.760693, 2199.386, 823.776, 2.657106, 2188.938, 100.0, 100.0, 98.50157, 99.83594, 99.97068, 99.49057
20449.8102, 59.97823976306175, 59.97595305491043, 59.97688271146795, 19.0083428131331, 19.145938693322407, 19.122625173704076, 0.9999959683752849, 0.9999990695588921, 0.999995465888418, 5374.145625116193, 5408.837443758705, 5406.543585423854, 96.63734007635037, 9.909380310067718, 17.420484037324513, 5377.442832407526, 5407.280165305127, 5410.043321294628, 285.04422037989707, 284.5442382009963, 284.9767220929089, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 791.3029, 2.77939, 2198.792, 803.5045, 2.739043, 2200.337, 832.5328, 2.614672, 2177.93, 792.8533, 6.933589, 5497.275, 803.3185, 2.739326, 2200.19, 830.0386, 2.628356, 2181.439, 99.962, 100.0, 98.96616, 99.94905, 100.0, 99.13995
20452.21356, 59.97896470914111, 59.97824787114313, 59.98089111965347, 18.976618907258842, 19.108255822618478, 19.07239071560342, 0.9999956936397449, 0.9999988430668952, 0.9999951567469375, 5367.279381828367, 5407.783155946779, 5394.638192437524, 96.17216284689471, 10.662545286698787, 15.364787684629619, 5372.96140912129, 5403.720289887262, 5397.686891841533, 285.10274769145695, 284.59249281676244, 284.955038288594, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 797.4934, 2.75958, 2200.498, 803.5433, 2.738306, 2200.615, 832.5134, 2.616881, 2177.368, 786.6005, 6.980658, 5490.827, 804.1578, 2.734943, 2200.125, 831.649, 2.620299, 2178.796, 100.0, 100.0, 99.01408, 99.83181, 100.0, 99.03861
20454.581520000003, 59.97796741371165, 59.978276402727126, 59.980286720961644, 19.021348441014567, 19.141520904476952, 19.120521439432178, 0.9999963539137607, 0.9999986114383006, 0.9999968655526366, 5370.864608059421, 5412.387440164983, 5411.196523960451, 101.1263266607184, 8.07244002849302, 13.609295656277105, 5376.95170100768, 5407.201582804251, 5408.626060915202, 285.16302844208315, 284.6279248777138, 284.96474173440043, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 803.9204, 2.737628, 2200.358, 809.2633, 2.717492, 2199.334, 827.7187, 2.638049, 2183.482, 783.3965, 6.999412, 5488.092, 805.3976, 2.73403, 2200.177, 831.5496, 2.620848, 2178.762, 100.0, 99.96294, 99.24781, 99.77482, 100.0, 99.03323
20457.012880000002, 59.981783899548745, 59.981887496364656, 59.978767756063185, 18.993835370275804, 19.13793810845013, 19.105566588037995, 0.9999946354150996, 0.9999993690413318, 0.9999961641261832, 5375.419714381854, 5409.687359172445, 5400.262300774664, 95.50243393528308, 7.44496273166601, 16.17798862986706, 5373.365520655649, 5406.468651749478, 5402.914013399144, 285.04059984237716, 284.54812375959784, 284.91452064572513, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 797.6314, 2.759044, 2199.943, 803.4072, 2.737754, 2199.496, 832.5717, 2.615592, 2177.408, 780.2507, 7.025153, 5481.437, 803.3375, 2.738778, 2200.563, 830.0784, 2.625975, 2181.951, 100.0, 100.0, 98.97171, 99.66109, 100.0, 99.09702
20459.43028, 59.978701823396456, 59.97615176119277, 59.97615577412889, 18.971654506789758, 19.09619387557598, 19.06248912947767, 0.9999965734096045, 0.9999992806481325, 0.9999948634362228, 5368.596738561377, 5397.602314556618, 5393.682397056661, 95.46182905709475, 14.36277904346926, 12.876334995308298, 5367.249477980726, 5402.218990870116, 5394.759023119829, 285.02896066387626, 284.4937826811404, 284.8068891604195, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 791.2438, 2.778676, 2198.845, 797.1814, 2.759305, 2199.612, 838.7446, 2.58338, 2167.011, 773.959, 7.066154, 5468.825, 797.1001, 2.761059, 2199.689, 823.7959, 2.657106, 2188.933, 99.9446, 100.0, 98.49913, 99.43274, 99.98447, 99.49557
20461.909480000002, 59.97485907861659, 59.97525819064209, 59.97717423684005, 18.995975691106672, 19.120901226636985, 19.101927399806677, 0.9999966953833423, 0.9999994009428343, 0.9999961970712248, 5369.36227574417, 5401.322970873107, 5407.492761571252, 97.88835415102108, 6.008759185943063, 16.667829732955397, 5376.71888926926, 5405.714315211802, 5406.2243605707035, 285.0800329569485, 284.58189976965514, 284.90145565717523, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 797.5723, 2.759223, 2200.681, 803.485, 2.738675, 2200.338, 832.494, 2.61504, 2177.162, 780.2507, 7.025153, 5481.437, 803.2994, 2.738413, 2199.814, 830.0386, 2.626525, 2181.722, 100.0, 100.0, 98.9836, 99.66109, 99.99223, 99.16781
20464.35552, 59.97682955155558, 59.9748424619199, 59.97047880576362, 18.95116660133657, 19.103902389695396, 19.039317288609467, 0.9999946942079454, 0.999996457255374, 0.999996193471362, 5372.980327395064, 5404.7411417203275, 5394.943596705238, 100.97344824437175, 12.325303614729819, 15.843003409387165, 5376.117856492164, 5408.905168158568, 5399.472516464062, 285.17572459151154, 284.6262618779492, 284.9548015140413, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 791.3423, 2.779033, 2198.812, 803.3877, 2.739227, 2200.856, 832.5717, 2.616697, 2177.699, 780.2313, 7.025153, 5481.33, 803.5092, 2.7375, 2199.655, 831.3706, 2.61865, 2177.889, 99.96394, 100.0, 98.98492, 99.65915, 100.0, 98.99358
20466.76944, 59.97619447123909, 59.97359561512516, 59.975917142259775, 18.994672087267784, 19.125520443146065, 19.09563881054723, 0.9999946531906776, 0.9999976978708441, 0.9999962989455743, 5375.367015293397, 5410.3443075415535, 5399.654923333151, 100.02126911644245, 8.884652162124894, 14.68322737525338, 5376.364669946129, 5404.239275501541, 5403.486664821041, 285.1200652943482, 284.5566384616459, 284.9173551995377, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 785.0139, 2.797951, 2196.838, 809.2827, 2.71786, 2199.001, 827.6022, 2.638601, 2183.441, 783.5518, 7.002354, 5485.081, 805.4548, 2.733299, 2200.339, 832.0665, 2.620116, 2178.682, 99.81452, 99.95318, 99.29102, 99.73663, 100.0, 99.05145
20469.1604, 59.97292551014666, 59.96885995279573, 59.97160948315134, 18.998691329465146, 19.130311373913386, 19.103711215083564, 0.9999951317728213, 0.9999982607730474, 0.9999966867723514, 5378.626771722702, 5412.127385591377, 5407.57024971236, 103.57008555569519, 5.764193449894037, 14.178683622286144, 5377.059742061557, 5407.669268430299, 5403.800049486953, 285.1677556222412, 284.623407537858, 284.93615938721814, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 788.602, 2.788849, 2197.506, 803.485, 2.738122, 2200.232, 832.5134, 2.616328, 2178.149, 786.5228, 6.980658, 5490.943, 803.2803, 2.738595, 2200.07, 830.1777, 2.628905, 2181.499, 99.88797, 100.0, 98.98769, 99.83392, 100.0, 99.13362
20471.504520000002, 59.97106338264108, 59.97237742523441, 59.970646107025644, 18.992171449744703, 19.13971620562585, 19.070373435432945, 0.9999967117992339, 0.9999973375701802, 0.9999958596905864, 5370.4684705523305, 5403.135144585044, 5394.7779038392855, 101.20550048243695, 12.164399166981639, 16.015064202507347, 5375.449345277403, 5410.9653034261555, 5394.457848698866, 285.10117584562727, 284.6386297930502, 284.878556251507, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 778.6263, 2.814013, 2191.18, 797.123, 2.760594, 2199.827, 838.764, 2.58338, 2167.351, 792.8533, 6.933589, 5497.555, 796.9094, 2.761424, 2199.932, 823.776, 2.657106, 2188.938, 99.61508, 99.99072, 98.49386, 99.95414, 100.0, 99.49307
20473.93808, 59.97248716393867, 59.96853441923405, 59.96615818055193, 18.992231362298853, 19.137321370991387, 19.1205851932419, 0.9999953939966244, 0.9999992831018957, 0.999995018359511, 5381.707440625059, 5406.75260264636, 5406.088576400808, 99.163923026578, 6.996136858185764, 16.205042119901464, 5378.301462484212, 5406.9493277663005, 5404.211589504392, 285.103110784755, 284.5311000264258, 284.831686989647, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 784.9153, 2.797593, 2195.74, 803.5045, 2.738306, 2200.338, 832.8434, 2.61504, 2177.029, 786.5811, 6.980842, 5491.112, 803.3566, 2.739143, 2199.807, 830.0784, 2.627806, 2181.161, 99.82499, 100.0, 98.95448, 99.837, 99.98984, 99.13203
20476.36672, 59.96727067510745, 59.96613509015548, 59.96496220224403, 18.994672393219513, 19.14521221933804, 19.119064986172557, 0.9999947137894224, 0.9999990644413066, 0.9999973995153295, 5374.139834874503, 5398.7672336473315, 5393.909122059712, 92.45489086625366, 7.52005747103658, 13.132696720720162, 5375.399760630999, 5410.650475034824, 5401.487198015541, 285.0828678220598, 284.52014404944833, 284.94848782154355, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 784.9351, 2.797951, 2195.84, 803.4461, 2.737938, 2200.079, 832.4358, 2.616328, 2177.64, 792.8533, 6.933773, 5497.386, 803.2231, 2.739326, 2199.849, 830.1976, 2.628173, 2180.138, 99.80952, 100.0, 98.98225, 99.95619, 99.99173, 99.17302
20478.733200000002, 59.96761856062231, 59.96948645392069, 59.96850667221943, 19.006214630896245, 19.13564981300541, 19.10353795759992, 0.9999942568332062, 0.9999995829566465, 0.9999967789608794, 5374.86981290424, 5408.562030689367, 5402.210827644896, 95.17763303383163, 5.725552807677218, 16.991513884635424, 5382.304020346446, 5411.272308790661, 5408.731201655462, 285.25333852427406, 284.59343363001966, 285.020172685147, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 791.3029, 2.779033, 2198.96, 809.7886, 2.715282, 2198.745, 826.1852, 2.646333, 2186.397, 798.5818, 6.890197, 5499.626, 808.0109, 2.723438, 2199.563, 833.3985, 2.614622, 2178.148, 99.96371, 99.94155, 99.38027, 99.99603, 99.97875, 98.96411
20481.119000000002, 59.9686125244301, 59.96691507724326, 59.96842432234527, 18.997518493059392, 19.140557867049218, 19.112464221913996, 0.9999963656482176, 0.999998726177327, 0.9999955484868308, 5379.6822754857685, 5412.877736370872, 5407.201827103639, 97.37282445359227, 9.13326799256538, 15.41522519735372, 5381.516997195191, 5411.27426380133, 5408.446780548773, 285.1334637795091, 284.7068892323732, 284.9853726699025, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 800.0, 785.2111, 2.796166, 2196.467, 803.4266, 2.738675, 2199.847, 832.4746, 2.616513, 2177.36, 796.8535, 6.896081, 5499.858, 803.2612, 2.739143, 2200.454, 830.1181, 2.627806, 2181.448, 99.84615, 100.0, 98.96954, 99.99494, 99.98654, 99.12812
