TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
20631.792960000002, 59.9942076308366, 59.992109615855846, 59.99188864733981, 18.9852928834531, 19.13226917791368, 19.091540150001705, 0.9999940536114946, 0.9999946810647222, 0.9999952916360991, 5377.68436972799, 5407.630675216793, 5398.642209270691, 97.73935644475023, 12.075579095660487, 11.587058287334571, 5375.350775829474, 5403.447124489492, 5397.844752898825, 285.3206618981042, 284.7610952511545, 284.9451449206021, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 796.2908, 2.765112, 2200.369, 800.3137, 2.749727, 2200.367, 834.8428, 2.606205, 2175.717, 786.5034, 2.792434, 2195.944, 797.7868, 6.894618, 5499.976, 836.4006, 2.596493, 2171.177, 100.0, 100.0, 98.85257, 99.81424, 99.99714, 98.68846
20634.13292, 59.99069973144297, 59.98978706704241, 59.99270358054834, 18.997401774895522, 19.127220228292057, 19.095415351972434, 0.99999672415764, 0.9999981409919807, 0.9999945302605927, 5379.866060521306, 5408.488084690196, 5396.980791053433, 100.45730568663112, 11.32146425666997, 16.681263345893, 5378.5519405387695, 5406.698763902671, 5399.055095052776, 285.2412144163035, 284.7307803589579, 284.95101821504636, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 796.5273, 2.761008, 2200.313, 803.4655, 2.739043, 2200.346, 832.494, 2.616144, 2177.757, 792.1736, 2.77607, 2198.656, 803.9861, 6.840926, 5499.91, 836.4205, 2.595761, 2171.806, 100.0, 100.0, 98.98757, 99.94826, 99.99696, 98.71705
20636.55096, 59.99427188528222, 59.99308874601633, 59.99099676642268, 19.01604301115436, 19.14222026813895, 19.126115517480358, 0.9999955388779048, 0.9999997768282017, 0.9999971045643812, 5380.609503307262, 5409.925247478596, 5405.06035938073, 96.99240783272217, 5.644522986270658, 13.737741711311287, 5381.905850581739, 5408.3351090821725, 5407.209793208104, 285.2333074595175, 284.6326564718972, 284.9855039825071, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 803.7824, 2.737093, 2200.286, 809.7497, 2.715282, 2198.63, 826.1658, 2.646517, 2186.469, 798.4265, 2.755293, 2200.047, 810.2808, 6.782485, 5496.193, 830.138, 2.627257, 2180.97, 100.0, 99.95152, 99.38636, 100.0, 99.92938, 99.13362
20638.96112, 59.989690706968304, 59.99197785176156, 59.992833219642485, 19.01767430257165, 19.15893862585436, 19.128889715613273, 0.999996833166591, 0.999998513619052, 0.999995267564242, 5384.615704091164, 5418.109328298647, 5410.054836468796, 102.1236273171794, 8.609179713108688, 14.695693740861543, 5385.123300232276, 5410.333872144075, 5408.11478090321, 285.2709964510381, 284.69214878411236, 284.9060526900818, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 797.5723, 2.758866, 2200.413, 803.4655, 2.738306, 2200.623, 832.5134, 2.61596, 2177.81, 792.1736, 2.775886, 2198.835, 803.967, 6.840926, 5499.688, 836.3608, 2.596127, 2171.365, 100.0, 100.0, 98.98997, 99.94809, 99.99789, 98.70129
20641.33548, 59.986235467437915, 59.98451530003259, 59.986581076945875, 19.04369846413077, 19.16783981948444, 19.133487237603692, 0.9999968084960388, 0.9999999465813592, 0.9999971106268594, 5383.532939300649, 5416.606504167896, 5410.781111913262, 100.20388028118987, 6.793725211567676, 16.437122633587478, 5389.2662281625335, 5415.661140914374, 5414.01228922607, 285.25397877338014, 284.70427780876827, 284.9158256857162, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 797.592, 2.758509, 2201.178, 803.4072, 2.73757, 2201.316, 826.1852, 2.646148, 2186.517, 792.3096, 2.775886, 2199.116, 803.6237, 6.848779, 5500.291, 828.8258, 2.636596, 2184.157, 100.0, 99.983, 99.38576, 99.95337, 100.0, 99.27849
20643.733160000003, 59.980225074028255, 59.982355197473076, 59.981601133781865, 19.0349058805659, 19.16591723039841, 19.11671110353887, 0.9999956870228885, 0.9999999792709504, 0.9999966874316368, 5383.5697142190365, 5409.308021650143, 5410.536810936061, 97.07495290287079, 4.9994558111234255, 13.819288764553676, 5381.896257289702, 5410.0196070305365, 5407.036545408188, 285.26425052054066, 284.8132170165267, 284.94292508378845, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 791.4409, 2.779747, 2199.285, 797.7845, 2.757831, 2199.586, 821.0798, 2.666396, 2190.627, 788.8919, 2.785998, 2198.179, 801.6971, 6.857727, 5500.183, 829.2831, 2.628722, 2181.262, 99.97723, 99.97979, 99.57257, 99.89453, 100.0, 99.15621
20646.165360000003, 59.978187921144105, 59.97825994936564, 59.9802317486011, 19.01270548299864, 19.166077395939915, 19.13726772331526, 0.999996891969049, 0.9999997446874765, 0.9999958967551826, 5382.759164643693, 5412.753681012873, 5408.429170293848, 98.56896656956292, 8.555411382370494, 14.433503156848019, 5384.7178052313475, 5413.275440260291, 5413.855901806913, 285.2910454529126, 284.7180619820279, 284.965183465398, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 794.4376, 2.770645, 2199.212, 803.5239, 2.738859, 2199.734, 820.7498, 2.673391, 2192.909, 785.8432, 2.79464, 2196.136, 797.7105, 6.894618, 5499.924, 830.0784, 2.626708, 2181.508, 99.98871, 100.0, 99.66538, 99.82295, 99.99818, 99.12291
20648.62368, 59.98129586647589, 59.98154068365337, 59.97912303605382, 18.992413849778345, 19.120735670678194, 19.07991084965498, 0.9999961176082878, 0.9999988353993919, 0.999996642705576, 5377.593854206291, 5407.724484964888, 5396.164619423089, 99.55507551357374, 7.508185578265966, 15.148791640434183, 5378.53748927978, 5407.676143844679, 5396.450612880566, 285.2563343982986, 284.64859444750135, 285.00817791599644, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 784.8759, 2.797415, 2195.903, 809.7302, 2.715282, 2199.147, 813.548, 2.700818, 2197.082, 779.5128, 2.812291, 2192.121, 791.454, 6.944657, 5496.187, 836.4006, 2.595577, 2171.522, 99.81282, 99.95984, 99.86594, 99.66055, 99.9293, 98.68328
20650.9638, 59.97770013284112, 59.9778563137063, 59.97703152092347, 19.00325666515147, 19.164956838832314, 19.11245883058701, 0.9999960622129739, 0.9999990026710737, 0.9999944624434991, 5384.217429442559, 5403.987926449512, 5405.731118141699, 104.10112238812644, 10.024526108259124, 13.132295378911294, 5383.930158372698, 5413.186106122222, 5408.164026865801, 285.3445189059055, 284.7968382004228, 284.9438954895094, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 791.2241, 2.778141, 2197.912, 803.4072, 2.738859, 2200.512, 819.8375, 2.6756, 2193.537, 785.882, 2.794272, 2196.48, 797.7296, 6.894435, 5499.813, 830.1181, 2.627623, 2181.03, 99.97304, 100.0, 99.66631, 99.83862, 99.99717, 99.15231
20653.425720000003, 59.97781828043601, 59.97893679073527, 59.9745905665553, 19.014187995359514, 19.146902872640883, 19.124863948408223, 0.9999948128587373, 0.9999981460067007, 0.9999959486143398, 5381.122803841309, 5417.359190716915, 5412.6794367231405, 100.067542569343, 10.683607822660178, 12.915474899523247, 5379.636858916447, 5413.571069587017, 5408.46640850899, 285.2097772478586, 284.7142149683701, 284.8884886376632, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 791.2241, 2.778854, 2198.63, 803.4461, 2.738306, 2200.615, 819.7792, 2.673759, 2193.524, 785.9209, 2.793904, 2196.248, 791.4731, 6.944292, 5495.9, 829.8597, 2.631469, 2182.87, 99.93392, 100.0, 99.64774, 99.79805, 99.93023, 99.19415
20655.826240000002, 59.97529766284413, 59.975928484015824, 59.97613269576371, 19.023861195939368, 19.17933187232733, 19.116723699013992, 0.9999951959324964, 0.9999987911871359, 0.9999960216620016, 5377.979628983502, 5414.843069881956, 5409.326781307876, 100.00700173248833, 11.597554848340792, 15.223570199513688, 5379.205774785145, 5408.727041154943, 5410.611726094538, 285.22822758515827, 284.7110468802446, 285.0242968291365, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 797.6314, 2.759223, 2200.241, 797.1619, 2.760594, 2200.894, 825.6028, 2.649094, 2188.345, 790.1735, 2.783976, 2197.472, 788.4592, 6.966938, 5494.34, 828.0902, 2.634032, 2182.361, 100.0, 100.0, 99.43105, 99.88368, 99.89135, 99.23067
20658.22044, 59.977754254897945, 59.97269872378607, 59.971661550056375, 19.007571871512624, 19.162626562195147, 19.13037882810337, 0.9999959209790202, 0.9999990745474542, 0.9999957647654271, 5374.559155905514, 5412.949413119062, 5405.753598369814, 100.86309595318926, 8.353008219952017, 14.04437008967352, 5388.488898326989, 5415.363006029894, 5403.801219043267, 285.35387282797245, 284.7686067401522, 285.0240767498202, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 791.1255, 2.779747, 2199.367, 803.4655, 2.739596, 2200.851, 824.1857, 2.652407, 2187.505, 791.9018, 2.776805, 2199.058, 791.454, 6.944292, 5496.188, 830.1976, 2.627623, 2181.313, 99.94892, 99.98812, 99.44574, 99.93353, 99.9293, 99.13649
20660.60484, 59.97211450898283, 59.97825593420535, 59.9737209145684, 18.9993660983418, 19.135261277494724, 19.08158921439415, 0.9999969646545959, 0.9999973360787511, 0.9999944361022607, 5379.991189642559, 5407.298526650779, 5394.62577628248, 99.71855091410555, 13.134838775417848, 15.125195295481944, 5376.824094669711, 5405.7736348024955, 5393.95813283838, 285.23347913088884, 284.7425107515293, 284.93141608950583, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 786.1179, 2.795987, 2195.432, 809.3411, 2.716387, 2198.368, 832.4746, 2.615776, 2177.867, 798.4265, 2.755661, 2200.376, 797.7296, 6.894435, 5499.979, 836.4404, 2.596493, 2171.46, 99.84809, 99.9244, 98.98513, 100.0, 99.99821, 98.70134
20663.07964, 59.97451094149501, 59.97668108166219, 59.97480075800126, 19.015341607531234, 19.144121071663978, 19.117871834229984, 0.9999956690054601, 0.9999985348577025, 0.9999973198500576, 5381.17131330655, 5410.013761817978, 5408.288932496659, 98.99708554590188, 7.216057802723299, 14.301583267632225, 5388.275066798768, 5414.704865295005, 5403.381628031347, 285.20282700663665, 284.6937738139738, 284.9599097564759, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 791.2832, 2.778854, 2198.677, 803.4266, 2.739227, 2199.96, 826.1658, 2.646333, 2186.462, 792.1348, 2.776621, 2199.116, 791.454, 6.944475, 5496.188, 830.2175, 2.627806, 2181.55, 99.93847, 99.99676, 99.38087, 99.95844, 99.9323, 99.14463
20665.479160000003, 59.97592522259175, 59.97527618384874, 59.97939085166515, 19.023344095498196, 19.166790443626287, 19.134830185439707, 0.999995456993321, 0.9999986858690144, 0.9999962093200156, 5384.630892361793, 5418.831925229927, 5415.867651887421, 96.21017299853929, 7.3179076212625205, 14.296127572753903, 5387.3111633071785, 5417.556410244561, 5411.499973092476, 285.1918166296001, 284.55504344015856, 284.97495004088097, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 791.3029, 2.778319, 2198.452, 803.485, 2.73849, 2200.685, 826.1075, 2.646148, 2186.348, 798.5818, 2.756948, 2199.929, 797.7105, 6.894435, 5499.921, 830.1181, 2.62744, 2180.975, 99.94676, 100.0, 99.37582, 99.99539, 99.99714, 99.13383
20667.82512, 59.98024144660409, 59.97863071936387, 59.98476074014646, 19.031090050997644, 19.162537108952748, 19.13895986671033, 0.9999952173680653, 0.9999999237323327, 0.9999956445520979, 5383.664674001583, 5412.46858069934, 5403.715576520296, 94.49359263733368, 6.145708145916323, 15.094661958284178, 5381.979661161837, 5416.633629087463, 5409.476145346065, 285.25255519882626, 284.74235958301716, 285.03701127809256, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 797.454, 2.759223, 2200.135, 797.337, 2.759489, 2200.233, 819.8569, 2.674496, 2192.968, 804.6986, 2.735252, 2200.409, 802.7272, 6.851518, 5500.146, 825.8436, 2.64502, 2185.428, 100.0, 100.0, 99.67896, 99.99214, 100.0, 99.36492
20670.168240000003, 59.9819568724971, 59.98127929952361, 59.981344405650646, 19.02407713251438, 19.151474680313694, 19.134015391104473, 0.9999955301960233, 0.999999959755207, 0.999995145234891, 5382.194759913402, 5410.3130258560495, 5413.431501031959, 99.21445821357725, 2.0464172997628793, 12.341926740502458, 5386.541424692928, 5413.426305284939, 5409.585195313424, 285.20004361748863, 284.69218581663654, 284.9313904345112, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 791.3226, 2.778497, 2198.907, 803.4072, 2.739964, 2201.583, 824.4575, 2.655904, 2189.498, 798.2905, 2.754558, 2200.599, 797.7105, 6.894618, 5499.867, 830.138, 2.627257, 2181.33, 99.95325, 100.0, 99.52124, 99.97448, 99.99618, 99.13904
20672.566000000003, 59.982680097978154, 59.980881173479176, 59.98534112643578, 19.013700864325997, 19.153270408617097, 19.099636697520445, 0.9999969510545913, 0.9999985300450153, 0.9999962620752638, 5382.218879942221, 5410.515677046602, 5402.786823058534, 96.45849867641829, 8.185070061933857, 14.401264106115377, 5381.529867243984, 5412.757548438217, 5401.514859835185, 285.24130205505594, 284.72095674796964, 284.981475428817, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 788.8583, 2.787778, 2197.361, 807.5317, 2.723939, 2199.468, 814.9069, 2.696769, 2196.896, 791.863, 2.776989, 2199.014, 791.454, 6.944475, 5496.131, 836.3608, 2.596127, 2171.121, 99.90073, 99.97539, 99.84231, 99.94121, 99.92826, 98.69858
20675.00936, 59.98174153225752, 59.98344267821848, 59.97870668683366, 19.020184560920665, 19.16915887663826, 19.137561272635814, 0.9999956792213391, 0.9999997190449422, 0.9999954601353122, 5385.124180616684, 5414.5269386471555, 5411.405517942251, 96.85960189853176, 2.804203791199143, 14.072428802654258, 5386.317824646653, 5414.745716764923, 5414.431598118341, 285.28964969179606, 284.71490752761537, 285.00802992500866, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 791.2635, 2.778319, 2199.468, 803.485, 2.739596, 2201.121, 819.8375, 2.67468, 2192.851, 798.4265, 2.756212, 2200.617, 797.7105, 6.894618, 5499.92, 830.1181, 2.627806, 2181.667, 99.93609, 99.98678, 99.6712, 99.99539, 99.99922, 99.13371
20677.39512, 59.983989615446276, 59.984430691073236, 59.98480280326004, 19.00545130032759, 19.164583210960334, 19.135220327072624, 0.9999962936400697, 0.999999388743585, 0.9999936440176991, 5384.281652155282, 5416.105972412389, 5409.424693933545, 100.36478174811123, 0.8740155149594102, 14.48763620768284, 5390.595408118911, 5417.315553680392, 5414.763644646059, 285.1860457564476, 284.6724125269578, 284.9567922916866, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 791.3226, 2.778497, 2199.185, 803.3099, 2.738306, 2200.176, 813.6063, 2.700266, 2197.141, 792.1348, 2.775518, 2199.116, 791.4349, 6.944475, 5496.136, 830.0982, 2.627257, 2181.317, 99.96154, 100.0, 99.86071, 99.95844, 99.93126, 99.14938
20679.826200000003, 59.984526582754114, 59.983125315241, 59.9858923520611, 19.02731292383794, 19.146281071336215, 19.12372718460407, 0.9999944309359499, 0.9999988712342361, 0.9999973161396565, 5377.976327404065, 5413.284185026537, 5411.422375956323, 96.31205693777383, 4.362217824581421, 13.51803020608412, 5386.041464463777, 5411.230007324809, 5408.021924509014, 285.09937443652876, 284.7096822913159, 284.9594316972215, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 797.7103, 2.757795, 2199.801, 797.1425, 2.758936, 2199.543, 807.2974, 2.724932, 2199.829, 785.9015, 2.794088, 2196.034, 785.1593, 6.990861, 5489.254, 824.1339, 2.65381, 2187.563, 100.0, 100.0, 99.99083, 99.83289, 99.80321, 99.45234
20682.19392, 59.98124947115182, 59.98127097740539, 59.98226179595904, 19.004212134899724, 19.15482850035708, 19.122171473889377, 0.9999958559225337, 0.9999992843582718, 0.9999957956712201, 5381.73435314536, 5410.854181713048, 5407.454626449557, 100.19990816030077, 6.594850146218505, 15.073670647283961, 5383.7737174118565, 5416.217386934344, 5409.465278222833, 285.2352453389364, 284.7584548110288, 285.0266108888693, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 791.4015, 2.777784, 2198.567, 803.4072, 2.738306, 2200.456, 813.5286, 2.700266, 2197.083, 790.6978, 2.781953, 2198.401, 791.4731, 6.944109, 5496.19, 830.1579, 2.627257, 2181.386, 99.93348, 100.0, 99.86598, 99.91496, 99.93128, 99.1525
20684.59632, 59.978733649196094, 59.98448126357604, 59.98350515236926, 18.9997349608046, 19.119506668762735, 19.083376321660026, 0.9999968834926558, 0.9999969291296466, 0.9999947829624136, 5376.904948990643, 5405.705451868081, 5401.497461430313, 99.8187221068124, 10.595041034471791, 14.84284049253256, 5378.272024178302, 5405.401162629874, 5396.237406614183, 285.24158794025266, 284.690922688282, 285.0251176456944, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 790.7509, 2.78171, 2198.043, 805.4695, 2.731307, 2199.841, 816.6539, 2.686645, 2195.075, 781.241, 2.807142, 2192.265, 796.7758, 6.89754, 5499.862, 835.9234, 2.597042, 2171.939, 99.92262, 100.0, 99.75856, 99.70136, 99.99608, 98.71297
20687.026240000003, 59.984119941970945, 59.980290793127224, 59.97865773387617, 19.022636019724835, 19.158904273866504, 19.12218427909038, 0.9999957738107669, 0.999998945132403, 0.9999963307515295, 5383.564212834467, 5409.864961183859, 5407.254849123264, 103.06325409898773, 8.219643604747034, 15.240281045592383, 5381.686226602017, 5411.041905483089, 5409.120993355553, 285.2021234940207, 284.6890814242108, 284.9347775516033, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 790.0018, 2.781531, 2198.917, 803.485, 2.73849, 2200.284, 813.5869, 2.701002, 2196.97, 785.9597, 2.794088, 2196.382, 791.4731, 6.944109, 5496.186, 830.1777, 2.627074, 2181.258, 99.93695, 100.0, 99.86088, 99.80554, 99.92932, 99.12845
20689.42076, 59.97953606616902, 59.98487185366837, 59.979835971306464, 19.018641767192296, 19.142242982170714, 19.117561666773426, 0.9999966586813865, 0.9999992806272981, 0.9999966864635311, 5380.993583055301, 5407.353433554507, 5404.698833231027, 100.56719187027727, 11.202356076440992, 16.18779179136618, 5383.5242927695635, 5406.264546744188, 5407.084522578165, 285.27541615879767, 284.63693843526664, 284.9513343871494, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 791.2832, 2.779033, 2198.735, 803.5628, 2.737754, 2199.781, 819.8569, 2.673759, 2193.244, 785.9209, 2.794456, 2196.15, 797.7105, 6.89407, 5499.869, 830.1976, 2.626525, 2181.03, 99.95632, 100.0, 99.64284, 99.82844, 99.99427, 99.15497
20691.79444, 59.985301080121914, 59.98000959471488, 59.981383397164144, 19.014651224809025, 19.183086387389228, 19.129473713439932, 0.9999960508575556, 0.9999999601282582, 0.999996319857116, 5381.883492465942, 5415.908202690471, 5414.798805944915, 100.04852576544772, 9.066949020465927, 15.063717189191948, 5386.665318593959, 5414.86966104385, 5413.995665579591, 285.2729878051841, 284.72881678927735, 284.9614309765502, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 797.5526, 2.759223, 2200.276, 797.2787, 2.759489, 2200.572, 826.2628, 2.646333, 2186.539, 792.1348, 2.775334, 2199.413, 803.967, 6.84056, 5499.853, 823.7959, 2.657106, 2188.761, 100.0, 100.0, 99.38087, 99.97193, 99.99396, 99.48774
20694.220680000002, 59.980836284876396, 59.98376381563515, 59.979230407782325, 19.02415391328898, 19.160983863944942, 19.11544293435722, 0.9999960106638859, 0.9999997465713762, 0.9999960291145533, 5380.284566979218, 5414.703583330423, 5408.427416065092, 100.16304199864317, 3.5902891515656847, 13.086208230834131, 5384.90439892128, 5410.274504138486, 5403.810399501564, 285.2235218700914, 284.7135032645176, 284.9934421838895, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 791.3029, 2.778676, 2199.682, 803.4266, 2.740148, 2201.46, 819.8375, 2.674864, 2192.797, 785.882, 2.794824, 2196.93, 797.7105, 6.8948, 5500.028, 830.1579, 2.627623, 2181.263, 99.9437, 99.99185, 99.6712, 99.84639, 99.9991, 99.13959
20696.6116, 59.97805985569793, 59.98289996101515, 59.98569486672053, 18.992148347333302, 19.127325768562226, 19.090273411448553, 0.9999964304926675, 0.9999969947390016, 0.9999931168469429, 5372.837187078311, 5403.325884429441, 5398.832012465519, 94.54737685732289, 15.115747418478804, 15.59043809292092, 5374.20789312897, 5405.490537135278, 5396.463890538042, 285.1506920510633, 284.7052833454799, 284.9787113119037, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 791.2635, 2.779568, 2199.232, 803.485, 2.737754, 2199.484, 827.1364, 2.642099, 2184.159, 794.6204, 2.76706, 2199.668, 793.9146, 6.925116, 5497.291, 832.8617, 2.612058, 2175.007, 99.97177, 100.0, 99.28629, 99.99743, 99.95994, 98.86255
20699.018320000003, 59.98435357208409, 59.98163727833914, 59.98066579394383, 19.01059983450468, 19.15792107741499, 19.11809754105539, 0.9999967487934946, 0.9999992900547547, 0.9999967193833548, 5385.658817795067, 5411.745774900277, 5408.377696505201, 104.28568805138366, 9.591310642078952, 16.279265170512872, 5382.030014342798, 5410.7006241887875, 5408.932274788383, 285.22527755735837, 284.71956198547963, 284.9493256240471, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 788.1486, 2.788313, 2197.847, 805.8196, 2.731307, 2200.219, 827.4081, 2.640442, 2185.918, 792.1348, 2.775518, 2199.179, 797.7105, 6.894983, 5499.926, 830.138, 2.62799, 2181.212, 99.8996, 100.0, 99.34631, 99.96129, 100.0, 99.14959
20701.39512, 59.9816420365068, 59.978451315053874, 59.97967666000986, 19.01315885007466, 19.166406090449154, 19.132251411371303, 0.9999963754906435, 0.9999988200554726, 0.9999970980304669, 5381.230524625884, 5415.253697043554, 5409.220401178821, 100.45262241894943, 10.099034673055883, 15.55731083078308, 5383.795101210432, 5411.631341054471, 5414.272191664297, 285.280119663974, 284.7620146848283, 285.07769439154583, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 791.3029, 2.778497, 2198.62, 803.485, 2.738122, 2200.577, 826.1464, 2.646333, 2186.178, 798.3682, 2.756028, 2200.821, 791.4349, 6.944292, 5496.296, 830.138, 2.627074, 2181.664, 99.95302, 100.0, 99.38897, 100.0, 99.93033, 99.16513
20703.796400000003, 59.98786898220517, 59.986461973249995, 59.98467508949284, 19.009240496625374, 19.17262727805109, 19.123214502761922, 0.9999924538712203, 0.9999990940700627, 0.9999957380492687, 5384.383255593587, 5411.192479738408, 5411.535315289748, 95.30618836464214, 8.230331006991719, 14.538636669340576, 5385.609631048908, 5413.164469873681, 5409.693574116206, 285.3493554501885, 284.68892289108635, 285.02563742720355, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 797.5723, 2.757438, 2200.523, 797.123, 2.760041, 2200.217, 819.8181, 2.674864, 2192.745, 804.6598, 2.734149, 2200.103, 785.1593, 6.991227, 5488.973, 823.7959, 2.657106, 2188.93, 99.98602, 100.0, 99.67891, 100.0, 99.80007, 99.49541
20706.16312, 59.99210634707451, 59.99010411341407, 59.99028173365582, 19.019967828042365, 19.175804601699, 19.115460257571005, 0.9999963090281037, 0.9999994740384787, 0.9999956386464429, 5381.779072223622, 5411.561904875167, 5411.3064339621, 96.61686948209365, 7.476072634118509, 12.391894104339372, 5390.846398254377, 5414.569167396193, 5415.192865201304, 285.2787263064746, 284.7315979270401, 285.0442503908833, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 791.2043, 2.778319, 2198.352, 803.3877, 2.738675, 2200.573, 826.2046, 2.646517, 2186.351, 798.3876, 2.754558, 2199.585, 791.454, 6.944292, 5496.131, 830.1579, 2.627257, 2181.093, 99.96155, 100.0, 99.3837, 100.0, 99.9293, 99.14692
20708.52288, 59.98996124847205, 59.99404421648969, 59.993244382608964, 18.963722486575964, 19.134636539679132, 19.0834963908597, 0.9999972290719994, 0.9999980063692588, 0.9999965924070249, 5380.050404145048, 5409.884333735408, 5402.147758316076, 96.97663575901197, 13.665212611031166, 14.993797441670722, 5384.186981758903, 5410.008784131842, 5403.437257408691, 285.30304279509846, 284.73465226888436, 284.9936217046054, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 791.3423, 2.778854, 2198.782, 803.271, 2.739043, 2200.676, 819.8375, 2.67468, 2192.856, 798.4265, 2.756212, 2200.613, 792.1597, 6.936074, 5497.527, 832.6033, 2.614988, 2176.807, 99.92721, 100.0, 99.67386, 99.96225, 99.95363, 98.97336
20710.9624, 59.9947637630298, 59.99302465738387, 60.00021826328133, 19.026908402189786, 19.156691033706622, 19.125453681800558, 0.9999951244291727, 0.9999995458853782, 0.9999964827565501, 5385.745670834979, 5413.552469449036, 5412.371351293787, 96.75579340343464, 3.3694381844397867, 10.856681333156757, 5392.034867127358, 5411.067231578898, 5413.590084674802, 285.2643486329124, 284.7488602338291, 284.98209733950614, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 784.9942, 2.796344, 2196.512, 808.6407, 2.721729, 2199.416, 816.3822, 2.687749, 2194.765, 796.8147, 2.760625, 2200.263, 792.484, 6.940822, 5496.25, 830.4561, 2.625609, 2181.144, 99.83946, 99.95954, 99.78508, 100.0, 99.9337, 99.14975
20713.40924, 59.998569301296826, 59.995307263828614, 59.99485104991485, 19.026741517360314, 19.17077710113906, 19.145427832111693, 0.9999964428972031, 0.9999994606731818, 0.9999962161210542, 5385.633077618473, 5411.861579053781, 5413.192071702677, 93.94062274412877, 2.607500819728557, 14.08002546831949, 5388.284288982914, 5412.95543033105, 5411.889530231896, 285.26889942523735, 284.7042547209505, 284.98724033001383, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 791.3029, 2.778141, 2198.582, 803.4072, 2.738675, 2200.581, 813.5869, 2.70045, 2197.198, 792.0765, 2.77515, 2198.211, 797.6914, 6.894618, 5499.811, 830.1181, 2.627806, 2181.098, 99.94108, 100.0, 99.86071, 99.94193, 99.99615, 99.13942
20715.921520000004, 59.99169807135648, 59.99485376823594, 59.99406418138489, 19.042170035411438, 19.17233220793376, 19.137113477743807, 0.999996659846183, 0.9999989990247221, 0.9999968505728309, 5389.835661897052, 5422.4946357266535, 5416.041229947603, 101.50669955519342, 7.566978867833768, 15.566113836863224, 5386.562210565772, 5410.395668057871, 5411.913204218469, 285.15160526203056, 284.6791383874136, 285.06571496456564, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 797.4343, 2.758866, 2200.083, 797.1619, 2.760041, 2200.632, 807.2586, 2.724564, 2199.718, 786.0179, 2.794088, 2195.922, 804.0052, 6.840378, 5499.685, 823.8157, 2.656739, 2188.821, 100.0, 100.0, 99.98338, 99.81325, 99.99494, 99.49541
20718.40608, 59.989960899731656, 59.989915761274034, 59.99093883140032, 19.031873678102624, 19.16351521356297, 19.128631853515778, 0.9999924109210636, 0.9999989428021752, 0.9999967053437634, 5386.619841650338, 5409.048208704873, 5413.514774960166, 102.87197582965803, 9.417248762260442, 17.220122548594873, 5385.883701012691, 5412.437681847483, 5404.990327495104, 285.2544388120617, 284.64913446585274, 285.0407702747829, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 791.3621, 2.778141, 2198.41, 803.4461, 2.739043, 2201.399, 813.6645, 2.700634, 2197.476, 792.1542, 2.774599, 2198.631, 797.7105, 6.894435, 5499.813, 830.138, 2.627074, 2181.081, 99.95154, 100.0, 99.86577, 99.93639, 99.99717, 99.14363
20720.75152, 59.99245834479117, 59.99297160978597, 59.99380688812751, 18.962952232712603, 19.096386377846798, 19.061050827020317, 0.9999943922297365, 0.99999564706473, 0.9999961482256723, 5373.370232916313, 5406.010328220623, 5391.49893167486, 100.97851298977798, 15.436709534990314, 14.141194601164216, 5374.155673100678, 5403.551339062431, 5394.577965917296, 285.3313037738487, 284.78589880087594, 284.9935323583664, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 791.2241, 2.778497, 2199.008, 803.5045, 2.740148, 2200.677, 813.6451, 2.700818, 2196.793, 785.9403, 2.795927, 2195.041, 796.6232, 6.908315, 5498.958, 832.7623, 2.614073, 2176.698, 99.95087, 100.0, 99.8812, 99.77317, 99.97965, 98.96036
20723.117840000003, 59.9868947257205, 59.98929042004296, 59.9889645366985, 19.021436205132282, 19.151153190366053, 19.107801799161333, 0.9999953364209184, 0.999997075093665, 0.999994435858584, 5390.220757208897, 5408.393830172444, 5409.664495040644, 102.92105172619608, 11.179649413845254, 16.093072887746644, 5380.352225287697, 5409.827004847459, 5410.789950784286, 285.18732507563635, 284.7062031854967, 285.0123849737627, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 785.0336, 2.796166, 2197.272, 808.6407, 2.721913, 2199.417, 817.1198, 2.685724, 2195.228, 783.6683, 2.799237, 2195.391, 796.6423, 6.903018, 5499.806, 832.5436, 2.615537, 2180.42, 99.86471, 99.96995, 99.80533, 99.79546, 99.99389, 98.9762
20725.599520000003, 59.98260654375075, 59.983432158973926, 59.984737881382664, 19.000705003403088, 19.147914282842166, 19.10759183298634, 0.9999959414859996, 0.9999969517392668, 0.9999951221996318, 5383.577835986517, 5402.646796056722, 5408.510696600085, 101.77474534741305, 9.072058645434026, 14.601649227309139, 5379.442010173334, 5407.473700304234, 5405.032463253178, 285.1570481715071, 284.61194530900275, 284.9362719961833, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 786.9657, 2.794738, 2196.444, 803.4072, 2.738306, 2200.102, 819.8375, 2.675048, 2193.365, 785.9209, 2.79464, 2196.194, 791.4921, 6.944109, 5496.463, 830.1181, 2.627257, 2180.958, 99.83695, 100.0, 99.65622, 99.83064, 99.9293, 99.13307
20728.009080000003, 59.978430440925216, 59.97746822492044, 59.97600219709384, 18.994782544348197, 19.143242008010493, 19.110033722415263, 0.999995883256371, 0.9999991285662985, 0.9999965321489732, 5377.073903072807, 5406.713730978653, 5402.4573039498855, 101.90783727743883, 9.042923380619186, 14.66612456282951, 5379.34439132361, 5408.145419729102, 5405.2083934214315, 285.11702960629685, 284.73287230466, 285.0097175497459, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 778.7446, 2.814905, 2192.198, 797.1619, 2.76041, 2199.727, 826.1658, 2.646148, 2186.245, 792.1736, 2.776437, 2198.758, 785.1784, 6.991044, 5489.089, 823.7959, 2.656923, 2188.874, 99.62247, 99.98618, 99.37294, 99.94213, 99.80218, 99.50099
20730.34688, 59.974215803042476, 59.97439049288431, 59.975909536779625, 19.003633908852052, 19.158517799550452, 19.125015689455402, 0.9999969819912611, 0.9999972614226151, 0.9999987349115645, 5380.675618425438, 5408.227072197305, 5406.440301214361, 98.82343121376607, 10.66315747391144, 14.14983288020403, 5382.531968463684, 5405.069539529156, 5408.544980957677, 285.20138539577005, 284.70193530270063, 285.0595972590411, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 784.9351, 2.798129, 2196.448, 803.4266, 2.738859, 2199.475, 819.8569, 2.67468, 2192.627, 785.8626, 2.795007, 2196.499, 791.4349, 6.944475, 5496.244, 830.138, 2.627623, 2180.921, 99.81363, 99.97474, 99.67386, 99.82561, 99.92927, 99.13138
20732.783560000003, 59.96816348649719, 59.973761012972176, 59.96853743566791, 19.010188352289422, 19.13989740662598, 19.114722796865966, 0.9999955863663166, 0.9999954618222825, 0.9999968525405194, 5372.688584226085, 5402.224247658703, 5396.645074486218, 98.97282374306828, 19.053870256203936, 9.946919419127425, 5381.183748763778, 5408.165980446812, 5399.118501082061, 285.26547610787844, 284.69644254003396, 285.03218795309203, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 784.7773, 2.797415, 2195.338, 803.4072, 2.738675, 2200.229, 826.1658, 2.646148, 2186.583, 792.2902, 2.775886, 2199.325, 791.454, 6.944475, 5496.359, 830.973, 2.619932, 2178.846, 99.80736, 100.0, 99.37338, 99.96039, 99.93222, 99.02127
20735.241680000003, 59.97057306241099, 59.97021238404611, 59.96567958714986, 19.00757601963639, 19.14788340136875, 19.114568962815902, 0.9999963963350951, 0.9999974442949162, 0.9999967806040506, 5378.93010974318, 5405.147439884808, 5402.639240501124, 103.19515217899561, 13.182192775031126, 19.561336251463445, 5381.676909568012, 5408.1207252938775, 5408.940085110011, 285.25343533653034, 284.68737672369724, 284.9964844838206, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 791.3226, 2.778854, 2199.065, 809.7691, 2.716387, 2199.114, 831.2905, 2.621851, 2181.168, 796.3292, 2.764302, 2199.843, 794.01, 6.927855, 5497.296, 832.5237, 2.616087, 2177.507, 99.93654, 99.95832, 99.10849, 99.98054, 99.96294, 98.9762
20737.62716, 59.97152205223872, 59.969037977322806, 59.97159834494437, 19.029910387495274, 19.15921793398721, 19.121898497810022, 0.9999974717226113, 0.9999976078524586, 0.9999970578923393, 5385.933309589791, 5416.377665610406, 5409.293024681981, 103.54875299109835, 9.83803360319564, 11.690541055238555, 5383.639774694958, 5419.39480638481, 5407.978606649045, 285.281787451853, 284.71376742166166, 285.0971660867214, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 787.774, 2.787956, 2198.135, 803.3293, 2.739411, 2200.528, 826.224, 2.646517, 2186.473, 798.3488, 2.755109, 2199.659, 797.7105, 6.894435, 5500.034, 830.0187, 2.62799, 2181.208, 99.88901, 100.0, 99.38592, 100.0, 99.99725, 99.17856
20740.180200000003, 59.97842376180465, 59.97765812575743, 59.97564497324819, 18.085198536641787, 18.195739820719368, 18.171434890578666, 0.9999970618203279, 0.9999984139179685, 0.9999965205159644, 5001.60823531014, 5002.486496035972, 4994.517508993737, 92.75588490815699, 10.025779780874018, 9.455420242002674, 4911.974108321435, 4920.729519063993, 4912.279147808409, 285.24531422610363, 284.65769873700714, 285.0610735606021, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 791.2043, 2.778497, 2199.012, 803.5239, 2.738122, 2200.843, 826.2822, 2.64578, 2186.235, 798.4265, 2.755477, 2200.39, 797.7487, 6.894252, 5499.927, 618.7609, 3.004851, 1708.591, 99.96917, 100.0, 99.38065, 100.0, 100.0, 80.30505
20742.58264, 59.97723811275677, 59.97257065285701, 59.976768149585396, 15.824159059197726, 16.412215323414337, 16.798442925972214, 0.9999999739979424, 0.999999359857753, 0.999999246557812, 5031.261641262381, 5148.318790130075, 5221.513374239097, 96.30104785058512, 5.981730534471353, 12.286948937483885, 5370.520043138713, 5416.358385197406, 5334.294109022785, 285.169766759455, 284.7766382921266, 284.9732715219953, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 791.4015, 2.77707, 2199.948, 803.699, 2.736464, 2200.595, 827.4081, 2.64081, 2184.834, 798.8536, 2.754558, 2200.245, 499.9729, 7.576909, 3217.93, 829.9193, 2.628173, 2182.042, 99.99623, 99.98163, 99.30923, 100.0, 64.20583, 99.1478
20745.04748, 59.98021663265464, 59.97843688235496, 59.98054847847148, 19.03995279931506, 19.12306069319137, 19.07764380665948, 0.999891277329844, 0.9999905812178164, 0.9999058416111309, 5648.286595304465, 5693.802092371192, 5449.15156915631, 104.11608505994059, 15.50856533609749, 14.269113535469614, 5389.586909585237, 5415.908891692302, 5409.989189236004, 285.2311858827196, 284.6862921579242, 285.04657136474054, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 791.2043, 2.778319, 2198.562, 803.7963, 2.737938, 2200.344, 827.3693, 2.641178, 2185.123, 294.1847, 3.038627, 721.2532, 796.3752, 6.905393, 5499.481, 829.5615, 2.630553, 2181.542, 99.94542, 100.0, 99.32238, 36.01643, 99.98818, 99.15963
20747.439680000003, 59.981595444169464, 59.978022321363945, 59.98222124656457, 19.022134995763512, 19.16246981170501, 19.12364512031699, 0.999997856884229, 0.999994937606126, 0.9999966393872679, 5383.772752880039, 5417.116031509341, 5410.825779295951, 97.62915358977807, 11.18667136198792, 12.771540945834914, 5386.823539622864, 5414.390083830319, 5410.404970115155, 285.22757318516113, 284.7490751001946, 284.9642431515825, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 791.2241, 2.777784, 2199.027, 803.4655, 2.738859, 2200.379, 231.5221, 3.038592, 965.4254, 785.2995, 2.796295, 2196.31, 796.3181, 6.905941, 5499.487, 829.6807, 2.629272, 2181.902, 99.92756, 99.99042, 43.88235, 99.83088, 99.98802, 99.17598
20749.813400000003, 59.9821836737134, 59.97978095241907, 59.978202158511216, 19.02275195149588, 19.153506434512725, 19.12565937611894, 0.9999958123230778, 0.9999972852231672, 0.9999961136442935, 5365.763498492651, 5394.264654980421, 5379.715104867962, 102.74881923417433, 15.982944910355855, 14.065978309901993, 5307.226174255398, 5312.006767271184, 5294.840670168799, 285.19928519973956, 284.6522649992177, 284.9338493623718, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 800.0, 791.2438, 2.779033, 2199.018, 398.9074, 3.03781, 1400.28, 816.2463, 2.689774, 2195.604, 785.0859, 2.796479, 2195.51, 796.3752, 6.905393, 5499.579, 829.9193, 2.628356, 2181.603, 99.95394, 60.64012, 99.79879, 99.79449, 99.94387, 99.16468
