TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
20766.337000000003, 59.983629788736884, 59.981013220829134, 59.984202693571774, 19.02067032727118, 19.153286635654634, 19.125916691039478, 0.999996696083749, 0.9999993698601951, 0.9999967902068515, 5384.779245045999, 5410.718482891736, 5408.573964221049, 97.36088485089658, 4.8378279128155555, 18.595896598647187, 5387.606929839467, 5411.473835386744, 5412.018398741434, 285.10760502013136, 284.6298438603653, 284.9433904692876, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 793.6293, 2.771894, 2199.436, 800.9363, 2.748621, 2200.244, 816.6927, 2.688117, 2195.364, 791.1057, 2.780298, 2197.661, 802.0214, 2.743161, 2200.581, 829.8, 6.572213, 5453.48, 99.95254, 100.0, 99.78019, 99.89226, 100.0, 99.14969
20768.712600000003, 59.97986385141752, 59.97860562403149, 59.98172747605801, 19.01520470728341, 19.12865114538535, 19.126563499741412, 0.9999962380127492, 0.9999999642961448, 0.9999966248955191, 5384.6153512567125, 5412.45190897815, 5412.111539926151, 97.62172198316512, 3.072942906850926, 12.249297691327229, 5378.523926999721, 5420.242245090426, 5406.051460439319, 285.22952346625266, 284.76544937944686, 285.07836456581475, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 792.0916, 2.77582, 2199.041, 807.0065, 2.725597, 2199.612, 822.9822, 2.660874, 2189.945, 797.2808, 2.759154, 2199.847, 802.0214, 2.74444, 2199.958, 829.7802, 6.572579, 5453.827, 99.96909, 99.98094, 99.54423, 99.96429, 99.9967, 99.15391
20771.03164, 59.97686724380298, 59.97553557483427, 59.982551228441615, 19.01717186382498, 19.153947284970542, 19.10061538723664, 0.9999966534171393, 0.999998325320999, 0.9999962338403086, 5385.227656975366, 5407.198215791276, 5410.4304940844295, 98.06695066981047, 4.240911981072941, 11.98062876548829, 5377.165444866256, 5409.172302672517, 5409.001943959784, 285.1577424896061, 284.71252270301653, 284.9276472908058, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 785.9208, 2.795095, 2196.214, 813.1933, 2.701835, 2197.226, 829.2717, 2.631791, 2182.493, 803.6694, 2.738378, 2199.403, 795.4979, 2.764894, 2199.533, 823.5175, 6.644179, 5472.796, 99.85128, 99.89321, 99.20285, 100.0, 99.97738, 99.4936
20773.39572, 59.981674950605495, 59.97929871492512, 59.978946135978546, 19.008229004168967, 19.141259426190476, 19.12223679142927, 0.9999963814096476, 0.9999997699991698, 0.9999968737906161, 5381.170854197303, 5410.938543390833, 5409.051432510577, 97.54047553726966, 5.795920994543394, 15.191929745421476, 5383.827900186287, 5413.315898828106, 5410.921730159935, 285.19583694541456, 284.85036934983833, 284.9213733129998, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 792.1507, 2.776713, 2199.366, 806.987, 2.725781, 2199.67, 822.9822, 2.66069, 2189.887, 797.2419, 2.75897, 2199.929, 802.0023, 2.743344, 2200.927, 829.2433, 6.585215, 5458.416, 99.96978, 99.97828, 99.53891, 99.99536, 100.0, 99.24253
20775.756800000003, 59.984586118258655, 59.979225168308695, 59.98272378905453, 19.015835766733073, 19.134404509702446, 19.0944493365869, 0.9999958548325694, 0.9999963876373391, 0.9999952194504247, 5373.44588630542, 5410.420240366979, 5396.8256267906045, 97.77629460453682, 14.266367581689792, 13.881558376273233, 5377.293156468193, 5410.093839119512, 5401.3329840527895, 285.0933927052701, 284.60461339703045, 284.960436835578, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 786.0588, 2.794916, 2197.189, 807.0065, 2.725597, 2199.844, 829.2717, 2.631791, 2181.905, 796.5234, 2.763383, 2199.882, 804.0433, 2.736039, 2199.813, 820.8734, 6.678972, 5480.74, 99.87083, 99.96871, 99.19422, 99.97895, 100.0, 99.64841
20778.10664, 59.98502811305185, 59.98680409558145, 59.98622417006705, 19.02589075907315, 19.137808616868448, 19.13328676757455, 0.9999962178784032, 0.9999978562583207, 0.9999955090036893, 5381.128343108394, 5414.985370827073, 5410.666097202966, 99.22180442781519, 10.429121753178151, 12.214627789624558, 5383.465889362079, 5415.155952155189, 5409.227788208222, 285.2715576811973, 284.74527495083527, 285.03776254941704, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 780.5189, 2.809194, 2193.734, 803.0375, 2.739411, 2199.66, 833.6588, 2.608229, 2175.526, 795.7855, 2.764118, 2200.213, 802.3647, 2.744257, 2199.918, 823.8754, 6.640883, 5472.053, 99.71591, 100.0, 98.87568, 99.98893, 100.0, 99.48104
20780.445320000003, 59.98889478087813, 59.99278887703681, 59.98971056261998, 19.022005121247584, 19.161002096701697, 19.113829514821937, 0.999997484550463, 0.999996116746149, 0.9999963931724035, 5386.346096761301, 5414.5473360077085, 5402.873727431532, 94.65686427298078, 9.33228721576188, 11.824072248667335, 5383.104346000378, 5410.232771108379, 5400.29441027055, 285.22838223257776, 284.6465507058453, 284.8711634097626, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 786.0785, 2.794738, 2196.917, 801.6172, 2.747885, 2200.125, 833.7364, 2.609334, 2175.179, 790.8143, 2.78085, 2198.183, 801.8116, 2.744622, 2200.75, 823.5772, 6.644362, 5472.625, 99.83105, 100.0, 98.90757, 99.94218, 100.0, 99.50088
20782.844, 59.9994682430935, 59.99389109169819, 59.9949934432628, 18.962286658908468, 19.098558988397766, 19.043032094409934, 0.9999972145109125, 0.9999967428238695, 0.9999965751907219, 5370.199095904274, 5397.171609541298, 5388.462769788287, 97.83008298476898, 14.771546911906398, 13.248988154383142, 5369.553143797569, 5400.1368100831105, 5390.67214656998, 285.219790058365, 284.6124587330446, 285.0417161075404, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 792.2493, 2.77582, 2199.313, 794.2242, 2.76962, 2199.356, 841.8893, 2.566261, 2160.599, 784.6975, 2.798685, 2195.422, 795.6313, 2.765259, 2200.029, 829.7404, 6.57203, 5453.999, 99.94738, 99.99457, 98.23051, 99.83346, 99.98258, 99.16223
20785.18388, 59.99568094402263, 59.99335408321386, 59.998441794765135, 19.023304631358645, 19.146882315040163, 19.102357242292864, 0.9999968251949741, 0.9999961157148352, 0.9999957751909591, 5382.1412244056755, 5410.366307106643, 5405.330995920078, 94.71535307157001, 10.257996311864417, 9.397350336771979, 5383.401237755721, 5414.022104829169, 5402.521076038692, 285.25011679624396, 284.75869423552024, 285.04698340989927, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 785.9799, 2.794024, 2196.524, 800.6056, 2.748621, 2200.535, 835.5999, 2.600682, 2172.59, 791.0085, 2.779195, 2198.999, 801.926, 2.743526, 2200.087, 823.4579, 6.64656, 5472.624, 99.82322, 100.0, 98.7527, 99.95308, 100.0, 99.50086
20787.64596, 59.996309647256936, 59.998966020164524, 60.00322041367267, 19.025492795053676, 19.177529382586208, 19.136733074965434, 0.9999961218732282, 0.999998912806324, 0.9999969787347356, 5384.042261019407, 5408.862447527387, 5410.291042295255, 100.95774198532035, 13.673377044006202, 12.869857508803875, 5381.697528963595, 5411.871196146199, 5409.270193415297, 285.28940920862635, 284.6625677302409, 285.0417353036998, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 792.2887, 2.775999, 2199.476, 800.5083, 2.748437, 2200.148, 835.5805, 2.600682, 2172.647, 790.9891, 2.779747, 2198.442, 801.9451, 2.743526, 2200.719, 822.9808, 6.651138, 5475.372, 99.95738, 100.0, 98.77578, 99.92776, 100.0, 99.55081
20790.11376, 59.9980356308538, 60.00000361168191, 59.9957934781954, 18.98930412045534, 19.158545627618334, 19.097646858968314, 0.9999954975152703, 0.9999976301750557, 0.9999965439027418, 5383.360463944211, 5408.633140440639, 5403.236497731523, 94.15636822912711, 11.621459131111806, 12.844389726146687, 5384.071442699489, 5416.319975011187, 5403.517366512058, 285.19400172499917, 284.68863989290895, 284.9163051737563, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 798.6368, 2.755654, 2200.905, 806.987, 2.725781, 2199.866, 829.8152, 2.626637, 2180.171, 795.2029, 2.767612, 2199.829, 804.3867, 2.736404, 2199.639, 822.6428, 6.654251, 5471.49, 99.99946, 99.98942, 99.14192, 99.97424, 100.0, 99.48024
20792.542800000003, 59.998142928136595, 60.00144519931645, 59.99699009813409, 19.02901587562167, 19.148463881274836, 19.113486938492457, 0.9999968306676376, 0.9999973751858459, 0.9999978203607537, 5381.759551217172, 5413.2238821821375, 5402.71244624777, 97.55125386688997, 13.58322640656047, 16.410300281774425, 5385.352193925866, 5414.612194407013, 5399.392376321376, 285.2863914184399, 284.7783968600566, 284.91023886255357, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 792.2098, 2.77582, 2199.266, 800.5083, 2.748437, 2200.477, 835.5805, 2.60013, 2173.098, 790.9503, 2.779747, 2198.393, 801.9069, 2.744074, 2200.025, 823.4182, 6.646011, 5472.969, 99.96954, 100.0, 98.77578, 99.94536, 99.99973, 99.5041
20794.906400000003, 59.99763381517123, 60.00042224396823, 60.001303604683905, 18.963911421553473, 19.10981562832413, 19.03663169470533, 0.9999979172533432, 0.9999962424123812, 0.99999715461424, 5368.940617662991, 5396.224148324895, 5386.567508240298, 96.88641413751111, 12.984537624762424, 13.571085718711515, 5370.492610961869, 5397.309636657313, 5385.493124227828, 285.22075759115944, 284.6789570855074, 284.94768372762496, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 786.2363, 2.794916, 2196.372, 794.2047, 2.769435, 2199.695, 841.8699, 2.566445, 2161.102, 784.6781, 2.797765, 2195.475, 795.6505, 2.765076, 2199.705, 829.7603, 6.572946, 5454.116, 99.84389, 99.98416, 98.21004, 99.82817, 100.0, 99.15702
20797.389600000002, 60.002944585637685, 60.00093699442984, 59.998477826843185, 19.02895124826891, 19.15606111399139, 19.09930423832597, 0.999996206542572, 0.9999964890895838, 0.9999965872772016, 5383.448822299564, 5413.499833781818, 5402.499974691339, 96.91702304388764, 13.477704059460393, 11.208594464897885, 5385.263429179558, 5414.891331753256, 5401.786226795526, 285.17730405239064, 284.7019414075816, 284.83998944117116, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 792.3084, 2.77582, 2199.476, 800.5278, 2.748621, 2200.143, 835.5999, 2.600682, 2172.642, 791.0085, 2.779747, 2198.839, 801.8879, 2.743526, 2200.628, 823.4579, 6.64656, 5472.684, 99.9576, 100.0, 98.77334, 99.92534, 100.0, 99.50604
20799.783480000002, 59.997476390183884, 59.99911702807535, 60.00013064006463, 19.02420345640396, 19.175316940004716, 19.12728747719619, 0.9999951277370148, 0.999998896610784, 0.9999952846064747, 5382.3777274721315, 5414.89644466336, 5409.661377223014, 100.20144569125978, 10.090898254497006, 16.18644734064921, 5387.181188163717, 5411.625808695122, 5408.896033565181, 285.2772685565095, 284.7869038735887, 284.8742251433764, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 792.3676, 2.775642, 2199.586, 800.625, 2.748621, 2200.477, 835.5999, 2.600682, 2172.642, 791.028, 2.779379, 2198.945, 801.926, 2.743344, 2200.633, 823.438, 6.648391, 5473.826, 99.97977, 100.0, 98.75508, 99.92531, 100.0, 99.51554
20802.106320000003, 59.9959043253155, 60.00249682079023, 59.99852468181262, 19.018636455041815, 19.162049249584463, 19.131918046876446, 0.9999966190378425, 0.9999989501981277, 0.9999945784826253, 5377.469658896894, 5404.958238089608, 5402.288434809709, 94.18510617509446, 11.323666554277224, 14.740625708790503, 5381.067233170368, 5413.949891577802, 5400.123040140453, 285.1999587749168, 284.6418722125071, 284.8800379854561, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 798.4988, 2.755297, 2200.124, 806.9675, 2.725781, 2199.782, 829.2717, 2.631607, 2182.299, 796.7564, 2.761544, 2199.677, 806.5993, 2.728551, 2199.69, 820.4757, 6.677874, 5476.104, 100.0, 99.98869, 99.194, 100.0, 99.9845, 99.63192
20804.53108, 59.9982947423223, 59.99681303760443, 59.99191122353963, 19.01734135666353, 19.169449212052296, 19.10871075936273, 0.9999967200680661, 0.9999962331805096, 0.9999959337476252, 5384.016428279115, 5411.026333743856, 5404.377911266947, 97.89268196602734, 14.23008402015057, 15.272604861344462, 5387.400942543845, 5414.594619408725, 5401.251404183258, 285.20515837665795, 284.69481762589993, 284.88773790163526, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 792.2098, 2.775999, 2199.266, 800.4888, 2.748621, 2200.473, 835.5999, 2.60013, 2173.098, 790.9697, 2.779563, 2198.558, 801.8688, 2.744074, 2200.533, 823.4182, 6.646011, 5473.028, 99.96283, 100.0, 98.77578, 99.9403, 100.0, 99.50301
20806.901960000003, 59.99376134936754, 59.99760902690405, 59.99341804644609, 18.966571097669696, 19.107098684002015, 19.0668292259515, 0.9999943642788582, 0.9999947874901944, 0.999996699684694, 5371.381489629725, 5396.351247194274, 5391.397428006051, 101.07649433390816, 12.072562913452884, 11.639910912102323, 5371.650553534672, 5397.0235380412505, 5386.568358318953, 285.2058815935492, 284.68241974100937, 284.8320752135233, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 788.1288, 2.788313, 2197.173, 795.6055, 2.76612, 2199.702, 841.6176, 2.568285, 2161.226, 784.6587, 2.798133, 2196.086, 795.6123, 2.765076, 2199.651, 829.7802, 6.572762, 5453.772, 99.88284, 99.98503, 98.2315, 99.82069, 99.99536, 99.15811
20809.251480000003, 59.99462972655717, 59.992111292898386, 59.99167773747659, 19.02756633248531, 19.167047967283935, 19.102145812132513, 0.9999961479640836, 0.9999978488773057, 0.9999955711181252, 5384.129196105234, 5409.917228393119, 5403.20693833315, 96.7061883835645, 15.342450563324292, 17.75062633148889, 5384.1400444810215, 5412.247491781659, 5404.182716767859, 285.16083184728654, 284.67281101826063, 284.9719379061418, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 792.2296, 2.77582, 2199.371, 800.5083, 2.748437, 2200.313, 835.5999, 2.600682, 2172.986, 790.9503, 2.779195, 2198.891, 801.8497, 2.744257, 2200.638, 823.4182, 6.646194, 5472.969, 99.97, 100.0, 98.77067, 99.94818, 100.0, 99.50713
20811.590760000003, 59.988860874774744, 59.991710288220936, 59.99470099827073, 19.021306819382804, 19.15960220970761, 19.09147945442625, 0.9999972916599664, 0.9999975760783051, 0.9999964488218172, 5383.675411465778, 5419.4101804248685, 5412.286291233181, 101.68448922733069, 12.126874478073205, 13.57836777637408, 5384.998562464778, 5416.264326998575, 5410.424019911302, 285.263599362442, 284.7724063018759, 285.02677432832036, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 792.2296, 2.77582, 2198.988, 800.6445, 2.748253, 2200.542, 835.5417, 2.600498, 2173.098, 790.9891, 2.779011, 2198.267, 801.8688, 2.743892, 2200.528, 823.438, 6.646377, 5473.029, 99.97261, 100.0, 98.76563, 99.95832, 100.0, 99.50614
20814.043520000003, 59.989598570623855, 59.99455255547808, 59.993049853351344, 19.01219043338591, 19.13586635992202, 19.103705476130084, 0.9999970701027776, 0.9999977800142217, 0.9999976787379911, 5374.032058948203, 5407.324343850758, 5409.513558508863, 101.96403015778651, 11.084740355736358, 15.016365034211958, 5391.817705007518, 5412.584414803507, 5409.244083123581, 285.1707132177968, 284.5795869697036, 285.0050362844697, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 798.5974, 2.755118, 2200.767, 806.987, 2.725965, 2199.451, 829.2717, 2.631607, 2182.606, 797.2808, 2.760625, 2199.692, 808.2779, 2.721063, 2199.37, 817.3941, 6.707173, 5484.396, 100.0, 99.97363, 99.19759, 99.98458, 99.96123, 99.7149
20816.477880000002, 60.00769563491461, 60.001238070282206, 59.99539620752103, 19.01628061393082, 19.167154947096044, 19.115557598773467, 0.9999963851543391, 0.9999974469146566, 0.9999977946500673, 5381.910120630738, 5413.492245684965, 5402.153039908213, 98.11120883412832, 11.705503942863743, 15.015844501415131, 5382.693140682535, 5417.74095647716, 5401.773969344476, 285.17063004697104, 284.6456898242166, 284.90383448177744, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 792.2296, 2.77582, 2198.936, 800.5278, 2.748437, 2200.746, 835.5805, 2.60013, 2173.209, 790.9697, 2.779011, 2198.271, 801.8497, 2.744074, 2200.519, 823.438, 6.646011, 5472.969, 99.97022, 100.0, 98.7553, 99.95812, 100.0, 99.50301
20818.871720000003, 60.00001677741028, 59.999615824298346, 59.99743474263936, 18.965999057360193, 19.12186834580215, 19.054243045634582, 0.9999970683168077, 0.9999974196858497, 0.9999973043611984, 5369.92091842079, 5396.591422956228, 5385.925967650724, 96.03684146391424, 9.945120756184451, 12.527959727528014, 5369.824129373561, 5396.504733000553, 5386.445369113162, 285.29856071389906, 284.6611958232257, 284.93378946775516, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 791.4409, 2.779747, 2198.754, 808.8741, 2.716387, 2199.185, 839.1523, 2.581907, 2164.607, 785.5908, 2.795375, 2196.141, 795.5551, 2.765259, 2199.654, 829.7802, 6.572946, 5454.06, 99.94196, 99.96156, 98.401, 99.82317, 99.98287, 99.15701
20821.27112, 59.99596662467221, 59.996597350331456, 59.999896781073794, 19.020520292081077, 19.147961693482067, 19.09970360469462, 0.9999963454912678, 0.9999967580692936, 0.999998185917833, 5381.828656141541, 5412.569001613802, 5403.713545152074, 93.39126209344113, 14.157285427079842, 16.655954232484874, 5383.383758836692, 5413.832813344332, 5401.518323672912, 285.21623702669933, 284.7112105762127, 284.8925012080978, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 791.5198, 2.77707, 2199.026, 806.987, 2.725597, 2200.005, 835.6193, 2.599762, 2173.21, 791.0085, 2.779931, 2198.267, 801.8879, 2.744074, 2200.36, 823.4579, 6.646011, 5473.029, 99.97441, 99.99882, 98.74743, 99.95816, 100.0, 99.50192
20823.66904, 59.995135713024666, 60.00196357214693, 59.997505487143464, 19.022307508264948, 19.159644726682483, 19.100666399572273, 0.9999966509251863, 0.9999975422185013, 0.9999968889158234, 5380.86569240933, 5415.785940706743, 5400.884228562271, 99.01136895068248, 7.889468382499899, 13.54890344128603, 5388.152883162825, 5418.751894663776, 5412.491333390966, 285.1240042401912, 284.7248111817007, 284.9339793180832, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 792.2493, 2.775642, 2198.983, 806.9286, 2.725781, 2199.387, 835.5805, 2.60013, 2173.209, 790.9891, 2.779011, 2198.214, 801.8879, 2.744074, 2200.303, 823.4579, 6.646377, 5473.084, 99.96523, 99.99925, 98.75285, 99.95573, 100.0, 99.50192
20825.99032, 59.99171703599204, 59.994846653998245, 60.0003047136945, 19.033282058145037, 19.142180777595193, 19.125159122702655, 0.9999962645615518, 0.9999984015770044, 0.9999964985517773, 5380.484455070913, 5416.0174827151095, 5407.093217355688, 96.31105250466862, 3.5720538091457, 17.074731647684757, 5377.160643385406, 5408.149289874358, 5399.929565755648, 285.1064888122416, 284.6013575850576, 284.90487207629934, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 798.558, 2.755297, 2200.642, 800.6445, 2.748806, 2200.349, 829.2911, 2.631791, 2182.658, 797.2613, 2.759522, 2199.647, 808.2207, 2.721063, 2199.23, 817.1953, 6.713216, 5485.983, 100.0, 100.0, 99.20264, 99.98255, 99.96896, 99.74374
20828.382240000003, 59.994134304917765, 59.99774953839582, 59.99242123294292, 19.018566777001432, 19.15875435288063, 19.111071554185838, 0.9999966943340908, 0.9999950697015112, 0.9999965544611543, 5384.42405678982, 5412.786316060147, 5404.2613212022725, 93.18983226185628, 13.990385491886173, 13.138404935512881, 5381.672858817627, 5413.341418168969, 5402.5997129210145, 285.20784566562185, 284.8356511172579, 284.9122625371134, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 792.2493, 2.77582, 2199.266, 806.9675, 2.726149, 2199.841, 835.5611, 2.599946, 2172.424, 790.9697, 2.779747, 2198.155, 801.8879, 2.74444, 2200.633, 823.4579, 6.646011, 5473.084, 99.96022, 99.9915, 98.77822, 99.94755, 100.0, 99.50084
20830.84116, 59.99707488680773, 59.99253216007972, 59.99112972381686, 18.972322868094775, 19.097955067630377, 19.058302166978212, 0.9999959348821307, 0.9999960274241007, 0.9999973996136883, 5364.761817180642, 5396.661508150615, 5386.645922398636, 97.9842092006752, 15.320117427747903, 12.896674256962797, 5368.603866201097, 5396.483379689024, 5389.341221829228, 285.2682219008551, 284.7909883483161, 284.88044068052534, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 792.2296, 2.775999, 2198.931, 800.2943, 2.749358, 2200.311, 836.6481, 2.592767, 2168.692, 787.9598, 2.790043, 2196.762, 797.1001, 2.75978, 2199.739, 828.627, 6.58082, 5454.519, 99.96738, 100.0, 98.57554, 99.85218, 100.0, 99.20508
20833.2612, 59.994875259675545, 59.99438828409325, 59.99107562816728, 19.01981439397324, 19.154484521828312, 19.10960366076408, 0.9999956701507646, 0.999996311643532, 0.999998447811246, 5380.182032630295, 5415.455428944005, 5406.5101338067325, 96.67710217870444, 13.82329865671258, 14.35091079490985, 5385.256215989721, 5411.5806772510805, 5406.641149984706, 285.38733099564473, 284.75637317588746, 284.9287454724929, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 788.9963, 2.784387, 2198.096, 798.66, 2.753226, 2200.251, 836.2599, 2.597001, 2172.623, 791.0085, 2.779379, 2198.262, 801.9069, 2.744074, 2200.142, 823.438, 6.646194, 5472.741, 99.91205, 100.0, 98.7258, 99.91962, 100.0, 99.50299
20835.67624, 59.989993070271176, 59.988616436040935, 59.9891652809649, 19.028761925392573, 19.163047041661805, 19.11074976175074, 0.9999978488982089, 0.9999976483143707, 0.999996192986611, 5384.428725618215, 5412.476607167261, 5407.593190565673, 98.58785056901615, 14.00234233973481, 15.659073312565397, 5383.72621967706, 5412.6206709163735, 5405.708925437071, 285.21500691440104, 284.6461637114808, 285.0077238793017, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 792.2887, 2.775642, 2200.031, 800.6834, 2.748437, 2201.319, 835.6193, 2.600682, 2173.053, 790.9697, 2.778828, 2198.781, 801.8879, 2.743709, 2200.304, 823.438, 6.646377, 5472.623, 99.94759, 100.0, 98.7553, 99.9172, 100.0, 99.50506
20838.101440000002, 59.985441777527654, 59.99312520212472, 59.994920921453144, 19.024375568306105, 19.132699571231832, 19.123597798414718, 0.9999961131253767, 0.999999677532022, 0.9999972629398631, 5375.343070448427, 5412.213006502457, 5402.615337079315, 100.23539297760681, 7.1152531979416835, 13.273450334470908, 5378.854289178584, 5411.388674080373, 5405.046250152968, 285.1464907212013, 284.67913647791516, 285.01157877640884, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 798.4397, 2.756011, 2200.752, 806.987, 2.725597, 2199.952, 829.2717, 2.631975, 2182.373, 797.1642, 2.759338, 2200.477, 808.2779, 2.720881, 2199.288, 817.2351, 6.71285, 5486.672, 100.0, 99.99642, 99.21035, 100.0, 99.96383, 99.75627
20840.50272, 59.990215941279764, 59.99194150541957, 59.99021908457154, 19.01692911529182, 19.160253600360278, 19.107951549662317, 0.9999961285135455, 0.9999970970143452, 0.9999964551739385, 5382.504262613199, 5412.014056151242, 5406.0008228028255, 94.47496293840709, 13.190492415893004, 11.18850037821312, 5385.3483336622385, 5418.383897030581, 5399.149674569079, 285.25153381343165, 284.8547249258004, 285.0380711976722, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 792.3281, 2.776177, 2199.696, 800.7029, 2.748437, 2200.635, 835.5805, 2.601234, 2172.647, 790.9891, 2.779379, 2198.612, 801.9069, 2.743526, 2200.685, 823.4182, 6.646194, 5472.741, 99.97284, 100.0, 98.78892, 99.93525, 100.0, 99.50299
20842.93428, 59.9937874595871, 59.99084277192486, 59.99135136937196, 18.962639696294083, 19.101039920281593, 19.04848915779463, 0.9999955569828131, 0.9999976899602402, 0.9999964534351707, 5372.519692284001, 5392.690545202853, 5385.809482737064, 97.88676342625706, 13.517082565579358, 15.164732633574658, 5371.663419078616, 5395.225082730463, 5386.726346243579, 285.31884778618917, 284.76173743588834, 284.9970429919583, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 792.1901, 2.77582, 2199.328, 806.9481, 2.725781, 2199.844, 835.7941, 2.597553, 2170.234, 789.2026, 2.78655, 2197.338, 798.4163, 2.755945, 2200.814, 827.5733, 6.593638, 5457.73, 99.96807, 99.98339, 98.6998, 99.8776, 100.0, 99.23007
20845.328120000002, 59.988747509940715, 59.99147849282623, 59.98742893279933, 19.03382301789045, 19.1534506790874, 19.115136112675028, 0.9999961680300616, 0.9999979246672213, 0.9999962312526953, 5383.259644274058, 5415.597080522664, 5404.991855750786, 93.16299440776088, 11.632771738880365, 18.624077727532494, 5386.388214059107, 5412.895551498417, 5404.543135299071, 285.07462776780005, 284.50634913072497, 284.970021678933, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 787.3206, 2.789562, 2197.712, 810.7225, 2.713808, 2198.933, 837.6576, 2.589638, 2171.203, 790.1347, 2.781034, 2198.378, 801.926, 2.744074, 2200.303, 823.438, 6.646011, 5472.796, 99.89459, 99.9515, 98.63432, 99.92488, 100.0, 99.50498
20847.68836, 59.99499700307343, 59.9907364260773, 59.988098894889504, 19.018006231898422, 19.141127382224933, 19.10284432983954, 0.9999968049550471, 0.9999971095414617, 0.9999966393696558, 5383.697354684633, 5414.2250133866455, 5401.945965141278, 94.4414942482075, 15.554300128745126, 10.07545149009502, 5383.370008273562, 5413.137760876413, 5400.397591849705, 285.2285178217089, 284.57786228530364, 284.90677234818935, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 792.3084, 2.776177, 2198.863, 806.9675, 2.725412, 2199.554, 835.5805, 2.600314, 2173.326, 790.9697, 2.780115, 2198.218, 801.8688, 2.743709, 2200.355, 823.438, 6.645828, 5472.855, 99.94693, 99.99397, 98.78614, 99.96079, 100.0, 99.49977
20850.038480000003, 59.98919159984945, 59.98560763012175, 59.99030552082426, 19.009887730194436, 19.157915468454917, 19.11885313577228, 0.9999959839762292, 0.9999997069906694, 0.999996594629172, 5385.310010164233, 5410.156712715191, 5406.073183254134, 96.11958737299824, 5.33281001126079, 13.673729868251257, 5375.832222126219, 5408.510412764165, 5409.1839576334, 285.22680736774583, 284.7051667511366, 284.9405680476824, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 798.6566, 2.754583, 2200.269, 800.6056, 2.748253, 2200.082, 829.2717, 2.631975, 2182.541, 797.4555, 2.75989, 2200.869, 808.2397, 2.720698, 2199.059, 817.3743, 6.713399, 5486.501, 100.0, 100.0, 99.20503, 100.0, 99.97625, 99.74894
20852.47676, 59.99742228466917, 59.99171092141343, 59.9953928863914, 19.020957987867984, 19.16572032422248, 19.104866701575567, 0.9999942297663242, 0.9999981145471833, 0.9999966286984839, 5383.435741345403, 5414.625766562173, 5402.287034338698, 98.58884745919295, 10.45121300239407, 14.588116752376663, 5384.35256518529, 5414.078021443056, 5403.345384809655, 285.30816967154624, 284.81397817000834, 284.995481129007, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 792.269, 2.775464, 2199.261, 806.9675, 2.725228, 2199.728, 835.5805, 2.60013, 2173.099, 790.9697, 2.779747, 2198.557, 801.926, 2.744074, 2200.477, 823.438, 6.646011, 5472.627, 99.96499, 99.96082, 98.77582, 99.94755, 99.99979, 99.50192
20854.84732, 59.995673559307455, 59.993558616412194, 59.99577721143967, 18.972143221063295, 19.108385300993664, 19.03888908995219, 0.999997495860522, 0.9999979385408776, 0.9999959232587836, 5367.385255702955, 5398.982281316372, 5386.878769943428, 95.66676284087521, 14.369499988628377, 16.466523041713344, 5367.9512908578, 5396.187945488908, 5385.13548830166, 285.28868033679703, 284.71629693686276, 284.8976093625089, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 792.2098, 2.776356, 2198.716, 800.5861, 2.747516, 2200.647, 835.5417, 2.600314, 2172.656, 790.9697, 2.779379, 2198.602, 801.5636, 2.744257, 2200.413, 824.4321, 6.629896, 5467.357, 99.98285, 100.0, 98.77056, 99.93302, 100.0, 99.40509
20857.327360000003, 59.998063518946346, 59.9981097379316, 59.99643018973569, 19.0193528856245, 19.161107987497196, 19.109063471908406, 0.9999978541601094, 0.9999961154610996, 0.9999972410958042, 5385.342223046358, 5412.481061310034, 5403.621783943401, 98.88748688969804, 13.899712968723634, 16.910807280553968, 5388.269565459351, 5412.001044159139, 5402.5081396754795, 285.25016351038187, 284.72035775533016, 284.9850156760019, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 785.8616, 2.794381, 2196.597, 795.4499, 2.765383, 2200.298, 839.6958, 2.580434, 2166.967, 788.989, 2.784711, 2198.034, 800.7053, 2.744805, 2200.39, 823.7164, 6.643081, 5472.797, 99.85924, 100.0, 98.45173, 99.90925, 99.97102, 99.49257
20859.67132, 59.997826538586004, 59.99711052703362, 60.00065159188496, 19.020672756850285, 19.16670309727168, 19.09706813794648, 0.9999978282268381, 0.9999962807371687, 0.9999979563593749, 5382.217675317071, 5412.302985750579, 5404.9436672312995, 97.02124684710611, 13.190449266458927, 17.181492918471804, 5383.654660397646, 5409.708123233745, 5403.433231501357, 285.24364730320576, 284.62222869187303, 284.9624822416525, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 792.2493, 2.775285, 2199.654, 800.5667, 2.748806, 2200.593, 835.5999, 2.600314, 2172.867, 790.9697, 2.779747, 2198.722, 801.9069, 2.743892, 2199.974, 823.4182, 6.646011, 5472.508, 99.93522, 99.99218, 98.76345, 99.9196, 100.0, 99.50604
20862.1898, 59.99582988258862, 59.99441458851223, 59.99510976733747, 19.004553502538858, 19.142131825905505, 19.111940262025424, 0.9999963172744336, 0.9999981299051098, 0.9999964008468751, 5381.741187187889, 5410.241804368295, 5403.687420376001, 100.69968115336974, 3.8260877337706916, 14.31125289841026, 5383.13774607833, 5411.275082377058, 5408.063825104838, 285.13951355195303, 284.57565501584327, 285.0620267529983, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 798.6566, 2.754761, 2200.619, 806.9675, 2.726149, 2199.833, 829.2717, 2.631607, 2182.435, 797.5137, 2.759522, 2200.708, 808.2779, 2.720881, 2198.849, 817.1953, 6.712483, 5487.13, 99.99036, 99.96306, 99.1978, 99.97889, 99.94629, 99.76461
20864.563000000002, 59.993960958073615, 59.98918411621175, 59.9935730796516, 19.031053909104273, 19.154461667695973, 19.107335821272045, 0.9999968246636696, 0.9999978357207719, 0.9999955045309056, 5387.20532573173, 5415.248478029105, 5402.943902209921, 96.82381482669325, 10.624771940071696, 13.268830813834114, 5382.198693264293, 5410.966472715806, 5400.453384629731, 285.19220957983634, 284.6673963883209, 284.949926394473, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 792.1704, 2.776356, 2198.716, 800.5861, 2.748437, 2200.203, 835.5805, 2.600866, 2172.702, 791.028, 2.779931, 2198.262, 801.8688, 2.743526, 2199.972, 823.4182, 6.646194, 5472.622, 99.94021, 100.0, 98.77371, 99.9196, 100.0, 99.50496
20866.90116, 59.986769708200136, 59.99237576937833, 59.99387792711317, 19.0020537272286, 19.12402423772346, 19.075652678731668, 0.9999968144034346, 0.9999968205586923, 0.9999942497650521, 5375.724265288703, 5402.189453627523, 5390.654450508796, 92.29992316532434, 17.160503542312654, 10.702420007948525, 5371.801385290725, 5404.62268456075, 5396.196650110188, 285.20988393064374, 284.7076156745246, 284.9097787450867, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 792.2098, 2.775999, 2198.773, 800.5861, 2.748621, 2200.365, 835.5417, 2.599946, 2173.16, 790.9891, 2.779011, 2198.781, 801.8688, 2.743709, 2199.979, 816.9766, 6.715596, 5488.261, 99.97262, 100.0, 98.7527, 99.94317, 99.99762, 99.77592
20869.30136, 59.992627505111265, 59.99695028426263, 59.99209274818378, 19.002518528711388, 19.140362983000145, 19.087409758846317, 0.9999969215249541, 0.9999963132382192, 0.9999979404850678, 5381.464068566321, 5408.107163450833, 5400.093076097245, 93.74037758912937, 19.195502892737295, 14.500677961723056, 5380.118377841295, 5407.787287587593, 5402.372276348435, 285.12512366573554, 284.751101351878, 284.93857100666816, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 785.9405, 2.794738, 2196.586, 794.2631, 2.768883, 2199.965, 841.9088, 2.568285, 2161.355, 785.9015, 2.79225, 2197.058, 798.5688, 2.753753, 2199.937, 815.1674, 6.734274, 5489.059, 99.82911, 99.99702, 98.25007, 99.84385, 100.0, 99.79966
20871.644040000003, 59.99077497509426, 59.99691678753177, 59.99646312599403, 18.999208453828274, 19.143454969189516, 19.094812950087523, 0.9999979340443219, 0.9999973529327852, 0.9999957118672305, 5379.205297701644, 5412.34389080142, 5398.320026327312, 91.99616572429204, 15.542471596704218, 10.85437039955309, 5379.1375776341265, 5410.68279338441, 5399.541045931318, 285.2541289185331, 284.77529365859965, 284.96495781847705, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 792.3281, 2.775642, 2198.831, 800.625, 2.748069, 2200.813, 835.5611, 2.599946, 2173.155, 791.0085, 2.779379, 2198.32, 801.926, 2.744257, 2200.738, 817.1754, 6.713399, 5486.212, 99.94544, 100.0, 98.77839, 99.92225, 99.98023, 99.74792
20873.981440000003, 59.99067018812031, 59.99283464965386, 59.99247220445125, 19.030194875167695, 19.15655524569162, 19.13115888480884, 0.9999981266223817, 0.9999990932640037, 0.9999969812881969, 5385.582622525471, 5405.042117608906, 5413.829819199637, 95.79771492327791, 3.905466285727698, 14.63488716054053, 5387.48035000798, 5416.905334980562, 5410.5154730001705, 285.27601115280135, 284.6657377398371, 285.0147282408694, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 795.6008, 2.763863, 2200.055, 805.3527, 2.731307, 2199.684, 830.184, 2.63087, 2182.542, 797.572, 2.757683, 2199.256, 808.2589, 2.720515, 2199.57, 823.3983, 6.646377, 5472.912, 100.0, 100.0, 99.20508, 99.98743, 99.97905, 99.50397
20876.474120000003, 59.9844072927345, 59.97991312680198, 59.986021021002976, 19.010966077577567, 19.141452038666866, 19.09326530819219, 0.9999972950454835, 0.9999983338271822, 0.9999967252115333, 5378.472413128091, 5409.2568960847775, 5402.3173223402955, 97.29411212071136, 14.84986527638398, 11.632234510313538, 5378.0848403210475, 5405.920574223019, 5401.0950904804495, 285.16928681972627, 284.69054655754286, 284.99247709183396, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 791.993, 2.776534, 2199.156, 800.5278, 2.748437, 2200.373, 835.5417, 2.600682, 2172.874, 790.9891, 2.779011, 2198.272, 801.9642, 2.743709, 2200.301, 817.1953, 6.714314, 5485.812, 99.96022, 100.0, 98.77621, 99.9403, 100.0, 99.75735
20878.811680000003, 59.98223149422188, 59.986717942334494, 59.97995150106996, 19.010593162113594, 19.134181427922694, 19.09171927941205, 0.9999953440216317, 0.9999976087916383, 0.9999961673258415, 5373.953072650055, 5399.3111618314615, 5391.709247684963, 92.55225242342249, 11.140912870631844, 15.190156529193246, 5374.444435376912, 5398.032588994631, 5383.974585419773, 285.2436825840882, 284.5322780182066, 284.88216888091404, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 792.2493, 2.77582, 2199.156, 806.9092, 2.725781, 2199.507, 835.5805, 2.60013, 2172.593, 791.028, 2.779563, 2198.665, 801.8497, 2.743709, 2200.147, 823.4579, 6.645828, 5472.57, 99.96499, 99.98137, 98.77355, 99.91493, 100.0, 99.50714
20881.2838, 59.97638124066083, 59.97580245240926, 59.98039058469432, 19.024313016519056, 19.154075906015166, 19.1137721029668, 0.9999978509978339, 0.9999971013155516, 0.999996284817447, 5384.091346790424, 5407.649134672963, 5403.738687219804, 96.32474348780852, 8.8205009603912, 14.204863566820222, 5383.092253985526, 5413.055452949426, 5402.040935590911, 285.19820829874647, 284.7050529202416, 284.9581059483179, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 785.9405, 2.794381, 2197.137, 813.1544, 2.702572, 2197.691, 841.8505, 2.566629, 2160.549, 784.6198, 2.797765, 2195.728, 796.299, 2.760511, 2200.243, 828.3884, 6.596019, 5461.225, 99.86845, 99.88574, 98.22324, 99.7927, 100.0, 99.29361
20883.768320000003, 59.97356703021583, 59.97655226287691, 59.979390348164465, 19.020059873200143, 19.148949600501783, 19.095441685935583, 0.9999953393264114, 0.9999981169134382, 0.9999949336042058, 5383.304495065364, 5408.942376363764, 5402.230294318376, 95.86826033134611, 10.863000083696079, 16.378514524044476, 5384.9520152157775, 5416.718522866928, 5398.243627130846, 285.37231159322386, 284.8038789902218, 284.9981310431787, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 800.0, 792.2493, 2.775642, 2199.208, 807.0065, 2.725781, 2200.297, 835.5611, 2.600866, 2172.54, 790.9503, 2.779379, 2198.446, 801.8879, 2.743709, 2200.465, 823.4182, 6.646011, 5472.795, 99.97761, 100.0, 98.75041, 99.93502, 100.0, 99.50618
