TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
21034.995160000002, 60.005731952121444, 60.003123217234034, 60.00802819985836, 37.73531416944487, 37.99864539981656, 37.925740598444044, 0.9999658055426017, 0.9999666315591087, 0.9999643514162653, 10738.410279610967, 10792.182548272305, 10785.878059680434, 267.67406514007416, 88.53034229918012, 82.70604495710836, 10739.150545692839, 10792.736918065759, 10788.695695846183, 285.7715517862708, 285.08440030342564, 285.3268259469171, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 792.959, 6.932867, 5497.582, 807.6096, 6.80795, 5498.23, 823.6616, 6.643847, 5472.712, 791.7271, 6.942414, 5496.416, 802.6127, 6.852979, 5500.237, 829.959, 6.570931, 5454.114, 99.95558, 99.96642, 99.49328, 99.93554, 100.0, 99.14755
21037.42116, 60.00791824374113, 60.000618940514805, 60.00249430350235, 37.76510155000955, 38.008822446305516, 37.919848140651744, 0.9999717296556655, 0.999962220217191, 0.9999701954581947, 10742.23421239158, 10798.690270478646, 10780.742922499196, 269.19401360080155, 87.90856086469739, 83.16736720322137, 10752.728879270717, 10800.043705164393, 10779.607411070365, 285.71519816474313, 285.1808463830906, 285.47149418857055, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 792.9196, 6.933045, 5497.634, 801.2865, 6.864498, 5500.585, 817.314, 6.711955, 5486.02, 791.7076, 6.942598, 5496.473, 802.5746, 6.853161, 5500.399, 829.7205, 6.573312, 5453.139, 99.95557, 100.0, 99.74648, 99.93447, 100.0, 99.16434
21039.79776, 60.0100241279781, 60.00978003570619, 60.012703735956705, 37.71299646131468, 37.96285640192763, 37.88459664692712, 0.9999708978095343, 0.9999659081328075, 0.9999711340592388, 10735.432726771749, 10789.743102238954, 10779.434888581909, 270.46504164582757, 84.06198314962239, 86.14437509450454, 10736.441835368807, 10791.527191166002, 10790.069068632603, 285.7889298230443, 285.1201780815403, 285.43865527542965, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 786.6306, 6.980875, 5491.228, 795.0024, 6.916625, 5498.787, 810.9857, 6.776012, 5495.181, 785.4548, 6.988748, 5489.405, 796.3181, 6.905758, 5499.653, 824.4719, 6.634657, 5467.816, 99.84206, 99.98369, 99.91203, 99.805, 99.98605, 99.41344
21042.253520000002, 60.01588285887327, 60.01368775946096, 60.01564219369483, 37.73332591405146, 38.0326496207994, 37.932153137929966, 0.9999698970905684, 0.9999635225245649, 0.9999707211161213, 10733.653084374573, 10797.408292494032, 10791.045544823257, 265.85328714545597, 90.36902474223461, 85.0076000091999, 10739.274901107474, 10789.397861927839, 10786.28240403082, 285.69469701714286, 285.1253498130435, 285.48674037225487, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 792.8998, 6.933402, 5497.582, 801.2865, 6.864682, 5500.442, 817.3334, 6.712139, 5486.019, 791.6882, 6.942231, 5496.525, 799.3318, 6.886217, 5500.113, 823.3187, 6.647659, 5473.709, 99.95462, 100.0, 99.74442, 99.93246, 100.0, 99.52058
21044.65452, 60.01394963173463, 60.01016663827973, 60.01434443797777, 37.73302533271236, 37.98609005019208, 37.9448256411312, 0.9999647686468978, 0.9999647615026696, 0.9999698527860129, 10737.114219465284, 10794.282529571381, 10782.70690101877, 272.7389850757984, 95.6763573839794, 88.18656912078677, 10735.68892201977, 10796.660642701916, 10790.863339721243, 285.73863937041966, 285.13334387344486, 285.4293359566624, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 794.6545, 6.919839, 5499.303, 792.1035, 6.942597, 5495.99, 821.6816, 6.665568, 5474.503, 797.5332, 6.896081, 5499.855, 790.1188, 6.954884, 5495.028, 817.1953, 6.713582, 5486.218, 99.98295, 99.92568, 99.55235, 99.99603, 99.90819, 99.74801
21047.0888, 60.01178991777418, 60.00873559928471, 60.01142553696646, 37.73604170009049, 38.034783047113216, 37.95350728366593, 0.9999706498640651, 0.9999609055867216, 0.9999692744488227, 10731.127463226274, 10790.133574313337, 10789.56812549357, 269.98371306190666, 88.09799785152609, 86.73303807810407, 10734.460607655428, 10793.892155610616, 10784.94576955253, 285.6868595190386, 285.00271063067714, 285.52300980768376, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 793.3138, 6.930011, 5497.524, 794.9635, 6.91681, 5498.956, 817.3334, 6.711955, 5486.081, 791.7271, 6.942414, 5496.585, 796.3181, 6.905941, 5499.367, 823.5374, 6.645095, 5472.74, 99.95865, 99.97962, 99.74653, 99.93447, 99.98813, 99.49359
21049.52576, 60.00809061601178, 60.01099045473422, 60.01121752704421, 37.776800147981284, 38.019304201543015, 37.97759700065348, 0.9999660831197346, 0.9999653214154719, 0.9999688848782149, 10745.622684362184, 10794.55745872163, 10791.524474648228, 267.8608218401914, 84.90479780099143, 84.58971274540818, 10752.617126404726, 10804.415484898484, 10794.101677002824, 285.7383367105582, 285.1358756115549, 285.4023795308692, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 792.9196, 6.933224, 5497.802, 795.0024, 6.91681, 5499.016, 817.3334, 6.711955, 5486.074, 791.7076, 6.942414, 5496.584, 796.3371, 6.905941, 5499.424, 817.1953, 6.713216, 5486.27, 99.95471, 99.98071, 99.74948, 99.9365, 99.98813, 99.74895
21051.972680000003, 60.007449331203084, 60.00826985577682, 60.00682509516535, 37.7725945164644, 38.03956207281099, 37.97004312797474, 0.99996919841805, 0.999970386216779, 0.999971273379744, 10750.83662199228, 10802.098072296874, 10796.939050511914, 264.466602511613, 82.7971432413267, 85.56762353899148, 10747.794347029212, 10800.424934507677, 10793.094422353668, 285.6870973392671, 285.073705729392, 285.40758850158034, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 786.6108, 6.981053, 5491.338, 801.2865, 6.864682, 5500.698, 810.9857, 6.776012, 5495.464, 785.4548, 6.989116, 5489.352, 802.5936, 6.852979, 5500.285, 811.3105, 6.768884, 5493.536, 99.84006, 100.0, 99.91613, 99.81106, 100.0, 99.89649
21054.34316, 60.00471857808132, 60.003500949493215, 60.00720549694086, 37.75243504228628, 38.02831777403787, 37.96994847890439, 0.9999700878667037, 0.9999712737849912, 0.9999681464845608, 10744.358792063706, 10800.146996066665, 10790.813267978021, 268.20833464109455, 87.00786510280477, 86.31212657941433, 10746.637988012017, 10800.746365324054, 10791.332748997707, 285.7122168154402, 285.14685900130627, 285.4196222685952, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 792.9393, 6.933045, 5497.802, 795.0024, 6.916625, 5498.846, 817.314, 6.711771, 5486.528, 791.7271, 6.942598, 5496.532, 796.3181, 6.905941, 5499.316, 817.1953, 6.713399, 5486.327, 99.95367, 99.9806, 99.75365, 99.93543, 99.98616, 99.75
21056.76968, 60.00121270554647, 59.999281036433594, 60.00450835524823, 37.732100552967324, 37.98198563743097, 37.926726422588, 0.9999711713255313, 0.9999663641022127, 0.9999696959469272, 10729.177321063442, 10789.686657199176, 10783.184711824457, 272.37193660561206, 90.82758958439854, 87.58992861636375, 10730.862857683902, 10783.908137586304, 10783.451613182648, 285.64405779207556, 285.07603935969524, 285.39105861159914, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 793.1758, 6.927513, 5498.694, 793.1346, 6.934493, 5496.704, 820.6334, 6.671091, 5477.085, 796.0962, 6.904539, 5499.796, 790.3858, 6.953789, 5494.915, 823.4778, 6.645095, 5472.681, 99.97485, 99.94729, 99.6125, 99.99489, 99.90731, 99.50818
21059.18936, 59.996437007888204, 60.00105050211572, 59.99949902520799, 37.76592556729657, 38.01299311791338, 37.97000148264832, 0.9999663927874795, 0.9999657044511917, 0.999962978658009, 10748.726906464097, 10792.916488731871, 10790.061978063997, 275.3808916074786, 91.76302414117072, 89.47182342031783, 10748.921291015351, 10802.999708485566, 10792.629860481447, 285.64839578215134, 285.1093555508342, 285.4376411212115, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 794.3587, 6.925193, 5497.973, 794.9051, 6.917547, 5498.845, 817.3528, 6.711955, 5485.851, 791.7271, 6.942414, 5496.473, 796.3371, 6.905758, 5499.316, 817.2351, 6.714131, 5486.042, 99.96174, 99.97759, 99.74134, 99.93342, 99.98616, 99.75528
21061.634400000003, 59.99471894598794, 59.99726878703156, 59.997247787109586, 37.7124737538669, 37.97152399302408, 37.90249177052085, 0.99997173309285, 0.9999632965366002, 0.9999666752499882, 10728.856086192267, 10788.882507680868, 10781.916236226749, 266.86899332668145, 93.28050844370182, 85.58349036028858, 10730.624016756321, 10783.891548064534, 10782.956397110062, 285.6838133295965, 285.05382305673584, 285.3416210408888, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 792.8998, 6.933402, 5497.639, 795.0024, 6.916625, 5498.729, 823.681, 6.644216, 5472.888, 791.7271, 6.942414, 5496.474, 796.3371, 6.905575, 5499.37, 823.4579, 6.646377, 5473.259, 99.95567, 99.97761, 99.48718, 99.9365, 99.98515, 99.49659
21064.1352, 59.99087506641071, 59.995178332141755, 59.99324215591832, 37.728079772732684, 37.99112872261, 37.938375999743364, 0.9999690327411463, 0.9999705836919741, 0.9999655398870847, 10736.335870732128, 10795.889518159896, 10787.711908144405, 261.50853137451577, 79.22409076447775, 76.30691639511224, 10735.741600455589, 10794.779976885233, 10786.43565894412, 285.638045023513, 284.86957582379034, 285.2439035972784, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 786.5911, 6.981053, 5491.396, 801.2671, 6.864498, 5500.356, 829.8928, 6.571139, 5453.236, 785.3966, 6.989483, 5489.631, 802.5746, 6.853161, 5500.12, 829.8, 6.57203, 5455.264, 99.83901, 100.0, 99.15355, 99.807, 100.0, 99.17577
21066.700960000002, 59.99326641945851, 59.991967497809554, 59.99095244453567, 37.7465854608011, 38.012575467606155, 37.9200358304363, 0.9999667557944358, 0.9999646981885246, 0.9999681691058433, 10730.733121169762, 10787.839313837243, 10777.35099868515, 272.0196435829348, 90.29265462296053, 87.27694028347332, 10740.415748719157, 10786.919937371717, 10784.220967161336, 285.64703053794426, 285.06578055218927, 285.4019863687746, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 792.9196, 6.933402, 5497.639, 795.0024, 6.916994, 5498.729, 823.7004, 6.6444, 5472.432, 791.7271, 6.942047, 5496.474, 796.3371, 6.905575, 5499.424, 823.5374, 6.646194, 5472.625, 99.95462, 99.9806, 99.49952, 99.93545, 99.99009, 99.50088
21069.072920000002, 59.995788901596626, 59.993578286443366, 59.991165217141614, 37.7593117350571, 38.01274217959181, 37.95630173984681, 0.999964731648331, 0.999964285069439, 0.9999657013879373, 10748.19869799134, 10792.530737795008, 10790.790345535699, 272.3360197010952, 90.60120936682915, 87.46693809998305, 10754.572103324303, 10787.595859812187, 10787.831107679649, 285.751730135188, 285.1697008195213, 285.40971124810534, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 794.6545, 6.916269, 5499.471, 791.6755, 6.942781, 5495.99, 819.1775, 6.698885, 5484.629, 797.5332, 6.893323, 5499.861, 790.0997, 6.954337, 5494.972, 817.1556, 6.713399, 5486.156, 99.98191, 99.92568, 99.70389, 100.0, 99.91018, 99.74902
21071.47908, 59.9984663706005, 59.99736274193543, 59.99017993191566, 37.744760267395, 38.00228004140458, 37.92176160247267, 0.9999727640700867, 0.9999666033687502, 0.9999656293386513, 10733.703491515545, 10781.969775855012, 10776.28486258828, 270.92396403977546, 92.06140828358252, 88.54025492641767, 10732.634518007673, 10788.201683444888, 10779.485478294118, 285.7474574929613, 285.08734852742526, 285.43929954414267, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 793.3138, 6.930368, 5497.803, 794.9635, 6.916994, 5499.016, 823.584, 6.643663, 5472.55, 791.7271, 6.942414, 5496.638, 796.3181, 6.905758, 5499.26, 823.3983, 6.644546, 5472.396, 99.95865, 99.9775, 99.49952, 99.93757, 99.98917, 99.49673
21073.81768, 59.99437839450194, 60.00207184647916, 59.99968868385455, 37.754395990407076, 38.002331554632114, 37.94887722605795, 0.9999671198037194, 0.9999637442289183, 0.9999703563328339, 10750.692891310284, 10789.771142013587, 10797.351177943927, 262.82641279749805, 88.77672636836473, 87.03889357850312, 10746.364035441908, 10788.060604379705, 10791.595166440038, 285.68028061548796, 285.0696658266927, 285.5334903862529, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 792.9196, 6.933581, 5497.634, 795.0024, 6.916625, 5498.84, 817.3334, 6.712691, 5486.075, 791.7076, 6.942414, 5496.584, 796.3371, 6.906123, 5499.312, 817.2351, 6.71285, 5486.272, 99.95557, 99.97866, 99.75155, 99.93745, 99.9881, 99.75108
21076.237960000002, 60.00175559539138, 60.00619910685482, 59.99874105543973, 37.748517223630664, 37.9977060742415, 37.97224129266733, 0.9999691429491883, 0.9999704524459668, 0.9999679765783505, 10748.49999802428, 10799.364302727747, 10792.360397429857, 264.3381690469596, 85.31148561844157, 84.62889202007955, 10752.155018176041, 10795.589785067767, 10803.331096658812, 285.6647581229966, 285.0678838394159, 285.4479165077847, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 786.6108, 6.981053, 5491.286, 801.2865, 6.864314, 5500.58, 810.9857, 6.776196, 5495.241, 785.4354, 6.989116, 5489.627, 802.6127, 6.852796, 5500.237, 810.8929, 6.776942, 5495.119, 99.8411, 100.0, 99.91206, 99.81202, 100.0, 99.9129
21078.638840000003, 60.00370858230581, 60.00326109365077, 60.00542979213593, 37.74560740286952, 38.01821374251605, 37.962372018987274, 0.9999679080292135, 0.9999694703271804, 0.9999699665920408, 10748.034418992384, 10797.928946733717, 10796.518172105887, 266.553851236401, 84.6646655765503, 86.49837829691023, 10751.03734563121, 10796.55970544968, 10785.552417316267, 285.61463740810075, 285.12168394683215, 285.44844972687633, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 792.9196, 6.933581, 5497.691, 794.9829, 6.91681, 5498.898, 817.3334, 6.712139, 5486.017, 791.7076, 6.942782, 5496.643, 796.3371, 6.905941, 5499.481, 817.1953, 6.713399, 5486.272, 99.95662, 99.98071, 99.74436, 99.93447, 99.98816, 99.75002
21081.10052, 60.00562070785528, 60.00828985340032, 60.00525484957844, 37.70878474223739, 37.9704056337628, 37.909382297805095, 0.9999671634533742, 0.9999598376046781, 0.9999681075046926, 10734.441927156286, 10783.94059144214, 10779.220193025592, 273.0047706754822, 92.07212845076992, 86.50036791361697, 10734.050141277114, 10789.152389883511, 10774.584442624307, 285.69793463632374, 285.1577956902404, 285.4402884340246, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 792.9196, 6.933581, 5498.469, 802.4539, 6.854551, 5500.256, 819.5463, 6.682135, 5478.542, 795.4748, 6.908216, 5499.564, 791.0344, 6.952328, 5494.981, 823.3187, 6.646194, 5472.224, 99.95866, 100.0, 99.62563, 99.99061, 99.91246, 99.49359
21083.48084, 60.011083281891935, 60.0066046018354, 60.00500120845851, 37.770681988333045, 38.02139265343591, 37.95276858139644, 0.9999675370933898, 0.9999619003931768, 0.9999677945369846, 10742.128875722174, 10796.64660374244, 10793.744180606924, 273.4968966437418, 92.16605877027996, 82.3438282602101, 10735.207135838982, 10799.676358385987, 10789.787011570479, 285.6303382641793, 285.03883880192416, 285.43508326754215, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 795.3839, 6.916805, 5498.472, 802.2399, 6.856209, 5500.312, 817.3722, 6.712139, 5485.852, 791.7076, 6.942598, 5496.473, 796.3181, 6.905758, 5499.202, 817.2351, 6.713033, 5486.1, 99.98094, 100.0, 99.74752, 99.93447, 99.98409, 99.75315
21085.878800000002, 60.005953409332506, 60.01017766140455, 60.00430633558546, 37.751294412273225, 38.004738379516034, 37.937299271057235, 0.9999687360834276, 0.9999613688994033, 0.9999668017810528, 10735.154909038309, 10792.841858028614, 10797.61925557122, 266.42702313762857, 94.95036487685047, 87.78263349460667, 10734.173721529263, 10791.851261989978, 10779.756832504518, 285.5223629973245, 285.01147676247996, 285.36406708877377, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 792.8998, 6.933759, 5497.691, 801.2865, 6.864314, 5500.581, 823.7198, 6.6444, 5472.093, 791.7076, 6.942414, 5496.526, 796.3371, 6.905941, 5499.316, 817.1754, 6.714314, 5486.331, 99.95967, 100.0, 99.49836, 99.93543, 99.98616, 99.75519
21088.21816, 60.006147407209234, 60.002454674813336, 60.0069340514235, 37.739801709686326, 38.0118260499206, 37.9444898642232, 0.999971001620662, 0.9999673823248868, 0.9999687512418295, 10738.278774967119, 10794.320762639916, 10785.347214142812, 270.0842506109691, 85.57576334568057, 85.33360710650277, 10739.851636126352, 10795.549523667267, 10783.605699283169, 285.5604740604463, 285.03894155885826, 285.4205100605906, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 786.5911, 6.981053, 5491.505, 795.0024, 6.91681, 5499.016, 830.0482, 6.570955, 5453.123, 785.4354, 6.988932, 5489.685, 802.6127, 6.852613, 5500.294, 810.8333, 6.777491, 5495.347, 99.8411, 99.9775, 99.1463, 99.80701, 100.0, 99.91394
21090.558640000003, 60.001695651497755, 60.00107094305641, 59.99684941011443, 37.75145069411427, 38.00388729531389, 37.9435633299794, 0.9999686761235659, 0.9999662195688295, 0.9999669987019091, 10737.43776962107, 10794.01459004474, 10785.19674731004, 268.1807299658278, 91.37402721868239, 86.62517506110726, 10735.39833048761, 10784.550894590428, 10781.876867498391, 285.6503337000803, 285.0332940631316, 285.36096576965184, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 792.9196, 6.933759, 5497.801, 801.2865, 6.864498, 5500.469, 823.6228, 6.644216, 5472.206, 791.7076, 6.942414, 5496.584, 796.3371, 6.905758, 5499.26, 817.1556, 6.713765, 5486.214, 99.95862, 100.0, 99.49326, 99.93852, 99.98515, 99.75107
21092.95588, 59.99814759641348, 59.9963788768349, 59.99444253060656, 37.69715678689123, 38.02489510721349, 37.940699117223815, 0.999969657372686, 0.999964364069222, 0.9999681163575777, 10737.241257558599, 10782.495006761763, 10776.32873094655, 277.0679210147414, 93.97605084518727, 78.98228880845181, 10736.430446966751, 10789.512125109795, 10783.675134857578, 285.51916775269234, 284.9545568074724, 285.31764233270064, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 792.8998, 6.933402, 5497.471, 795.0024, 6.91681, 5498.898, 823.6422, 6.644768, 5473.048, 792.3679, 6.937266, 5497.611, 794.4678, 6.923838, 5497.652, 820.6944, 6.676226, 5477.145, 99.95662, 99.97759, 99.49833, 99.95517, 99.96336, 99.60698
21095.41068, 59.99720038560476, 59.99577902706261, 59.997835742322486, 37.76802611126008, 37.98675208213349, 37.927690184773866, 0.9999717923510729, 0.9999626808576422, 0.9999685784283371, 10729.478952810863, 10797.761056410442, 10782.933824034386, 271.07839013638704, 92.7559148173541, 81.07744458263687, 10744.80778777275, 10796.16722754349, 10779.782870309587, 285.6188100649101, 285.0953974928666, 285.4795191946226, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 798.4397, 6.893604, 5499.698, 790.9556, 6.943518, 5496.699, 821.3516, 6.669618, 5475.347, 793.1834, 6.935795, 5496.758, 796.2227, 6.905941, 5499.316, 817.1754, 6.713765, 5486.5, 99.99702, 99.93622, 99.5778, 99.93966, 99.98613, 99.75105
21097.78368, 59.99138826625962, 59.99597959133424, 59.998403139788344, 37.770158805391645, 38.01733734805207, 37.939504842833394, 0.9999717795054989, 0.9999667696768333, 0.9999675625059824, 10730.346242369978, 10794.647256544446, 10785.687060541837, 270.3871647263178, 88.38881367699105, 80.63818849703785, 10752.15665884157, 10794.87787282256, 10788.800777961253, 285.49431484360866, 285.0635012856002, 285.4164846647105, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 792.8998, 6.933581, 5497.414, 795.0024, 6.91681, 5498.962, 817.3528, 6.711955, 5486.02, 791.7076, 6.942231, 5496.415, 796.3371, 6.905758, 5499.426, 817.2351, 6.713582, 5486.328, 99.95157, 99.97866, 99.7485, 99.93756, 99.9872, 99.75317
21100.179760000003, 59.99774624854737, 59.99848448490678, 60.00063823403507, 37.74976454434007, 38.039487605736845, 37.95211645461234, 0.9999742407703376, 0.9999679013246142, 0.9999733447038461, 10739.999821867334, 10801.005786013582, 10793.418288206482, 261.70019553223517, 87.04923368231721, 80.60007858053177, 10739.941845258203, 10796.669190919849, 10785.252667966644, 285.69157435137106, 285.145714000295, 285.392913391479, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 786.5911, 6.981053, 5491.06, 801.2865, 6.864314, 5500.468, 810.9857, 6.776012, 5495.24, 785.4354, 6.988932, 5489.462, 802.6127, 6.852979, 5500.294, 810.8929, 6.776942, 5495.114, 99.83605, 100.0, 99.91611, 99.81008, 100.0, 99.91399
21102.70304, 60.00133244577444, 59.99870635480819, 59.99290132908914, 37.74720264169136, 38.01769394983089, 37.916149962707046, 0.9999746422478558, 0.9999626304896636, 0.99996849025025, 10735.250503286457, 10796.734853005433, 10785.991678108698, 271.85418362781905, 87.5118367780733, 81.38506572168535, 10740.231454053986, 10789.56368243442, 10784.735888710686, 285.78633887347024, 285.2235701935144, 285.48540369324195, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 792.8998, 6.933581, 5497.639, 794.9829, 6.91681, 5498.898, 817.314, 6.712139, 5485.963, 791.7076, 6.942598, 5496.361, 796.3181, 6.905758, 5499.259, 817.1754, 6.713948, 5486.272, 99.95462, 99.97857, 99.74752, 99.93756, 99.98608, 99.749
21105.195480000002, 59.99873650460833, 59.993396086711265, 60.000302155418204, 37.69625619685421, 37.98484396988265, 37.92371566199013, 0.9999664324071563, 0.9999653654943167, 0.9999686205370532, 10732.893715322416, 10786.74756570314, 10776.280694684006, 269.52207221246607, 95.79636225901959, 84.14158215736916, 10726.307683653984, 10792.335163325617, 10771.156989685469, 285.6759660687966, 285.14768127108687, 285.3916868226113, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 792.8801, 6.933402, 5497.634, 794.9829, 6.91681, 5498.904, 817.314, 6.712323, 5485.634, 792.3873, 6.933221, 5497.791, 794.0672, 6.923838, 5497.415, 820.8137, 6.671648, 5476.915, 99.95357, 99.97963, 99.7374, 99.95622, 99.95487, 99.57887
21107.64468, 59.99647514476893, 60.000449604889695, 59.99961008589157, 37.77104897427884, 38.002833349484916, 37.95224611082152, 0.9999692087610097, 0.9999660111745299, 0.999972973403066, 10739.294031708616, 10792.14150533508, 10785.252387432583, 275.7740999627763, 90.02087609677892, 86.2437882106824, 10736.986527647383, 10794.995129293595, 10794.547998344015, 285.44761331415407, 285.15616741022455, 285.4131812771535, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 797.8286, 6.897173, 5499.698, 791.6171, 6.943334, 5497.29, 819.6628, 6.692075, 5483.623, 792.5814, 6.938921, 5496.583, 796.3181, 6.905758, 5499.369, 817.1556, 6.713582, 5486.504, 99.9931, 99.94168, 99.70083, 99.94072, 99.98709, 99.75
21110.013160000002, 59.99575298622407, 59.99958606302468, 60.00137106779324, 37.75140356332581, 37.992509294296674, 37.9405388724601, 0.9999667132000706, 0.999967148379707, 0.9999667144846243, 10734.952162248703, 10787.354059453479, 10779.208932260844, 272.17157057232413, 86.9080227482109, 88.2947383344781, 10732.29474137965, 10791.199461388025, 10783.88779121796, 285.59379775321037, 285.0786316967238, 285.34659249052703, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 792.8998, 6.933581, 5497.582, 795.0024, 6.916994, 5498.84, 823.6616, 6.6444, 5472.542, 791.7076, 6.942782, 5496.415, 796.3181, 6.905758, 5499.259, 823.4778, 6.646011, 5472.567, 99.95767, 99.9775, 99.49526, 99.93342, 99.98816, 99.49983
21112.37048, 59.999457208294295, 59.997675185387, 59.99925607515896, 37.7164044207911, 37.98424973069016, 37.919381655298885, 0.9999686977239881, 0.9999679518084269, 0.99996579083644, 10729.937225596059, 10781.282584061713, 10775.196563264042, 265.59789994213577, 89.16130235523633, 85.27619259752191, 10735.041455438391, 10786.457890308566, 10779.601984730787, 285.6168401291297, 285.0262839845917, 285.3324270235876, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 786.5714, 6.980696, 5491.28, 801.2671, 6.864498, 5500.414, 829.7764, 6.570219, 5453.909, 785.416, 6.989116, 5489.462, 802.6127, 6.852796, 5500.235, 829.7006, 6.572213, 5453.711, 99.83711, 100.0, 99.14327, 99.81008, 100.0, 99.15594
21114.708440000002, 60.00334591673858, 60.0008772386506, 60.000663023778394, 37.725319074827546, 37.975263499009074, 37.9169252313345, 0.9999695274341948, 0.9999679389367546, 0.9999701407998738, 10726.827634099804, 10782.020641150346, 10785.786236777058, 266.3573909677765, 94.10071783362673, 83.70446293702753, 10734.97920735394, 10794.436229200019, 10777.487808142103, 285.71198086864786, 284.9747943272716, 285.30274889892246, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 792.9196, 6.933402, 5497.523, 794.9829, 6.91681, 5498.898, 823.5646, 6.643847, 5472.489, 791.7076, 6.942598, 5496.415, 796.3371, 6.905575, 5499.312, 823.3983, 6.646926, 5472.626, 99.95662, 99.97857, 99.49638, 99.93342, 99.98608, 99.50302
21117.169960000003, 60.00232806337425, 60.001436420255295, 60.00266195118529, 37.74750826470074, 37.98887011995856, 37.94720420457421, 0.999968118051023, 0.9999628089197057, 0.999968072282958, 10734.191412179554, 10788.389833246343, 10772.965448234369, 273.26333175793934, 87.76976147523737, 81.08148617361167, 10730.345433657403, 10786.608828892286, 10778.377486810208, 285.4166406385498, 284.9768379235821, 285.2848246460449, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 792.8998, 6.933581, 5497.691, 801.306, 6.864314, 5500.469, 823.6034, 6.6444, 5472.374, 791.7076, 6.942414, 5496.526, 796.3371, 6.905575, 5499.534, 823.438, 6.645462, 5472.395, 99.95252, 100.0, 99.49441, 99.93447, 99.98618, 99.50298
21119.570880000003, 59.99572808616133, 59.990055145723275, 59.99541580081376, 36.90421717307818, 37.362216945770406, 37.547167742048735, 0.9999739608909514, 0.9999644080919757, 0.9999727321751728, 10731.558051886515, 10773.641801246973, 10542.005858794055, 248.48878221055065, 54.05483055304285, 49.708453197226845, 10989.689976585285, 10787.283141380974, 10764.897297869107, 285.5006698777579, 285.07611101672165, 285.3005250254071, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 637.6262, 7.525736, 4375.919, 801.2865, 6.864498, 5500.409, 823.6422, 6.644216, 5472.543, 791.7076, 6.942414, 5496.531, 796.2799, 6.906123, 5499.369, 823.4182, 6.645828, 5472.448, 82.50014, 100.0, 99.49938, 99.93647, 99.98712, 99.50511
21121.924320000002, 59.99375476526375, 59.9868664650316, 59.98749283617888, 37.73775802131524, 38.0058084250662, 37.93731089402269, 0.9999731977782672, 0.9999693496786862, 0.9999715822545653, 10728.994722555146, 10783.112519482704, 10786.101880754039, 268.71266021942847, 83.3578242547128, 81.89136994767614, 10729.940838078292, 10785.464230245734, 10774.552781407754, 285.6717753433899, 284.9527432011969, 285.4198069091089, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 789.7652, 6.957317, 5494.902, 353.9652, 7.594285, 2170.09, 823.5452, 6.64532, 5472.431, 791.7465, 6.942598, 5496.477, 796.3181, 6.905393, 5499.202, 823.3187, 6.647476, 5472.913, 99.90591, 45.21752, 99.49734, 99.93243, 99.98409, 99.51021
21124.3908, 59.987706819812466, 59.98965243825674, 59.993641246349476, 37.671279265975144, 37.90037131020286, 37.74792839182099, 0.9999651663337795, 0.999964425795821, 0.9999678459492304, 10572.630273603017, 10608.662261576554, 10576.813968506433, 269.5894747307409, 84.17748477472287, 81.18771370887316, 10418.569644940353, 10436.22501119308, 10383.673359455563, 285.48222983218636, 284.960258975669, 285.29238775589397, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 789.6272, 6.958388, 5494.849, 795.839, 6.909626, 5499.276, 650.5078, 7.266199, 5494.92, 791.0474, 6.982864, 5497.907, 797.0238, 6.900096, 5499.485, 823.6368, 6.644362, 5472.166, 99.90494, 99.98737, 99.90623, 99.84103, 99.9873, 99.49883
21126.797840000003, 59.985389921242955, 59.989001954884735, 59.99380796644758, 36.15073378516139, 36.28362430983716, 36.10848393768649, 0.9999674252467189, 0.9999619893927176, 0.9999691254172102, 10050.232588298133, 10060.844711841517, 10024.405572805455, 250.14141386154552, 83.77413090114806, 77.51411158353676, 9851.674366139416, 9876.805837770557, 9827.344783812992, 285.44199179532825, 284.8783420100569, 285.2289346193354, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 787.8331, 6.955711, 5494.623, 795.9168, 6.908153, 5499.384, 821.5845, 6.666673, 5477.42, 788.7366, 6.964294, 5494.131, 789.2795, 7.136962, 5331.816, 821.3903, 6.669267, 5477.426, 99.90083, 99.98549, 99.58897, 99.89189, 98.77768, 99.58816
21129.222400000002, 59.990636359552916, 59.99371382875338, 59.98561453792943, 33.91372443032634, 34.06754828750906, 33.87481081278959, 0.9999768484640322, 0.9999779982185668, 0.9999736389750978, 9819.083421007426, 9946.517224182426, 9996.704689573155, 245.0145651403477, 79.7150458766564, 74.43972380508694, 10208.570665925003, 10273.633134837382, 10318.663728385123, 285.62494368938667, 285.07007407489175, 285.3159808962882, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 789.5878, 6.95928, 5494.738, 795.8973, 6.909442, 5499.33, 821.6622, 6.665384, 5477.308, 791.6105, 6.942966, 5496.64, 795.2117, 6.914889, 5498.935, 504.5432, 7.581937, 3353.359, 99.90702, 99.98844, 99.5798, 99.9324, 99.97923, 64.99351
21131.65448, 59.989705381047216, 59.98799390755048, 59.99332799464098, 37.736991314785904, 37.98848603347851, 37.955321314067014, 0.999970866342404, 0.9999630449993152, 0.9999699301058027, 10734.263582658406, 10792.05687695527, 10783.723111624096, 270.5323713670027, 93.59530235393413, 84.86353736269052, 10731.459540149895, 10784.734007241821, 10775.538215130719, 285.6545888904416, 285.048898366965, 285.35020573663587, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 789.4695, 6.959637, 5494.575, 795.9557, 6.908889, 5499.216, 822.1087, 6.661519, 5476.92, 791.6494, 6.942598, 5496.413, 795.1545, 6.915437, 5498.934, 821.7879, 6.665055, 5476.567, 99.90299, 99.98637, 99.56143, 99.93145, 99.97323, 99.57255
21134.14012, 59.990922140919146, 59.99018883370139, 59.99128124517572, 37.730830074921776, 37.99316018946184, 37.93563891351888, 0.9999664207888885, 0.9999634468806577, 0.9999685012680397, 10723.972549366536, 10789.530288863016, 10778.740044051077, 269.6859422558273, 96.57835895738572, 87.60214912421901, 10734.358882609775, 10792.365166770749, 10784.70736985114, 285.5655409362344, 284.98091799449827, 285.33990875823696, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 789.4498, 6.959816, 5494.459, 795.9752, 6.909258, 5499.222, 822.0698, 6.662255, 5476.13, 791.6494, 6.942966, 5496.471, 795.1545, 6.915437, 5499.042, 821.7879, 6.664506, 5476.226, 99.89986, 99.98444, 99.5646, 99.93444, 99.97623, 99.58106
21136.518160000003, 59.99156207589661, 59.99195933998291, 59.991314744734815, 37.79110643101002, 38.035691815895895, 37.931620508806084, 0.9999675851597416, 0.9999622938882364, 0.9999691619812722, 10738.827533407433, 10799.371109693902, 10792.645886323526, 274.859467693399, 89.35072705299444, 87.00134475354037, 10749.772656925932, 10796.090923724727, 10790.190237189641, 285.5749659882467, 285.02337425149045, 285.4010536842704, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 794.9305, 6.914128, 5499.366, 802.162, 6.856946, 5500.611, 815.761, 6.728705, 5488.808, 797.9021, 6.892955, 5499.802, 788.9171, 6.963468, 5493.82, 815.4457, 6.731162, 5489.115, 99.98491, 100.0, 99.79921, 100.0, 99.8853, 99.80069
21138.879960000002, 59.99735779589264, 59.99643951580103, 59.9963774520948, 37.737658046871296, 37.97356602507275, 37.919836991259565, 0.999966427336077, 0.999961741345946, 0.9999717464704092, 10729.383153471743, 10784.358388201137, 10779.06770871666, 273.4056088297475, 92.15508513198574, 88.84968106797305, 10733.274638835685, 10779.734717748777, 10781.751911037496, 285.55274033478116, 285.0468100202851, 285.341818365457, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 789.4498, 6.959994, 5494.569, 795.9557, 6.908889, 5499.386, 822.0698, 6.661887, 5476.128, 791.6494, 6.942966, 5496.354, 795.1545, 6.915255, 5498.881, 821.8674, 6.663774, 5476.8, 99.9029, 99.98648, 99.56456, 99.93647, 99.97724, 99.57355
21141.3434, 59.996002993836214, 59.99984233514525, 60.0003783801419, 37.712474862194, 37.95016053415777, 37.89464324360117, 0.999967555628264, 0.999960706096138, 0.9999710807627599, 10730.856145104648, 10772.575356772631, 10763.619702693713, 271.70485605102476, 93.88103680027461, 83.86501449050525, 10723.56190796059, 10777.923019217507, 10770.156619330563, 285.6809769167176, 285.1016865823232, 285.39973883352917, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 789.4695, 6.959816, 5494.512, 802.1815, 6.856577, 5500.554, 822.031, 6.662255, 5476.859, 791.6494, 6.942966, 5496.471, 795.1545, 6.915437, 5498.878, 821.7084, 6.663957, 5476.685, 99.90195, 100.0, 99.55741, 99.93444, 99.97817, 99.57468
21143.808920000003, 59.99819652195088, 59.99913022128292, 60.0001393282132, 37.74148471119124, 37.98287080809491, 37.89704557320905, 0.9999673612400026, 0.9999594081147573, 0.9999654835057955, 10728.771669350306, 10786.625997124132, 10784.104635879732, 277.1134906829411, 97.12470033547743, 85.55498714958344, 10731.678987688254, 10783.648818412697, 10779.444660503896, 285.6471215828062, 285.0551869768083, 285.38154179497633, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 783.141, 7.005503, 5486.54, 808.524, 6.799108, 5497.351, 828.2622, 6.595805, 5460.932, 786.6005, 6.980842, 5492.479, 799.2365, 6.886947, 5499.997, 823.0006, 6.651138, 5475.311, 99.75386, 99.94941, 99.28115, 99.85553, 100.0, 99.53415
21146.20544, 60.004805239328036, 60.003640723376755, 60.00269030000529, 37.71513796108312, 37.983043164387645, 37.889007231990476, 0.9999732224482079, 0.9999593509319825, 0.9999691969689062, 10719.166890957793, 10780.318183946223, 10766.855927286078, 271.77578729100696, 97.19740914766498, 87.29352426768008, 10727.464219136067, 10782.123475001015, 10776.866252606318, 285.44177855310136, 285.0887613358675, 285.4571315612203, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 789.4695, 6.959816, 5494.679, 802.1815, 6.856761, 5500.553, 822.0892, 6.661703, 5476.071, 791.6688, 6.942966, 5496.583, 795.1736, 6.915255, 5498.934, 828.2095, 6.593455, 5459.621, 99.89986, 100.0, 99.56353, 99.9355, 99.97724, 99.26444
21148.633360000003, 59.999335276452776, 59.99987307500123, 60.0019710912846, 37.70109323045671, 37.99916229728543, 37.906762422237485, 0.999977790785348, 0.9999660982481381, 0.9999699566174959, 10733.588956858866, 10787.711916352982, 10781.304073253006, 271.3828469974096, 84.63459229034652, 81.82819466407034, 10733.918893010006, 10786.233282684518, 10772.947595776346, 285.5926300504384, 285.12675460650166, 285.37536198496576, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 793.8856, 6.922694, 5499.086, 796.8701, 6.906495, 5499.328, 815.761, 6.728705, 5488.864, 797.8827, 6.892955, 5499.859, 788.8789, 6.964015, 5493.709, 834.3528, 6.515812, 5436.595, 99.97689, 99.98753, 99.79717, 100.0, 99.88514, 98.84168
21150.99808, 60.00370178915526, 60.008547661023826, 60.00625689850896, 37.72862623239683, 37.98459595992967, 37.921698942942804, 0.9999696055145734, 0.9999631013779553, 0.9999700047388405, 10728.15328833492, 10784.91490722098, 10777.583637461006, 273.2031465658033, 91.62330712394942, 79.88107485579371, 10734.538165313574, 10791.82155892766, 10782.161788238278, 285.6700516444184, 285.1726809180868, 285.29526887234016, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 789.4498, 6.959994, 5494.574, 802.162, 6.856761, 5500.499, 822.0504, 6.662071, 5476.018, 791.6105, 6.943334, 5496.587, 795.1163, 6.915437, 5498.88, 828.1498, 6.594005, 5459.274, 99.8989, 100.0, 99.56865, 99.93336, 99.97823, 99.26753
21153.490520000003, 60.010364054107576, 60.0082911320232, 60.00953922805778, 37.74387735321885, 37.993107251854205, 37.910732782275204, 0.9999705019068001, 0.9999638798690974, 0.9999695313882433, 10715.497281334136, 10782.903676074555, 10775.012602075356, 270.9001677726151, 90.4915099635582, 80.70123093224447, 10733.480055109709, 10788.12085157614, 10782.073576111772, 285.6687318223873, 285.10022672291615, 285.3712233395002, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 800.0, 795.7585, 6.910915, 5499.251, 795.9363, 6.908889, 5499.444, 822.0504, 6.662255, 5476.075, 791.6299, 6.943334, 5496.359, 795.1163, 6.915255, 5498.88, 828.1498, 6.59199, 5459.164, 99.98794, 99.98848, 99.56361, 99.93345, 99.97823, 99.2655
