TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
21170.02776, 60.008107689304154, 60.01005158238199, 60.00858900724931, 35.23634545807005, 35.48760718165779, 35.43508053996134, 0.9999733108534276, 0.9999639445757579, 0.9999701077392504, 10024.761805883642, 10072.500990373986, 10069.1207831786, 252.16967421248955, 78.34434163843434, 76.98095520923073, 10019.834686369722, 10081.5397415559, 10067.241880208192, 285.67670664639303, 285.06063496406733, 285.30777424871013, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 789.4695, 6.959816, 5494.684, 795.9557, 6.909073, 5499.274, 821.9728, 6.660966, 5476.689, 791.6299, 6.942966, 5496.471, 801.1249, 6.870328, 5500.192, 828.0306, 3.955976, 3275.989, 99.90194, 99.98848, 99.57477, 99.93239, 100.0, 99.27263
21172.48196, 60.006405973663526, 60.00253030995218, 60.00149612174188, 35.240438574457436, 35.508962714887765, 35.40185659175039, 0.999968486239612, 0.999967535797677, 0.9999706416979689, 10022.66769775836, 10073.997062387072, 10072.358467863141, 251.17043043510103, 80.3037577761097, 74.49803402336511, 10030.703361700802, 10076.032796120388, 10061.080443004386, 285.6442171723033, 285.0209755456729, 285.29782389303284, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 789.4695, 6.959994, 5494.904, 795.9752, 6.907047, 5499.7, 820.4393, 6.679006, 5481.833, 793.9213, 6.920351, 5498.819, 791.2251, 6.946118, 5495.089, 832.3846, 3.918986, 3262.935, 99.9029, 99.98964, 99.65099, 99.97087, 99.92076, 98.89534
21174.944000000003, 59.994405942930385, 60.002523087835215, 59.99940180881506, 35.25586206183503, 35.48894403696348, 35.42819335945542, 0.9999735828816116, 0.999968172932572, 0.9999713926852485, 10019.925393480093, 10074.868340855499, 10066.292099291017, 253.6938157611462, 84.02212542798043, 73.86526276471022, 10026.690327060063, 10073.36972212308, 10066.547842311373, 285.5751661320714, 285.1140787791631, 285.4312509546391, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 792.9393, 6.938043, 5497.136, 797.9012, 6.893048, 5499.644, 821.8369, 6.664096, 5476.128, 791.6299, 6.942966, 5496.359, 795.1354, 6.91562, 5498.716, 828.0107, 3.956709, 3275.816, 99.94755, 99.99557, 99.57271, 99.93239, 99.97719, 99.26576
21177.582560000003, 59.98872580909286, 59.996282222846965, 60.00094681493086, 35.26726254247373, 35.48187631964679, 35.433408908174734, 0.9999738535073195, 0.9999672492722645, 0.9999757584515501, 10019.694060464713, 10073.042702211205, 10056.193526943547, 250.78538853674127, 85.30240301350659, 75.09209809022104, 10016.85174638984, 10078.586260393982, 10061.15454307901, 285.57730969845227, 285.04535688069086, 285.2404177173738, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 789.4498, 6.960173, 5494.684, 795.9557, 6.909258, 5499.445, 822.0892, 6.661887, 5476.412, 791.6299, 6.94315, 5496.306, 795.1354, 6.915802, 5498.824, 828.0306, 3.956526, 3276.224, 99.90395, 99.98744, 99.56967, 99.93443, 99.97722, 99.2674
21180.04472, 59.99574232767394, 59.992608174304934, 59.989381872023586, 35.22114980348069, 35.4751092880478, 35.395915071846964, 0.9999736886786064, 0.9999690348721733, 0.9999744903023918, 10016.204940428412, 10063.587235841944, 10070.389865455198, 257.6302036704774, 84.31514671342939, 73.8136963116865, 10017.058009921982, 10069.073931596284, 10058.252500088485, 285.5182909642987, 285.0122361317085, 285.3521945076901, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 783.1607, 7.005682, 5486.708, 789.6521, 6.95807, 5494.692, 828.2234, 6.58973, 5458.233, 785.3383, 6.989851, 5489.406, 801.4682, 6.862841, 5500.354, 821.768, 3.996812, 3284.764, 99.75282, 99.90423, 99.23921, 99.80393, 100.0, 99.53691
21182.38776, 59.991000885784416, 59.994036779366944, 59.990494904270115, 35.24101988689655, 35.47675315013533, 35.41138629754749, 0.9999708981537969, 0.9999649972411987, 0.9999722400754661, 10025.088995230057, 10077.423101976667, 10071.692694844263, 253.2461045290006, 77.93097391203719, 75.53570502795264, 10014.6765357762, 10081.639359787014, 10068.012272071439, 285.64359227109287, 285.10666913983204, 285.25709236348115, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 789.4695, 6.959816, 5494.517, 795.9557, 6.908889, 5499.498, 822.031, 6.661335, 5476.183, 791.6105, 6.942966, 5496.476, 796.9857, 6.89754, 5500.099, 828.13, 3.957258, 3276.105, 99.89891, 99.98327, 99.56556, 99.93144, 100.0, 99.27646
21184.751640000002, 59.986152849474855, 59.98793408280014, 59.98332044812536, 35.23431243594889, 35.51459395453516, 35.42155735477537, 0.9999726310128586, 0.9999715075609839, 0.9999748025688273, 10023.994405796228, 10081.690218030624, 10075.341241301698, 249.94407265200516, 75.41626036454272, 75.23408887184043, 10018.465979833849, 10081.223025243036, 10063.590858961736, 285.67759015928857, 285.1453884616738, 285.37157576482866, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 789.4695, 6.959816, 5495.019, 796.7728, 6.902442, 5500.185, 820.0898, 6.689866, 5483.008, 794.9505, 6.912077, 5499.335, 805.6837, 6.819558, 5498.749, 833.5775, 3.912211, 3262.515, 99.90195, 99.99744, 99.68965, 99.98336, 99.97585, 98.86269
21187.180080000002, 59.98791781523888, 59.990657182842426, 59.98791549246508, 35.238780467852, 35.52164923772855, 35.43171170055489, 0.9999744222930831, 0.9999660454550738, 0.9999680728343954, 10021.861631077783, 10068.394818156043, 10066.70712993923, 254.56188183336963, 84.74437321703499, 70.54614319461803, 10019.182871650633, 10080.385390877174, 10075.609279849168, 285.51193577122916, 285.1875832010182, 285.286515823189, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 792.3281, 6.941076, 5496.244, 797.3176, 6.898022, 5499.571, 822.031, 6.661703, 5476.13, 791.6299, 6.94315, 5496.412, 801.4301, 6.863389, 5500.406, 827.9312, 3.957442, 3275.815, 99.93947, 99.99214, 99.56566, 99.93239, 100.0, 99.27657
21189.580840000002, 59.99194486739279, 59.98674352055743, 59.99264677578191, 35.253943401539004, 35.493779322337026, 35.409595506628904, 0.999975685866315, 0.9999681913811983, 0.9999731115164762, 10027.897796260426, 10075.343860831656, 10069.057339402518, 254.97301944374158, 86.05049692820012, 73.75667247688898, 10020.353553329143, 10077.908672854706, 10064.439635619914, 285.5931526308901, 285.07904645541413, 285.4303031550349, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 789.4498, 6.960173, 5494.627, 795.9557, 6.909073, 5499.439, 821.934, 6.661703, 5476.239, 791.6105, 6.94315, 5496.528, 801.4301, 6.863206, 5500.41, 827.8715, 3.956343, 3275.812, 99.90091, 99.98744, 99.56658, 99.93345, 100.0, 99.26743
21191.92116, 59.99039908942513, 59.99032262378145, 59.99163930641554, 35.18167829884786, 35.46023974800562, 35.41622633070083, 0.9999731347669633, 0.9999714727663256, 0.9999740578996344, 10013.550746068007, 10069.644463893213, 10050.02348092135, 240.09108927989382, 80.13695138158346, 75.09468987656328, 10012.89555959691, 10070.831408231676, 10059.37718417262, 285.5259790542527, 285.0458189874631, 285.31840833247526, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 783.141, 7.005325, 5486.262, 789.6327, 6.958254, 5494.523, 828.3399, 6.589546, 5458.124, 785.3189, 6.989851, 5489.352, 795.1354, 6.91562, 5498.715, 821.768, 3.999559, 3286.969, 99.75282, 99.90316, 99.23722, 99.81002, 99.97523, 99.57402
21194.307080000002, 59.98808677916798, 59.993473568672385, 59.99215058076448, 35.23252308709017, 35.50055308618409, 35.442230584068334, 0.9999709345719311, 0.9999686841731807, 0.9999734622265474, 10017.797738275705, 10078.36558133557, 10069.531834280151, 246.2447117243555, 83.91747037039886, 76.75082271856127, 10020.754045606694, 10069.885207381167, 10074.873885152389, 285.5322023726332, 284.9424573379638, 285.3349636380763, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 789.4498, 6.959994, 5494.737, 795.9557, 6.909073, 5499.273, 821.9534, 6.661519, 5476.353, 791.6105, 6.94315, 5496.47, 801.411, 6.863389, 5500.282, 827.9113, 3.956709, 3275.698, 99.90194, 99.98539, 99.56865, 99.93239, 100.0, 99.28157
21196.709400000003, 59.989685389978355, 59.99321172412004, 59.99039544854818, 35.2774216565837, 35.46873050953838, 35.43101540246168, 0.9999752771285464, 0.9999669231989956, 0.9999704350091586, 10026.272697327162, 10081.797996802317, 10053.263978972323, 249.79173898187582, 85.72313779032521, 75.59554420757377, 10024.271177103265, 10084.450880926512, 10068.828130984642, 285.4397998029735, 284.88073626773405, 285.19734063058917, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 789.4498, 6.960173, 5494.517, 795.9168, 6.909073, 5499.215, 821.934, 6.662071, 5478.648, 792.4455, 6.933589, 5497.905, 792.8655, 6.9379, 5496.423, 831.1917, 3.93327, 3266.574, 99.8989, 99.98539, 99.59407, 99.9605, 99.93897, 99.02696
21199.102880000002, 59.99033602444384, 59.99313949175002, 59.99095759036718, 35.227700568182584, 35.479240002155485, 35.412740858196756, 0.9999760620650702, 0.9999654555399196, 0.9999742301640154, 10020.216050805822, 10086.513045946043, 10066.44372492816, 248.6317368761056, 83.30772060433026, 74.70106325421875, 10026.756811293499, 10065.430300998898, 10070.141585746564, 285.51518545835586, 285.1445786269297, 285.2919865949941, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 795.0093, 6.921623, 5498.531, 800.3915, 6.877392, 5500.157, 819.3716, 6.686921, 5480.495, 792.8922, 6.933221, 5496.696, 794.8302, 6.915985, 5498.656, 828.2294, 3.95561, 3275.978, 99.97587, 100.0, 99.66632, 99.94785, 99.97416, 99.26171
21201.56776, 59.990967389644474, 59.99049110791747, 59.99262899441432, 35.22459514153354, 35.48279656587038, 35.422998422519065, 0.9999751379576362, 0.9999646521174423, 0.99997251538404, 10016.79881358611, 10076.746849989322, 10063.170672674743, 248.25684068541796, 82.74948039009223, 71.44649249179656, 10018.179832618105, 10077.945078771743, 10063.97917990602, 285.61575097900027, 285.128445767959, 285.44864770425636, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 789.4498, 6.959994, 5494.517, 795.9363, 6.909073, 5499.328, 822.0504, 6.662255, 5476.128, 791.6105, 6.94315, 5496.359, 795.1163, 6.91562, 5498.931, 834.2335, 3.91038, 3262.217, 99.90194, 99.98637, 99.57581, 99.93239, 99.97915, 98.85541
21203.961600000002, 59.98999230483491, 59.99675162826808, 59.99411810835388, 35.16338246155576, 35.42612029142732, 35.36921298842074, 0.9999701450072643, 0.9999653786004887, 0.9999730825342397, 10000.217304394, 10056.258830970137, 10049.83112483356, 255.73397907102526, 87.9127301266567, 69.11703756449515, 10006.726789454608, 10056.913730012115, 10052.87442415222, 285.49068736205294, 285.05010106764604, 285.3680430954094, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 783.141, 7.005325, 5486.482, 789.6327, 6.958438, 5494.521, 828.5534, 6.587705, 5458.407, 785.2995, 6.989851, 5489.288, 801.411, 6.863206, 5500.296, 840.0587, 3.862219, 3245.103, 99.75282, 99.90314, 99.24237, 99.79978, 100.0, 98.36509
21206.407000000003, 59.995585422996605, 59.996645940498304, 59.99325068312874, 35.240298417689694, 35.487423267605706, 35.426110877807396, 0.999971273092223, 0.9999653082105948, 0.9999797291845992, 10013.580708699927, 10061.74033415141, 10065.351448463747, 257.8271813488759, 81.23553453527484, 71.55135511109802, 10014.053438390343, 10072.055150075495, 10067.730184574391, 285.57232335527783, 285.1390631609586, 285.3011687035194, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 789.4695, 6.959816, 5494.569, 795.9363, 6.909442, 5499.502, 822.0504, 6.661887, 5476.463, 791.6105, 6.943334, 5496.412, 795.0973, 6.915802, 5498.658, 834.2534, 3.910197, 3262.102, 99.89995, 99.98744, 99.57177, 99.93239, 99.97419, 98.85019
21208.727600000002, 59.99723469469333, 60.000130135602014, 59.99527447990078, 35.23558976982644, 35.49143185483937, 35.46249378007724, 0.9999743683067234, 0.9999678676702188, 0.9999762051145056, 10026.615993949103, 10088.285131324388, 10077.464199270305, 255.41024006396447, 80.56084814394535, 72.83137547101978, 10029.595383644228, 10089.070098351502, 10073.33682904927, 285.5948602646671, 285.24560462079427, 285.323941764918, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 789.4695, 6.959816, 5494.627, 795.9363, 6.909073, 5499.444, 822.1475, 6.660598, 5476.129, 791.6105, 6.942966, 5496.644, 802.174, 6.856814, 5500.153, 832.6629, 3.925762, 3268.304, 99.8989, 99.98645, 99.57684, 99.93444, 100.0, 98.99672
21211.09472, 59.99727649720061, 59.99671877675387, 60.00144501322857, 35.2048786983053, 35.477649245011904, 35.41684377277728, 0.9999729129969976, 0.9999687515493754, 0.9999749495494048, 10014.25881193846, 10071.205387579017, 10065.75048619933, 251.59853518535283, 81.38329522445883, 70.21938699698967, 10008.998689037415, 10069.25586001399, 10066.147694954183, 285.5589033815814, 285.05647398424173, 285.42113935952466, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 795.7585, 6.910558, 5499.309, 801.7729, 6.863577, 5500.514, 817.2751, 6.708826, 5483.736, 795.0088, 6.919799, 5498.245, 803.1468, 6.848048, 5500.273, 833.1599, 3.915507, 3262.694, 99.98603, 100.0, 99.714, 99.96668, 100.0, 98.9077
21213.55396, 59.99908608376865, 59.998972467023556, 60.00418180099092, 35.26475971036721, 35.481708149869185, 35.43474874337205, 0.9999745978315094, 0.9999659596855833, 0.9999743978871113, 10023.746558831577, 10072.69412343097, 10059.648325246078, 253.60448032364366, 85.53156667662915, 71.58508707301553, 10029.36458708875, 10074.846466611998, 10068.71671080264, 285.6858543076535, 285.248350504754, 285.3621075759456, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 789.4498, 6.959816, 5494.517, 795.9363, 6.909258, 5499.385, 822.1087, 6.660966, 5476.526, 791.6105, 6.943334, 5496.3, 801.411, 6.863206, 5500.245, 827.9709, 3.955976, 3276.157, 99.89891, 99.98741, 99.57176, 99.93548, 100.0, 99.2761
21215.985480000003, 60.00312396140744, 60.005065012577305, 60.00431779621218, 35.20959011375118, 35.452576058985365, 35.40397094773936, 0.999970018837068, 0.9999682380785391, 0.9999740716125178, 10006.829275848477, 10061.32525535437, 10054.975760830845, 246.96809699655205, 82.1632382927487, 72.54412700726061, 10014.508769319575, 10065.760028107652, 10059.64109012403, 285.5376418096448, 285.0766675372932, 285.3032402967687, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 783.2396, 7.005146, 5486.32, 789.6327, 6.958438, 5494.749, 828.5728, 6.587889, 5458.797, 785.3189, 6.989851, 5489.348, 795.1545, 6.915437, 5498.767, 821.6487, 3.998277, 3287.028, 99.75092, 99.90312, 99.25366, 99.80393, 99.97618, 99.55832
21218.354560000003, 60.00442852218335, 60.001984652197436, 60.000567820042285, 35.26466384555233, 35.49351422258769, 35.419190936438675, 0.9999735766610722, 0.9999682670942642, 0.9999760968534389, 10023.409644177202, 10076.13464804491, 10073.284807341197, 255.50572181914595, 78.24811178710956, 75.97456463196431, 10027.105037855094, 10074.68970598381, 10067.53530193052, 285.50927504356565, 285.0432874531905, 285.3174423842603, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 789.4695, 6.959816, 5494.626, 795.9363, 6.909073, 5499.497, 822.0504, 6.662071, 5476.523, 791.6105, 6.94315, 5496.306, 801.411, 6.863389, 5500.404, 827.9312, 3.956526, 3275.686, 99.9009, 99.98645, 99.56973, 99.93144, 100.0, 99.27602
21220.848120000002, 60.00141606566105, 60.00185313990255, 60.00009364136761, 35.25010741311306, 35.51783576664212, 35.4487328519702, 0.9999760395405031, 0.99996744157156, 0.9999713172310914, 10017.963958824797, 10074.372911908784, 10064.824323498875, 250.27373165283097, 83.21781207629547, 74.4001973656932, 10021.806518309577, 10084.789766766615, 10067.455412616871, 285.540038705131, 285.1356822834504, 285.2982044879479, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 789.4498, 6.959816, 5494.679, 795.9168, 6.909258, 5499.385, 821.9922, 6.662071, 5476.408, 791.6105, 6.94315, 5496.47, 795.0973, 6.915802, 5498.348, 828.9252, 3.949567, 3273.871, 99.89785, 99.98741, 99.5738, 99.93441, 99.96976, 99.20681
21223.24568, 60.00333727973353, 60.006845863120596, 60.00322191504232, 35.228652963139545, 35.495843158831036, 35.42982888798119, 0.9999735965110705, 0.9999678723208968, 0.9999721426038424, 10017.495077722924, 10079.737249391723, 10070.817286833577, 252.65309615230944, 79.92744899810441, 77.8042531776041, 10019.002347366551, 10073.848260143679, 10070.48197791084, 285.54696568436754, 285.13212609657245, 285.32298593795446, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 795.7585, 6.910558, 5499.251, 802.1426, 6.860445, 5500.415, 817.2557, 6.713243, 5484.576, 795.6302, 6.916306, 5498.472, 792.7701, 6.934247, 5498.049, 829.9193, 3.947004, 3274.419, 99.98594, 100.0, 99.73424, 99.97082, 99.95578, 99.22342
21225.58476, 59.99978923981515, 60.00456479929978, 60.005877546431094, 35.23568822259484, 35.49951370126128, 35.4353397911895, 0.9999732768197365, 0.9999655035984386, 0.9999715847406131, 10026.681926554173, 10075.471167292797, 10071.74168090966, 250.60264049006673, 81.50879285128735, 80.53057357301759, 10018.410148000672, 10082.408230051373, 10068.934469141255, 285.4865026857691, 285.1373224451272, 285.3374743357945, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 791.855, 6.938578, 5497.523, 795.9363, 6.909258, 5499.331, 821.9728, 6.662991, 5476.523, 791.6105, 6.943518, 5496.359, 795.0973, 6.915437, 5498.821, 827.9113, 3.957075, 3275.923, 99.94955, 99.98643, 99.57892, 99.93239, 99.97419, 99.26899
21228.02376, 60.00232913938895, 60.00360532730735, 59.99994031157344, 35.22334799373369, 35.47081808066646, 35.41082777711083, 0.9999749474124261, 0.9999676461972973, 0.9999735307178256, 10016.081627787455, 10069.977861338002, 10059.984570234794, 254.16571136759922, 73.7595445220818, 71.77358205123483, 10015.02602400658, 10061.984436353086, 10067.796175427899, 285.51409634632006, 285.14773921441565, 285.27882458937296, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 801.2392, 6.861658, 5500.518, 789.691, 6.958254, 5494.468, 828.2817, 6.590835, 5458.29, 785.2995, 6.990403, 5489.458, 801.411, 6.863023, 5500.188, 821.7879, 4.000108, 3286.159, 100.0, 99.90111, 99.24023, 99.80491, 100.0, 99.58652
21230.44208, 60.000849792706596, 60.000538294075746, 60.00324578372489, 35.2477040681325, 35.47601692605139, 35.426529292500454, 0.9999752861410968, 0.9999615167877801, 0.9999726372580123, 10022.568139340661, 10075.739013320297, 10071.2765960087, 248.82533426186455, 81.34167073414392, 75.84361604009769, 10028.09421492841, 10082.68792533104, 10064.222512731736, 285.5888189609505, 285.05645885393386, 285.26759507277876, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 795.7782, 6.910915, 5499.472, 795.9557, 6.909073, 5499.326, 822.031, 6.661887, 5476.35, 791.6105, 6.943334, 5496.581, 795.1163, 6.91562, 5498.771, 827.9709, 3.957442, 3275.925, 99.98899, 99.98741, 99.5686, 99.93345, 99.97624, 99.27977
21232.842040000003, 60.01056209923733, 60.004879015449546, 60.003424511031724, 35.257609824289716, 35.5057977948336, 35.44779277329462, 0.9999716819936337, 0.9999687073991127, 0.9999702515621574, 10015.548792036248, 10078.52746067279, 10068.211112844287, 251.37242674366098, 84.61098973791968, 71.35435175771386, 10020.20291460119, 10079.661642281546, 10070.556084450767, 285.5709693188772, 285.09198885131906, 285.3639941254978, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 795.7782, 6.910737, 5499.419, 795.9363, 6.909258, 5499.215, 822.0698, 6.661703, 5476.014, 791.6105, 6.943334, 5496.471, 801.3919, 6.863023, 5500.353, 827.9312, 3.956526, 3275.869, 99.98804, 99.98645, 99.5625, 99.93452, 100.0, 99.26738
21235.333120000003, 60.00696476554224, 60.00506753213013, 60.00815081166788, 35.26837350607879, 35.51098251670582, 35.44101340957946, 0.9999730650470074, 0.9999704330233707, 0.9999727750254683, 10021.661509964095, 10074.50351198818, 10077.628348824079, 252.6713599745035, 82.04188239288123, 70.81411884329441, 10031.270691627824, 10070.72469664966, 10075.009330132068, 285.50569364779494, 285.1919425553124, 285.4513021063561, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 789.4695, 6.959994, 5494.794, 802.162, 6.856761, 5500.441, 815.761, 6.723551, 5487.358, 796.6205, 6.903435, 5499.052, 804.7872, 6.833438, 5499.805, 830.7145, 3.940778, 3272.268, 99.89881, 100.0, 99.76875, 99.98441, 99.99504, 99.13977
21237.827520000003, 60.010802419081315, 60.012211397356225, 60.00653432320297, 35.238305908197034, 35.51326695337077, 35.4137557131306, 0.9999693557856535, 0.9999619790687044, 0.9999726695477529, 10028.11269260861, 10079.919979264527, 10070.320458279391, 257.8713717697651, 83.68972075813508, 76.49710101232927, 10021.950505201925, 10072.855239129638, 10066.580820483821, 285.5384277597208, 285.05116558060803, 285.29016066771624, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 794.3784, 6.921802, 5497.864, 795.9363, 6.909073, 5499.216, 822.1281, 6.661519, 5476.182, 791.6105, 6.943518, 5496.522, 801.3919, 6.863206, 5500.296, 828.0505, 3.95616, 3276.221, 99.96873, 99.98637, 99.56454, 99.93238, 100.0, 99.26351
21240.253080000002, 60.001280233340275, 60.0041908039124, 60.00704457219125, 35.20239014912558, 35.46298219032692, 35.3965928512222, 0.999970071916623, 0.999970368961964, 0.999968209079983, 10000.054627640166, 10066.341271513542, 10053.490471933714, 246.49121402038168, 77.15135584271411, 77.32832160383214, 10000.58001461737, 10061.47386693257, 10054.962578360266, 285.55731521077473, 285.14930566144324, 285.30658557021997, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 783.4565, 7.00354, 5486.483, 789.6716, 6.958254, 5494.691, 828.3205, 6.589546, 5458.346, 785.2995, 6.990219, 5489.458, 795.1354, 6.915437, 5498.824, 821.6288, 3.999742, 3286.104, 99.75283, 99.90004, 99.26681, 99.80692, 99.97719, 99.5775
21242.7428, 60.00863638180298, 60.01023347177997, 60.00476508008927, 35.21513702346624, 35.51153278532925, 35.42558955526525, 0.9999734136586406, 0.9999700980815511, 0.999972901295402, 10023.550145306213, 10073.977030297454, 10070.834457682779, 254.39899133546592, 88.31729442745473, 73.58105901716863, 10021.286816205482, 10072.089294419735, 10062.679268682377, 285.59383747380406, 285.15086199124966, 285.39835641049535, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 789.4498, 6.959994, 5494.574, 795.9363, 6.909073, 5499.331, 822.0116, 6.662255, 5476.577, 791.6105, 6.943334, 5496.417, 801.3919, 6.863206, 5500.294, 827.9908, 3.95561, 3276.276, 99.90395, 99.98643, 99.56254, 99.93548, 100.0, 99.27969
21245.08896, 60.0075053914616, 60.0062519835603, 60.00802764977526, 35.26000657176511, 35.4879567667351, 35.46055292417672, 0.9999712380809013, 0.9999686224849744, 0.999972168248672, 10023.767294171828, 10083.873845893833, 10071.985357266372, 249.65337986358668, 83.88184853327857, 75.37010233205456, 10023.172435868984, 10070.812296332524, 10070.772888416699, 285.5864283103936, 285.100573938823, 285.25118785948496, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 789.4498, 6.959816, 5494.626, 795.9363, 6.909258, 5499.331, 822.031, 6.661703, 5476.403, 791.5911, 6.943334, 5496.358, 795.0973, 6.91562, 5498.826, 828.0902, 3.956709, 3275.51, 99.9009, 99.9884, 99.56956, 99.93344, 99.97823, 99.25649
21247.482480000002, 60.003924576730924, 60.00667482711576, 60.00517107210017, 35.24653094962368, 35.47523786112721, 35.45854675581838, 0.9999737024448068, 0.9999640309671741, 0.9999719515581522, 10017.669564708913, 10065.419919456936, 10073.943890708446, 250.41872674328306, 83.17639304582372, 76.56204275520304, 10026.924309784412, 10069.88477994142, 10067.905299814222, 285.54025214951827, 285.0134556505146, 285.2566187389088, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 795.7782, 6.910737, 5499.529, 802.1815, 6.856761, 5500.5, 815.761, 6.728889, 5488.863, 797.5526, 6.900494, 5499.456, 790.7673, 6.945205, 5496.59, 831.2911, 3.932537, 3271.301, 99.99004, 100.0, 99.7961, 99.99076, 99.93659, 99.10186
21249.971400000002, 60.00421680872249, 60.00331426369113, 60.002210207386966, 35.21866558205727, 35.52061690430507, 35.44226097363688, 0.9999715829030882, 0.9999657425974413, 0.9999735689419765, 10011.541746787489, 10071.225632166786, 10065.22234530716, 247.40080716425064, 84.99301186912317, 73.6727462453864, 10018.392128932757, 10078.261139636534, 10059.0516598399, 285.5583349263547, 285.01397680844667, 285.28953536704506, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 791.2832, 6.946252, 5497.355, 795.9557, 6.909258, 5499.332, 822.031, 6.661703, 5476.132, 791.5911, 6.943518, 5496.416, 795.1163, 6.91562, 5498.988, 834.2335, 3.910563, 3262.271, 99.94451, 99.98645, 99.56248, 99.92931, 99.97511, 98.85019
21252.371560000003, 60.00801887155926, 60.00444689027371, 60.00078934261747, 35.17456892213022, 35.44051236829426, 35.36306026486188, 0.999970118345421, 0.9999695240728453, 0.9999763908372182, 10000.524755172784, 10061.134093119445, 10054.503886076422, 250.49446405843628, 74.69955941932255, 69.45324074531982, 10007.835806882287, 10064.235351976318, 10050.096038363969, 285.5959085219491, 285.14567421727804, 285.29500282175144, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 800.2338, 6.870403, 5500.683, 789.905, 6.957886, 5494.635, 828.1458, 6.587337, 5458.519, 785.3189, 6.990035, 5489.175, 801.411, 6.863389, 5500.409, 839.8997, 3.865698, 3246.457, 100.0, 99.90105, 99.22596, 99.80489, 100.0, 98.36572
21254.776, 60.00316740421943, 60.003050601334245, 60.00817568534846, 35.238376699444586, 35.48249553121159, 35.43726545368515, 0.9999743487217511, 0.9999708266033639, 0.9999714506858679, 10012.193701841696, 10073.586632338396, 10056.82390901271, 251.0480901273777, 76.91516179281359, 70.50790945324297, 10025.465318370703, 10076.135094989924, 10076.283367555432, 285.52531631849007, 284.9037536682444, 285.25238689891665, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 795.7585, 6.910915, 5499.529, 795.9557, 6.909442, 5499.276, 822.1087, 6.662071, 5475.795, 791.6105, 6.943334, 5496.358, 795.1354, 6.915802, 5498.988, 834.313, 3.910013, 3262.165, 99.98909, 99.98846, 99.56661, 99.93335, 99.98019, 98.86064
21257.142640000002, 60.010476026548254, 60.00776713742948, 60.00821655392899, 35.248605221815566, 35.481614811463835, 35.43172768603745, 0.9999710803797075, 0.9999658557855972, 0.9999736283606695, 10018.998846367344, 10080.936281767757, 10069.334966631055, 250.00103093107737, 81.51235780423985, 79.09676985209444, 10026.385332981028, 10071.475362177387, 10079.417031362253, 285.49687557381424, 285.0421911180059, 285.2479460974125, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 795.7782, 6.910737, 5499.477, 795.9557, 6.909258, 5499.216, 821.9534, 6.662439, 5476.406, 791.6105, 6.94315, 5496.47, 801.3919, 6.863206, 5500.518, 834.2335, 3.910563, 3262.339, 99.98804, 99.98434, 99.57162, 99.93441, 100.0, 98.85736
21259.519080000002, 60.00960829480443, 60.004658198496294, 60.00736799386142, 35.23274128735944, 35.48800646739049, 35.40219342712187, 0.9999736815575834, 0.9999731685583867, 0.9999741968485611, 10014.962533824259, 10068.848950772825, 10061.844189570067, 248.497948010232, 77.83055951842061, 73.02397216551503, 10013.77707366743, 10075.568504404446, 10074.237035138334, 285.54297140352094, 285.0595952517254, 285.309779635744, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 789.4498, 6.959816, 5494.517, 802.1815, 6.856577, 5500.447, 815.761, 6.728889, 5489.031, 797.8827, 6.893323, 5499.852, 807.1907, 6.814628, 5499.114, 829.5416, 3.943524, 3270.822, 99.90099, 100.0, 99.79396, 99.99599, 99.98248, 99.16338
21261.97276, 60.009198153772864, 60.00948669638097, 60.008552486551345, 35.23933527080221, 35.48824608737545, 35.431922876777165, 0.9999726930990123, 0.9999675427774972, 0.9999738248466962, 10019.309194106896, 10074.70250600508, 10066.695958444358, 247.58878420776182, 81.12569392205387, 71.52371865742019, 10011.071301652317, 10066.746766392464, 10062.026133573867, 285.4502064111297, 284.94976220811276, 285.20876253057213, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 795.7585, 6.910737, 5498.976, 795.9557, 6.908889, 5499.557, 821.934, 6.662807, 5475.565, 791.6105, 6.943334, 5496.358, 801.411, 6.863389, 5500.352, 834.2335, 3.910197, 3262.16, 99.9809, 99.99053, 99.57484, 99.9324, 100.0, 98.85902
21264.42692, 60.00656227639016, 60.00598996130173, 60.00913201790702, 35.209707077501456, 35.453007278083014, 35.385581268180474, 0.9999730708449135, 0.999973500703109, 0.9999709393136117, 10002.98605691145, 10067.009661383727, 10056.533492575869, 242.79117533873386, 76.9383274026759, 74.36402680011611, 10012.472068558203, 10065.862007440395, 10052.19618909115, 285.5470667054333, 284.9987738482551, 285.2053315696903, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 785.9011, 6.985872, 5488.936, 790.8778, 6.94886, 5494.93, 828.3593, 6.553468, 5445.421, 785.2801, 6.990219, 5489.234, 795.0973, 6.91562, 5498.71, 840.0388, 3.862952, 3245.798, 99.8147, 99.91174, 99.00626, 99.80285, 99.97815, 98.35614
21266.86836, 60.00404467039832, 60.00672916048953, 60.009506235740304, 35.25141271400679, 35.47848678008087, 35.42894735109954, 0.9999725155996207, 0.9999644762468197, 0.999972172533683, 10013.649257532079, 10077.340392634567, 10063.08738809058, 246.50367598987827, 81.68683537150355, 73.46384674864294, 10009.287421580848, 10071.244510404313, 10072.075953939557, 285.3430604893984, 284.9302742140813, 285.214579538663, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 789.4695, 6.959816, 5494.685, 795.9557, 6.909258, 5499.274, 822.031, 6.662255, 5476.638, 791.5911, 6.94315, 5496.359, 801.411, 6.863389, 5500.239, 834.2932, 3.90983, 3262.165, 99.8989, 99.9854, 99.55945, 99.93239, 100.0, 98.85211
21269.317320000002, 60.00492568214463, 60.007117087890634, 60.006276051373796, 35.25825056006358, 35.478534229125636, 35.41924062788409, 0.9999705492884015, 0.999968085503856, 0.9999716304581482, 10014.223241498647, 10081.753889340083, 10067.78035370062, 247.68619840357667, 82.29499754666722, 73.73035481921033, 10021.553579387977, 10087.130189787307, 10069.83492095389, 285.43302711505436, 285.0052679227544, 285.1912798458616, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 789.4498, 6.959994, 5494.737, 795.9557, 6.909073, 5499.444, 822.031, 6.662807, 5476.125, 791.5911, 6.943334, 5496.417, 795.0973, 6.915802, 5498.771, 834.2534, 3.910197, 3262.334, 99.9029, 99.98539, 99.57179, 99.93344, 99.97419, 98.85722
21271.766600000003, 60.00447388472239, 60.00324705724827, 60.00476268741722, 35.24572707527369, 35.50941618045644, 35.44248188727992, 0.9999722219244448, 0.9999712163332197, 0.9999746684306402, 10012.00142795692, 10075.381488743296, 10058.967498081336, 251.7185256317054, 73.6138076311122, 73.71459694040641, 10017.64495204476, 10060.159388814154, 10061.573809689507, 285.3970699172591, 284.97935609336895, 285.11817181249154, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 795.7585, 6.910737, 5499.419, 802.1815, 6.856946, 5500.499, 815.7416, 6.728889, 5488.861, 797.8827, 6.893875, 5499.747, 789.7754, 6.952693, 5495.769, 829.9789, 3.942243, 3270.768, 99.98804, 100.0, 99.79608, 99.99399, 99.91241, 99.11278
21274.1254, 60.00157054021146, 60.001191689145, 60.00319619279956, 35.275639376558736, 35.51156350897981, 35.43843799944167, 0.9999747877686967, 0.9999730566518402, 0.9999740450574308, 10022.303595035102, 10084.914627370395, 10067.497995288737, 249.0885681255295, 78.54758467239071, 74.665608905505, 10026.422662682902, 10074.339890930769, 10072.934903325031, 285.3464187565784, 284.89658585099744, 285.12781093136647, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 789.4498, 6.959637, 5495.077, 795.9363, 6.909073, 5499.391, 821.9146, 6.662439, 5476.188, 791.6105, 6.94315, 5496.411, 795.0973, 6.915985, 5498.769, 828.6668, 3.951216, 3275.274, 99.90195, 99.98752, 99.56967, 99.93238, 99.97922, 99.25621
21276.52648, 60.00321765979701, 59.99938574087919, 60.0009352915837, 35.28493468583401, 35.49968258632293, 35.46891956036743, 0.9999712449986495, 0.999971628951274, 0.9999733324490321, 10009.467111683582, 10066.687443435592, 10064.449937694566, 241.53903592065262, 76.88548508144595, 75.86782503472477, 10027.449457371353, 10072.852300541412, 10064.983001529808, 285.3112276681899, 284.8523417739669, 285.1416490553039, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 798.1834, 6.887358, 5500.583, 791.9284, 6.940571, 5495.638, 827.3304, 6.594516, 5455.936, 785.3577, 6.990035, 5489.457, 801.3919, 6.863571, 5500.403, 821.2312, 4.002123, 3287.116, 100.0, 99.92582, 99.19744, 99.80074, 100.0, 99.59608
21278.910440000003, 60.0008711326358, 59.99864867870777, 60.00015560792338, 35.285198593937736, 35.49487420691952, 35.46621851825285, 0.9999710774128616, 0.9999713073023819, 0.9999747792439903, 10023.11797061848, 10079.055201736814, 10063.968429380035, 251.95093211829771, 76.77172061308829, 72.2717253517767, 10024.627495443694, 10075.175026553834, 10063.226021584951, 285.48117584595684, 284.99726279098735, 285.20070374851423, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 796.0542, 6.910202, 5499.472, 795.9363, 6.909073, 5499.444, 821.8369, 6.664096, 5476.238, 791.5911, 6.94315, 5496.47, 795.1163, 6.915802, 5498.821, 827.8715, 3.956892, 3276.216, 99.98899, 99.98432, 99.56867, 99.93441, 99.98019, 99.27788
21281.383240000003, 60.00144583772323, 59.99977220151232, 59.99687368134444, 35.24109983287958, 35.48888357708396, 35.419509986268444, 0.9999709654649491, 0.9999678612931261, 0.9999720524581287, 10006.077548745094, 10078.42612585548, 10069.968061648538, 251.86862992278702, 79.21405145352082, 71.09014319693597, 10021.948015649283, 10063.151975816352, 10070.444248361953, 285.66727921740346, 285.08346974115824, 285.3466150751806, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 795.7782, 6.910558, 5499.414, 795.9363, 6.909258, 5499.444, 828.3399, 6.589546, 5458.294, 791.6105, 6.943334, 5496.358, 801.411, 6.863206, 5500.518, 828.0107, 3.95616, 3276.095, 99.98794, 99.98645, 99.24032, 99.93548, 100.0, 99.26399
21283.7596, 60.00117284901973, 60.00347974191001, 60.00009226902972, 35.22793833900485, 35.484492060809636, 35.40154038028823, 0.9999767337837807, 0.9999697833764056, 0.9999715676048264, 10016.123349340416, 10080.872667362359, 10064.563857811296, 249.3844527591873, 76.91429202804102, 71.99844910312277, 10029.176489646123, 10082.4365656637, 10072.793830935456, 285.5116440441147, 285.1927535597076, 285.2958315339204, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 789.4301, 6.959994, 5494.517, 802.1426, 6.85713, 5500.217, 834.6293, 6.511683, 5435.353, 797.8439, 6.893139, 5500.028, 807.6675, 6.806957, 5498.233, 833.8558, 3.913126, 3265.262, 99.89995, 100.0, 98.8201, 99.9991, 99.96647, 98.9117
21286.30024, 59.997298814940535, 59.99870677394218, 60.004042903570294, 35.2513736063452, 35.51445825313815, 35.40632641717554, 0.9999735024357725, 0.9999703866988287, 0.9999715070239431, 10024.459335141892, 10077.25780463045, 10071.793032023881, 250.69586911772194, 78.71204722043876, 76.905173414204, 10028.059767342325, 10071.215097351336, 10069.386124808188, 285.49118497537984, 285.0557728705252, 285.2740951127255, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 795.7585, 6.910915, 5499.471, 795.9363, 6.909258, 5499.497, 828.3593, 6.589546, 5458.916, 791.5717, 6.943518, 5496.357, 801.3729, 6.863389, 5500.356, 827.9908, 3.956343, 3275.977, 99.98898, 99.98741, 99.25162, 99.9344, 100.0, 99.27062
21288.67376, 60.004001534249966, 60.00063059381804, 60.004768360045105, 35.19834056353966, 35.45122857346991, 35.3997057812974, 0.9999729704011354, 0.9999718642784863, 0.9999749570080594, 10011.444787228764, 10068.8965742721, 10061.18011337283, 242.2300152558787, 79.7126273107458, 75.20463727744755, 10010.282676808894, 10069.066999953227, 10053.96578458986, 285.5382778893081, 285.0450942352883, 285.2819733348831, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 800.0, 787.5768, 6.978376, 5491.285, 792.979, 6.937808, 5496.529, 822.7687, 6.65526, 5476.577, 786.0956, 6.988196, 5489.572, 795.1354, 6.915437, 5498.823, 821.2312, 4.002123, 3286.419, 99.84718, 99.93548, 99.54113, 99.80899, 99.97719, 99.60822
