TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
21305.178880000003, 60.00434967070031, 60.003041781940816, 60.006347615255315, 35.18592561903875, 35.42310082500373, 35.37161871722213, 0.9999703905028993, 0.9999674488424256, 0.999969873389526, 10008.887359142971, 10067.644086864351, 10048.985839862955, 248.2445265829665, 86.72621457026162, 76.2094418559443, 10000.549194264964, 10059.654527106619, 10047.240489462383, 285.4730015330054, 284.98945020925873, 285.25608493556683, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 795.7782, 6.910558, 5499.472, 795.9363, 6.909258, 5499.216, 822.0116, 6.662623, 5476.521, 791.6105, 6.943334, 5496.359, 788.4211, 4.180976, 3296.314, 840.178, 6.435972, 5408.078, 99.98699, 99.98434, 99.55843, 99.93344, 99.87371, 98.34302
21307.64084, 60.010573023686476, 59.99932871651044, 60.00021291497688, 35.161665287973506, 35.41922516685829, 35.34249613824584, 0.9999724172594777, 0.999970832728, 0.9999748769670221, 9994.90914069607, 10056.103922825256, 10044.44805964112, 247.90711995993388, 80.82595952101474, 71.49735023054382, 10003.74310528267, 10064.829661874406, 10049.95520905449, 285.5232702599154, 285.0251747105383, 285.2704020483249, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.4695, 6.960173, 5494.737, 802.162, 6.856393, 5500.271, 815.7028, 6.728889, 5488.973, 797.8633, 6.893139, 5499.858, 794.6204, 4.151756, 3299.361, 846.9376, 6.342581, 5371.973, 99.90395, 100.0, 99.79714, 99.99601, 99.97568, 97.67087
21310.035760000002, 60.003331424369, 60.00949664940735, 60.0037216864377, 35.17984918078147, 35.43446863072327, 35.37885646431179, 0.9999725375142552, 0.9999677217175729, 0.9999679278267407, 9998.03370372719, 10063.546823026663, 10048.972940658305, 244.575538982132, 80.54819851197135, 76.55298924990166, 10010.70560851085, 10064.981317265327, 10054.538287873578, 285.54465756996944, 285.02364597606226, 285.188711180112, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 795.7585, 6.911094, 5499.472, 795.9363, 6.909073, 5499.332, 822.0116, 6.662255, 5476.185, 791.5911, 6.943518, 5496.305, 788.3639, 4.180976, 3296.041, 840.5955, 6.432493, 5407.555, 99.99204, 99.9854, 99.5656, 99.93547, 99.88175, 98.31683
21312.43632, 60.00304744054994, 60.00141766747594, 60.003968446608916, 35.17508029662964, 35.43656069908419, 35.363864787154185, 0.9999740068337137, 0.9999580589800179, 0.9999737763628765, 10004.050795160625, 10053.621807455285, 10049.37472383861, 254.78076036269908, 87.13827797775684, 74.08118388536377, 10009.116633554238, 10052.35571314877, 10044.86376566758, 285.48835509179816, 285.0181369029828, 285.30175263802136, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.4695, 6.959994, 5494.91, 802.1815, 6.856577, 5500.382, 822.0504, 6.662071, 5476.349, 797.8827, 6.893323, 5500.087, 795.4215, 4.147008, 3299.888, 840.019, 6.44348, 5409.977, 99.89985, 100.0, 99.56661, 100.0, 99.99579, 98.36184
21314.85828, 60.00589523966421, 60.00008730649193, 60.00273904514214, 35.20879428683342, 35.458078108069124, 35.380343647440284, 0.9999770567547973, 0.9999672511593419, 0.9999719819963206, 10001.006109577476, 10058.134203443742, 10049.019099037923, 246.6726154227482, 84.27172295067066, 75.40921617770073, 10002.747780389207, 10060.332791903607, 10049.851221412091, 285.4068231922518, 285.0060347871818, 285.2529893629885, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 783.1804, 7.005146, 5487.764, 807.6679, 6.813107, 5498.714, 825.4863, 6.622311, 5468.897, 800.1353, 6.874017, 5500.1, 795.8602, 4.148834, 3299.123, 839.8798, 6.442931, 5412.507, 99.7711, 99.97521, 99.41898, 100.0, 99.98451, 98.40784
21317.28424, 60.002595508685104, 60.00273423705281, 60.003867318562094, 35.254092288384975, 35.48075511079325, 35.43133042037118, 0.9999691811378433, 0.9999672628693957, 0.9999684143767987, 10000.450944483655, 10070.811837582685, 10052.280538223142, 254.31085575414215, 84.01500793395826, 74.23275240463863, 10016.856290571151, 10059.225543082242, 10061.47339764984, 285.33353650692663, 284.8547708008382, 285.22644179885293, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.4695, 6.959816, 5494.459, 802.1815, 6.856761, 5500.388, 822.1087, 6.660598, 5476.184, 797.8827, 6.892955, 5499.859, 794.6586, 4.152304, 3299.029, 834.3329, 6.515812, 5436.542, 99.90194, 100.0, 99.58093, 99.99496, 99.98564, 98.84061
21319.693840000004, 60.00003685200147, 60.00038158149098, 60.00227874104456, 35.251374037510935, 35.53109114587497, 35.45099613053033, 0.9999732191526507, 0.9999670106974947, 0.9999717965606396, 10022.886822198872, 10078.640241126992, 10072.939433214895, 250.7809937424222, 81.74337280973805, 75.29478397888488, 10028.466832441816, 10081.662870369126, 10065.010113134424, 285.4476325581891, 284.923483490228, 285.06421530219416, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 795.7388, 6.910915, 5499.362, 795.9363, 6.909073, 5499.332, 815.7028, 6.729074, 5488.75, 791.5911, 6.943334, 5496.247, 788.3066, 4.180794, 3296.204, 827.9908, 6.591258, 5459.448, 99.98803, 99.98744, 99.79917, 99.93335, 99.88358, 99.25095
21322.12168, 60.00066129092053, 60.00122765509025, 60.00008197277311, 35.24177803847322, 35.49722007250343, 35.42954995087627, 0.9999702728671752, 0.9999651302799529, 0.9999727125394943, 10024.479736253736, 10074.561467695168, 10064.81613677818, 250.49185466428207, 75.99645203926866, 77.98266905928267, 10017.08542218685, 10076.751202422915, 10059.25859723896, 285.33388028044135, 284.8335676104849, 285.1730313565296, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.4498, 6.959816, 5494.8, 802.1815, 6.856577, 5500.388, 822.0892, 6.662071, 5476.974, 797.8827, 6.893323, 5499.858, 794.6776, 4.151391, 3299.628, 834.3727, 6.515446, 5436.424, 99.89995, 100.0, 99.56661, 99.99601, 99.9674, 98.8406
21324.64224, 59.998925092328456, 59.996038661488065, 60.00121404235471, 35.232871420533286, 35.48184603487731, 35.40423030050486, 0.9999716997361878, 0.9999680414377339, 0.9999720619348591, 10016.700900773563, 10070.73274044127, 10060.368509148164, 248.39043319300208, 87.77023260500891, 71.67271664925374, 10011.859233194766, 10070.998756541092, 10062.836014874674, 285.35265764656856, 284.93498459643047, 285.1949156750702, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 795.7585, 6.910737, 5499.362, 795.9752, 6.909258, 5499.445, 821.9728, 6.662807, 5476.522, 791.5911, 6.943518, 5496.302, 795.2308, 4.147191, 3299.855, 826.5594, 6.614331, 5466.67, 99.98699, 99.98634, 99.5605, 99.93136, 99.98046, 99.36134
21327.029120000003, 60.00304552452564, 59.99938955272702, 59.99589729387177, 35.27489038339446, 35.526294668121466, 35.448390802850454, 0.9999736644354879, 0.9999707618706057, 0.9999719865204094, 10018.460578117014, 10081.930225895401, 10064.676072147427, 246.9617052748713, 85.01605260174688, 74.66835364650524, 10024.632054162923, 10077.62769778201, 10068.676066223888, 285.3768371542947, 284.89894377819604, 285.0522086860376, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 802.0672, 6.857911, 5500.519, 790.158, 6.951807, 5496.276, 826.9422, 6.605744, 5478.427, 788.3676, 6.964846, 5494.302, 796.2799, 4.144086, 3299.531, 827.792, 6.594005, 5451.356, 100.0, 99.93089, 99.54682, 99.895, 99.98492, 99.25913
21329.41096, 59.99495251468097, 59.996821633853564, 59.99606232024668, 35.283796992769325, 35.4906606968212, 35.457957544695375, 0.9999708943220921, 0.9999713390076508, 0.9999708334239293, 10016.300913076684, 10073.368978862058, 10066.247097658525, 245.79295804182402, 82.08199314120225, 74.690769998816, 10018.887481374368, 10078.227463250052, 10075.790552647288, 285.3712215599529, 284.81149763944234, 285.10694166307337, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 795.7585, 6.910737, 5499.362, 795.9752, 6.908889, 5499.386, 828.204, 6.589362, 5459.248, 791.5911, 6.94315, 5496.412, 800.9723, 4.120527, 3300.467, 821.3704, 6.665238, 5476.684, 99.98699, 99.98853, 99.23921, 99.93336, 100.0, 99.57467
21331.784280000003, 59.997495665337155, 59.99854719087965, 60.000173120968455, 35.25731372004985, 35.492787568932926, 35.41931584410071, 0.9999733265788964, 0.999969538532027, 0.9999720089817186, 10015.213614671793, 10071.54546346912, 10063.259979986167, 242.74128307243564, 76.86453037581532, 76.39538164766509, 10011.912930972361, 10066.554744756766, 10060.820034307173, 285.2815533052525, 284.82425149628233, 285.1116049236079, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.7258, 6.959637, 5494.627, 802.162, 6.856761, 5500.5, 834.5905, 6.512419, 5435.348, 797.8633, 6.893507, 5499.857, 807.2288, 4.087107, 3299.204, 815.4259, 6.731345, 5488.942, 99.90091, 100.0, 98.82314, 100.0, 99.96931, 99.80385
21334.124320000003, 59.99860769695795, 59.99960071432476, 60.00194859483759, 35.28024729709437, 35.518162956174216, 35.48304289354512, 0.9999732346412079, 0.9999705809716083, 0.9999737293381109, 10015.525989995474, 10078.852461400626, 10069.767168373579, 245.94076713873164, 75.3692557039717, 72.47362790186253, 10022.29209280308, 10067.46352985944, 10069.430762191281, 285.31288113521595, 284.83317333679736, 285.0990448810952, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 795.7585, 6.910737, 5499.362, 795.9557, 6.908889, 5499.386, 828.3011, 6.590098, 5458.517, 791.5911, 6.943334, 5496.416, 800.9723, 4.120527, 3300.518, 821.6885, 6.665788, 5476.969, 99.98699, 99.98744, 99.24854, 99.93343, 100.0, 99.57148
21336.494680000003, 60.001583273434655, 59.99993561403765, 59.997801885910896, 35.265119267257035, 35.52437094675758, 35.43238448347387, 0.9999768937036205, 0.9999705399254604, 0.9999733092304474, 10010.113157678481, 10059.807149392685, 10054.11468665934, 250.73664754815218, 74.66158146848215, 69.7658871317226, 10006.744329519728, 10057.145250306705, 10061.448996810857, 285.1556861432915, 284.7624720520539, 285.1690639177338, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.4498, 6.959994, 5494.684, 795.9557, 6.909258, 5499.328, 828.3011, 6.590835, 5458.35, 791.5911, 6.94315, 5496.305, 800.915, 4.120527, 3300.3, 821.5891, 6.665788, 5476.456, 99.9009, 99.98744, 99.24747, 99.93548, 100.0, 99.58718
21338.89156, 59.99933222516066, 60.00015727089193, 59.99835111685253, 35.23622952473825, 35.46743315928383, 35.42810631212982, 0.9999756487201119, 0.9999667854779174, 0.999970686497548, 10016.066424222014, 10064.856253857602, 10057.304527281422, 253.75086538113374, 77.64096651582736, 75.17097963835204, 10015.71979893775, 10068.659998831714, 10064.001985513445, 285.4101878765091, 284.9684442317078, 285.2188606901467, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 783.141, 7.005682, 5486.482, 789.6327, 6.958254, 5494.463, 822.1087, 6.663359, 5476.409, 785.3577, 6.989667, 5490.545, 795.6313, 4.144451, 3299.717, 826.0822, 6.615979, 5483.595, 99.75282, 99.90114, 99.56967, 99.81835, 99.99001, 99.38104
21341.307520000002, 60.00450326081043, 60.00203844167993, 60.00261827846765, 35.271882910071476, 35.50759180396961, 35.44982566313959, 0.9999697860304256, 0.9999695433288891, 0.9999714158602048, 10014.906646773448, 10074.046032980235, 10065.367988845957, 246.63127979842875, 84.35804341975484, 73.46690045152263, 10025.380393909682, 10069.06199019065, 10064.572333513312, 285.39876817331816, 284.904046645436, 285.18274506687385, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.4498, 6.959994, 5494.679, 795.9557, 6.909073, 5499.499, 825.0593, 6.632987, 5471.146, 791.6299, 6.94315, 5496.523, 795.2689, 4.150295, 3299.736, 828.0107, 6.594737, 5450.213, 99.90194, 99.98648, 99.47399, 99.93345, 99.99059, 99.24664
21343.72248, 60.00295943312077, 60.002772477564676, 60.00278363598434, 35.25709903186616, 35.50288651702065, 35.44449942047006, 0.999973940640713, 0.9999656166018847, 0.9999709580255043, 10016.333209224891, 10074.122627020104, 10064.844497912018, 250.83000212037587, 79.0090531861631, 73.44429249006589, 10021.478638727165, 10075.447758658274, 10069.937479448097, 285.3017205732993, 284.89043225196247, 285.1986683521508, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 792.3084, 6.938043, 5498.026, 799.8079, 6.871497, 5500.453, 816.2269, 6.727417, 5488.92, 797.8439, 6.893323, 5500.033, 788.402, 4.181159, 3296.146, 834.3329, 6.515446, 5436.601, 99.95758, 100.0, 99.79412, 99.99802, 99.87357, 98.8458
21346.272360000003, 60.00909509921902, 60.008461481651814, 60.007736686137946, 35.27572483744833, 35.50591198710455, 35.46357914596113, 0.9999746594237356, 0.9999651782392714, 0.9999732765100112, 10015.522957396755, 10070.14771026084, 10062.955486102659, 249.01097765361465, 84.39951892465228, 79.76441960863895, 10021.490486085797, 10070.114284792393, 10071.360506390829, 285.3317952979903, 284.8823783993601, 285.18999730909684, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.4301, 6.959994, 5494.684, 795.9363, 6.909073, 5499.385, 822.0698, 6.661887, 5476.803, 791.5911, 6.943334, 5496.299, 794.6395, 4.152487, 3299.361, 827.951, 6.594188, 5459.394, 99.9009, 99.98848, 99.57071, 99.93547, 99.98747, 99.26024
21348.639040000002, 60.01626294802105, 60.01128344058091, 60.01549772505713, 35.2555165168761, 35.51195797626171, 35.42576889734435, 0.9999712532249205, 0.999968579613188, 0.9999760330935655, 10009.13072669482, 10066.153689030003, 10059.63843509004, 252.40539965741573, 84.22603053142393, 69.94710231318209, 10007.062925189828, 10060.559423627616, 10060.357441050362, 285.31966359399024, 284.88574300095894, 285.1028467876493, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.4498, 6.959994, 5494.742, 795.9557, 6.909258, 5499.269, 821.9728, 6.662991, 5476.295, 791.5911, 6.94315, 5496.363, 794.6586, 4.151939, 3299.196, 828.1101, 6.591074, 5459.159, 99.9009, 99.9853, 99.56761, 99.93133, 99.97423, 99.25197
21351.04028, 60.0194266248785, 60.019658983478024, 60.014983624279104, 35.23978118698111, 35.49634393545286, 35.42755082815425, 0.9999764319549715, 0.9999770505401131, 0.9999723182698066, 10016.747445739082, 10066.981331812298, 10067.585926725897, 248.84523537328187, 73.20471263732543, 72.63415376716648, 10025.978375435889, 10079.925040803912, 10061.221434301626, 285.3102769378594, 284.9505371036478, 285.0011019685422, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 783.141, 7.005682, 5486.372, 789.6132, 6.958438, 5494.69, 828.3593, 6.588626, 5458.407, 785.2606, 6.990219, 5489.859, 800.381, 4.125276, 3300.077, 824.1537, 6.637221, 5468.044, 99.75082, 99.90111, 99.24237, 99.80802, 100.0, 99.46765
21353.431, 60.016855133577025, 60.02144809444532, 60.018325580388634, 35.219682326157496, 35.495591282554734, 35.42799614819537, 0.999974319702537, 0.9999676970541826, 0.9999711544874416, 10011.307267119979, 10060.507987797017, 10064.504540641432, 253.37657473879995, 85.68218529788919, 71.88548552894827, 10008.85339651568, 10072.121776441514, 10061.097897722051, 285.32216858541483, 284.8266470373402, 285.2910397617752, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.4301, 6.960173, 5494.459, 795.9168, 6.909073, 5499.444, 824.1081, 6.628938, 5468.399, 791.5717, 6.943518, 5496.412, 794.6586, 4.151756, 3299.248, 821.1318, 6.671464, 5478.111, 99.90194, 99.98848, 99.42597, 99.93336, 99.97914, 99.60174
21355.842080000002, 60.01791333013842, 60.018136256675234, 60.01836894173, 35.24010902519493, 35.51196426411216, 35.463140627553415, 0.9999673997635656, 0.9999607880801682, 0.999974059203127, 10011.14490255803, 10067.566491667621, 10060.420951297223, 248.77290568876856, 86.59014845494221, 76.86160175367513, 10021.330665318583, 10068.869200951054, 10072.886805750199, 285.31349159394307, 284.7295050676357, 285.26480649855876, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 791.3029, 6.941076, 5497.245, 799.4577, 6.876655, 5500.442, 833.0958, 6.5242, 5437.547, 797.7468, 6.893691, 5499.915, 788.3639, 4.180794, 3296.366, 815.4259, 6.731711, 5489.401, 99.94851, 100.0, 98.89382, 99.99801, 99.88848, 99.80181
21358.242840000003, 60.01677177073852, 60.01406701479201, 60.01409748061963, 35.25027907830461, 35.521969336814585, 35.458881631217494, 0.9999704919935269, 0.9999671736479152, 0.9999740174268759, 10016.578997911203, 10073.342627222974, 10064.01459848852, 246.97812889324996, 83.23803182371717, 74.8519572018231, 10016.018936759274, 10069.446565123291, 10068.201485812135, 285.33951739007773, 284.8182307628007, 285.121721977178, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.5089, 6.959458, 5494.794, 795.9363, 6.909258, 5499.384, 828.2428, 6.588626, 5458.518, 791.5717, 6.943518, 5496.362, 794.5823, 4.151939, 3299.139, 821.8276, 6.664506, 5476.568, 99.9009, 99.98537, 99.24438, 99.93246, 99.96263, 99.57256
21360.65016, 60.00857774771205, 60.01084157646123, 60.008816185763905, 35.277123009978766, 35.515950691397144, 35.455498003675984, 0.999977606235973, 0.9999706242094631, 0.9999742949964143, 10023.023777704651, 10067.107861323322, 10070.929155597178, 252.5372677735586, 76.15991018359045, 72.42764715203248, 10018.953742283264, 10078.726364446407, 10066.235114777322, 285.32834328056646, 284.808101170557, 284.99016978225836, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 795.7191, 6.910915, 5499.361, 795.9363, 6.909073, 5499.326, 828.3787, 6.58973, 5459.075, 791.5911, 6.943518, 5496.416, 794.6013, 4.151939, 3299.19, 821.7282, 6.665421, 5476.223, 99.98698, 99.98333, 99.24849, 99.93139, 99.97259, 99.56629
21363.04188, 60.009537333171444, 60.012153971444384, 60.00852186574332, 35.277209588751305, 35.52183560479709, 35.48057603090122, 0.9999719281461696, 0.9999713520930844, 0.9999740354945865, 10008.501500848348, 10071.822622820322, 10062.121985547601, 252.94531830146207, 75.50076631121192, 71.57921451380548, 10014.508064180889, 10069.091519290205, 10064.233660719725, 285.27990013302133, 284.7801580794302, 285.089335368836, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 802.0672, 6.858267, 5500.572, 789.6132, 6.958622, 5494.744, 822.0116, 6.661335, 5476.412, 785.2606, 6.990219, 5489.234, 800.9341, 4.120527, 3300.408, 828.0306, 6.594554, 5461.517, 100.0, 99.901, 99.55737, 99.80179, 100.0, 99.26657
21365.446640000002, 60.01000583403237, 60.007100555018134, 60.007679054367955, 35.24116919462164, 35.49664884015481, 35.46647747727232, 0.9999699452406113, 0.9999691788256971, 0.9999720589705751, 10021.327850510905, 10070.460978754232, 10068.90367977821, 243.29090648879537, 73.86816798397558, 75.30357366358311, 10022.567058020923, 10068.054953380532, 10069.368190813111, 285.2779242214837, 284.8181929430583, 285.1083133820114, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 795.7388, 6.910737, 5499.309, 795.9363, 6.909073, 5499.215, 828.2817, 6.590835, 5458.628, 791.5717, 6.943518, 5496.356, 794.6204, 4.151756, 3299.191, 821.7481, 6.665421, 5477.088, 99.98603, 99.98741, 99.24639, 99.93343, 99.97905, 99.58202
21367.87684, 60.00598026168935, 60.00964354297997, 60.008509331269366, 35.25891147333948, 35.51822188892379, 35.458331265708146, 0.9999770629589831, 0.9999675825261836, 0.9999758649404462, 10013.860175822898, 10071.161091013584, 10060.793445042513, 249.3480999457779, 78.4892171051797, 76.9896531621398, 10014.59598358451, 10073.69480894345, 10066.59052506668, 285.42436411889435, 284.84462822021766, 285.1014687453818, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 795.2065, 6.915377, 5498.69, 797.4732, 6.893417, 5500.265, 830.8246, 6.559726, 5446.382, 796.0962, 6.908032, 5499.68, 788.4402, 4.180976, 3296.087, 815.4259, 6.731528, 5489.287, 99.97585, 100.0, 99.05436, 99.99378, 99.88002, 99.80795
21370.248880000003, 60.00856058756417, 60.00868820108956, 60.00295861327823, 35.253126676293284, 35.51104988472791, 35.456630165325414, 0.9999722291190679, 0.9999688467256936, 0.9999722185914564, 10024.490225418658, 10065.978454728662, 10070.926239121905, 246.15658014528253, 76.7374439971245, 68.73349866607077, 10016.503338042248, 10076.982396581623, 10076.094837181743, 285.40066545745697, 284.91305761812, 285.1691575481295, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 794.063, 6.921267, 5499.14, 796.1503, 6.908705, 5499.386, 828.437, 6.588441, 5458.291, 791.5717, 6.943334, 5496.416, 794.6204, 4.151756, 3298.969, 821.6885, 6.665055, 5477.259, 99.97588, 99.98534, 99.24025, 99.93141, 99.97091, 99.57666
21372.64496, 60.00609964112343, 60.00633608953848, 60.00454073850515, 35.257677424442804, 35.50335857734068, 35.45133421394521, 0.9999720730807604, 0.9999714897248373, 0.9999723849342468, 10014.500416945726, 10069.450200840078, 10072.195446363288, 246.82802509270994, 78.25051103174519, 77.4307601365499, 10021.539809896212, 10070.27304934321, 10075.929492436324, 285.3608627025727, 284.81123347248797, 285.02785119948607, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.4301, 6.960173, 5494.569, 795.9363, 6.909626, 5499.331, 828.3399, 6.590466, 5459.19, 791.5717, 6.943518, 5496.357, 794.5823, 4.152122, 3299.358, 821.8276, 6.665421, 5477.086, 99.89784, 99.98643, 99.24645, 99.93343, 99.96586, 99.57997
21375.044960000003, 60.00619545407314, 60.00214038101066, 60.00266522078984, 35.24112620031539, 35.518069466566246, 35.4597947084019, 0.9999721821999378, 0.9999717327225658, 0.9999707705941661, 10011.091448885998, 10073.658607797826, 10060.253357422333, 250.46241248651566, 76.40605334607062, 70.137854095291, 10018.801595989791, 10071.369184917128, 10062.92932111577, 285.33106224788025, 284.72907889744795, 284.944848044724, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 783.1213, 7.005503, 5486.372, 789.6132, 6.958438, 5494.749, 821.9922, 6.662071, 5476.746, 785.2801, 6.990219, 5489.403, 800.9341, 4.120345, 3300.19, 828.1101, 6.592357, 5459.282, 99.75082, 99.90312, 99.57069, 99.80593, 100.0, 99.25828
21377.505200000003, 60.009666443107555, 60.002603967421734, 60.005440446093935, 35.27097782005945, 35.53419736329749, 35.44132148009793, 0.9999721374034342, 0.9999670104472109, 0.9999720651458505, 10015.493035231997, 10074.980793601668, 10070.56092170166, 250.45858210601557, 82.83873693584474, 77.60656318285965, 10022.886412248428, 10075.533645206011, 10063.9098230952, 285.32893628411966, 284.7803046065241, 285.05167038479476, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.4301, 6.960173, 5494.574, 795.9168, 6.909258, 5499.326, 828.3593, 6.589362, 5458.968, 791.5717, 6.943701, 5496.363, 794.6204, 4.151756, 3298.921, 821.8674, 6.663224, 5476.973, 99.89985, 99.98643, 99.24741, 99.93247, 99.97582, 99.57992
21379.876, 60.00384322476521, 60.00427287454678, 60.006005637964705, 35.265071493033844, 35.50030959367495, 35.45572383401695, 0.9999715414111113, 0.9999667830216153, 0.9999713583804177, 10023.516082780146, 10073.663011181621, 10068.88052884035, 245.6485681796546, 80.86825178212302, 74.76888148906164, 10011.610490437477, 10065.565531538701, 10066.004052676106, 285.36475699309744, 284.6992425852228, 285.09091111851757, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.4301, 6.960173, 5494.796, 796.0141, 6.904653, 5500.114, 829.5046, 6.572795, 5451.83, 794.6204, 6.91649, 5499.165, 790.2904, 4.174584, 3296.845, 815.9428, 6.731162, 5489.055, 99.9009, 99.99517, 99.16268, 99.98121, 99.90299, 99.80178
21382.21912, 60.003752692553576, 60.00616214450968, 60.00306938482123, 35.275252510976024, 35.55403152412652, 35.48652116339943, 0.9999718116701607, 0.9999674677887493, 0.9999679662222528, 10013.755969093083, 10064.575804178672, 10068.36289765688, 251.65237440020837, 75.85608826849193, 78.82946271155015, 10026.104124330703, 10066.825408116752, 10064.837400792443, 285.07117843214144, 284.5416559770606, 284.77372093466, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 793.1758, 6.935901, 5497.023, 798.5433, 6.890838, 5499.825, 829.8734, 6.579422, 5456.438, 791.6299, 6.94315, 5496.357, 794.5823, 4.151939, 3299.305, 821.7879, 6.663957, 5476.741, 99.94951, 99.9967, 99.20656, 99.93344, 99.97755, 99.58507
21384.592480000003, 60.00461393515572, 60.008078070518636, 60.00689960310156, 35.270247633597265, 35.524937152878266, 35.46851353261911, 0.999973903646338, 0.9999719940504902, 0.9999724104466711, 10021.329596898164, 10076.673660223476, 10072.02297908101, 249.01914991820468, 74.80071886521728, 71.32365859028687, 10014.170186561758, 10078.159314892637, 10066.306818562658, 285.31944800416414, 284.84534908814663, 285.01446561743285, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 795.5811, 6.911273, 5499.304, 795.9363, 6.909258, 5499.438, 828.1846, 6.588441, 5458.408, 791.5717, 6.943518, 5496.415, 794.6013, 4.151939, 3299.194, 821.7282, 6.664689, 5477.031, 99.98594, 99.98643, 99.24238, 99.93237, 99.9775, 99.58099
21387.1114, 60.00083642908102, 60.007821092120246, 60.00562682461262, 35.219818500127495, 35.52308788414857, 35.45284180372554, 0.9999715483610628, 0.9999687795749004, 0.9999697601441224, 10011.832208951375, 10070.825330224336, 10055.764349702546, 243.8876877331577, 75.8543048819788, 74.82505238417252, 10017.998812833002, 10073.78826104642, 10068.075608150908, 285.2388564849339, 284.86312714089667, 285.0947385229543, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 802.0278, 6.857911, 5500.461, 789.6327, 6.958438, 5494.803, 821.9922, 6.662071, 5476.356, 785.2606, 6.990403, 5489.403, 800.915, 4.12071, 3300.47, 828.0107, 6.593272, 5459.33, 100.0, 99.90109, 99.56758, 99.80593, 100.0, 99.25823
21389.445600000003, 60.00782323071782, 60.00821321955004, 60.00957266074069, 35.30250349958594, 35.516757963484864, 35.45129452294785, 0.9999730097038062, 0.9999676087951387, 0.9999684716235328, 10014.957811698008, 10075.694668375465, 10059.987121845747, 251.47571615716606, 78.12200019369686, 77.67405214168684, 10024.17756873705, 10067.01655746003, 10070.302668446378, 285.3782272757912, 284.7284910503319, 285.00684323377, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 795.7585, 6.911094, 5499.414, 795.9168, 6.909258, 5499.442, 828.1846, 6.591019, 5458.631, 791.5911, 6.943334, 5496.357, 794.6395, 4.151756, 3299.248, 821.6686, 6.66414, 5476.856, 99.98794, 99.98846, 99.26278, 99.93238, 99.97919, 99.57892
21391.81968, 60.010286863643344, 60.00525640537515, 60.01035360841563, 35.31461659297575, 35.514308275475585, 35.49784531936199, 0.9999745759854602, 0.9999665075921143, 0.9999742836425547, 10020.583751804726, 10073.674563408884, 10073.934608719454, 256.0601689342484, 84.45894447309956, 73.3571871691147, 10034.582980663428, 10078.36825911564, 10062.022696448725, 285.24346508126484, 284.84533824048896, 285.0225748356959, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 795.7585, 6.910737, 5499.194, 795.9557, 6.909258, 5499.385, 821.9922, 6.662807, 5476.914, 792.0377, 6.935611, 5497.614, 792.8464, 4.161436, 3298.445, 818.4081, 6.705159, 5485.991, 99.98395, 99.98741, 99.57886, 99.94589, 99.95146, 99.71995
21394.24496, 60.01083802626118, 60.010654143403436, 60.00975822641887, 35.27643053213705, 35.50738418119332, 35.4493614477643, 0.9999708285866901, 0.9999627167186221, 0.999973955665617, 10012.759486277964, 10070.244358285956, 10056.464809396492, 246.33930785636767, 86.54113509223771, 77.18426545365992, 10014.370973194247, 10076.474015425692, 10065.005570812866, 285.3938718162574, 284.72700742241165, 285.18447527262674, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 790.0215, 6.951249, 5496.189, 800.197, 6.873524, 5500.288, 819.5657, 6.688577, 5481.333, 793.3193, 6.934876, 5497.096, 794.5823, 4.152304, 3299.353, 821.8077, 6.664689, 5476.974, 99.92017, 100.0, 99.65921, 99.9458, 99.97577, 99.57994
21396.735080000002, 60.010134855716586, 60.01279258552698, 60.01024937531395, 35.282147228871125, 35.5152428205136, 35.48616138387375, 0.9999692678941358, 0.9999644834179443, 0.9999718582532519, 10018.796186847921, 10072.590109559009, 10064.233342475378, 247.98763501531357, 80.10742228000254, 75.96286468618769, 10016.513205841982, 10072.055587932675, 10073.77522469273, 285.2130534494583, 284.73355002274064, 285.08851737150593, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 790.0412, 6.955711, 5494.686, 795.9363, 6.908889, 5499.216, 822.0116, 6.663359, 5476.074, 791.6105, 6.943334, 5496.475, 794.6204, 4.151939, 3299.301, 821.7481, 6.66652, 5476.284, 99.90198, 99.98432, 99.56358, 99.93344, 99.97741, 99.58187
21399.10132, 60.0077173224562, 60.010752807241154, 60.00814711242962, 35.25740001622297, 35.518820573348, 35.44501667496224, 0.9999762054331816, 0.9999763309553517, 0.9999771264186628, 10010.305502479665, 10075.324362609885, 10065.057530511374, 246.42310387644102, 70.1384846113433, 68.60340183887638, 10019.272905876169, 10064.005377258869, 10064.695302724633, 285.2267555592044, 284.62472014482535, 285.0818506960733, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 783.1213, 7.005503, 5486.429, 789.5938, 6.958438, 5494.579, 828.3787, 6.58881, 5458.515, 785.2412, 6.99077, 5489.513, 800.896, 4.120527, 3300.357, 827.9709, 6.59492, 5459.561, 99.74776, 99.90203, 99.24434, 99.80282, 100.0, 99.27278
21401.5728, 60.01165251123948, 60.01052694391708, 60.01384349733684, 35.244139139392594, 35.48863744898118, 35.444795159122535, 0.9999711565911054, 0.9999685337047853, 0.9999724929587339, 10004.657931990749, 10064.80901750553, 10053.286127709405, 252.95430578308537, 75.09222050934568, 78.77189228763245, 10020.295663148863, 10069.998872264932, 10058.76026732002, 285.1987668632717, 284.7011055401319, 284.9471954065109, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.4301, 6.960173, 5494.574, 795.9557, 6.909073, 5499.328, 821.9534, 6.662071, 5476.126, 791.5911, 6.943334, 5496.417, 794.6586, 4.151756, 3299.466, 821.768, 6.662491, 5475.255, 99.9029, 99.98432, 99.56764, 99.93748, 99.97423, 99.5654
21403.940400000003, 60.00802653259758, 60.00977722563361, 60.00813630489653, 35.208207527042624, 35.47940765758864, 35.405648423254156, 0.9999734600734178, 0.9999687987392514, 0.999973410556439, 10004.478693582896, 10061.789411079837, 10054.907572847187, 248.95752091206782, 73.35257697926227, 72.07627128810509, 10006.940372325602, 10058.83558921279, 10047.506935094052, 285.16845703752045, 284.7866481728584, 285.16798504655264, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.4103, 6.960173, 5494.574, 795.9168, 6.909442, 5499.272, 828.3205, 6.590282, 5458.8, 791.5328, 6.942782, 5496.753, 793.3996, 4.158514, 3298.377, 829.7802, 6.567819, 5450.385, 99.89994, 99.98428, 99.24951, 99.93348, 99.94941, 99.09651
21406.440400000003, 60.00987477982371, 60.00776592107786, 60.011291020430576, 35.27753771748766, 35.52465067927621, 35.45398611846651, 0.9999707381788351, 0.9999706318118308, 0.9999723831375411, 10014.843678308676, 10078.750869975887, 10062.757730254272, 244.30789454550586, 72.38982848041132, 69.82921487204112, 10021.085758485782, 10071.128282996278, 10069.469420863239, 285.2195874834351, 284.69984019026776, 285.0358964750225, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 795.5219, 6.915555, 5498.804, 800.5667, 6.873892, 5500.299, 831.7563, 6.555861, 5449.807, 793.2417, 6.930463, 5496.819, 794.1626, 4.152487, 3299.414, 828.1101, 6.590342, 5458.815, 99.97685, 100.0, 99.07066, 99.94794, 99.97102, 99.24878
21408.823360000002, 60.010634232803056, 60.008884786511175, 60.01047843569448, 35.278244323120646, 35.51655909796825, 35.48479321553336, 0.9999717469327786, 0.999974473763218, 0.9999740457789745, 10018.034381492607, 10080.659842254308, 10067.717069632383, 250.8685997898856, 76.81849133537071, 72.85576739260432, 10030.526708695112, 10074.298126204574, 10067.255969017668, 285.32858332983676, 284.75395119682906, 284.9785964106393, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 794.063, 6.919482, 5499.197, 795.8973, 6.909442, 5499.268, 828.3787, 6.590282, 5458.63, 791.5522, 6.943518, 5496.409, 794.5632, 4.152122, 3299.088, 828.0107, 6.593272, 5459.11, 99.97782, 99.98428, 99.25055, 99.93137, 99.97573, 99.26442
21411.22564, 60.00413431660609, 60.00676997143895, 60.00514509569861, 35.23676031881692, 35.519083179453055, 35.441448635348, 0.999970194358429, 0.9999680393272168, 0.9999733448681458, 10013.656030992444, 10068.763335771087, 10056.925209325791, 252.06417901070745, 74.47680215415389, 76.95755395976448, 10011.221475623697, 10070.191206609685, 10061.157225594316, 285.21174921777146, 284.7313297169377, 285.03925851169794, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 802.0278, 6.858089, 5500.571, 789.6521, 6.958254, 5494.634, 821.9534, 6.662623, 5476.241, 785.2801, 6.990219, 5489.404, 800.9341, 4.120345, 3300.187, 821.6686, 6.667069, 5477.888, 100.0, 99.90111, 99.56662, 99.80285, 100.0, 99.5726
21413.61432, 60.00561248200713, 60.00248476319423, 60.00527184524586, 35.27652692097297, 35.524194625548816, 35.48215983139659, 0.9999718128723547, 0.9999722950923593, 0.9999719984864263, 10024.602143749056, 10073.8895322619, 10068.51643482162, 254.10964598432292, 70.67236956796421, 71.86221513784312, 10022.97714403694, 10071.911697907875, 10063.352388389872, 285.3379843988617, 284.78425370181856, 285.03319848097976, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 795.7191, 6.911094, 5499.414, 795.9168, 6.909258, 5499.382, 828.2428, 6.591019, 5459.08, 791.5328, 6.943885, 5496.186, 794.5823, 4.151939, 3299.142, 828.0306, 6.593089, 5459.446, 99.98803, 99.9875, 99.24956, 99.92925, 99.97259, 99.26869
21416.05712, 59.996707017213566, 59.99308698188582, 59.994781104755845, 35.28264799929854, 35.51364931597715, 35.48597304060339, 0.9999715396295903, 0.999966461814335, 0.9999722255583315, 10010.343724101625, 10072.37713529301, 10067.089243251121, 247.96661276032683, 77.95925440768167, 78.91112243718317, 10014.045172791159, 10069.365734736715, 10061.333173825315, 285.14344977090104, 284.60119055876277, 284.9240047876259, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 795.7191, 6.911273, 5499.361, 795.9168, 6.909073, 5499.384, 821.934, 6.662807, 5476.462, 791.5717, 6.943518, 5496.474, 794.6013, 4.152487, 3298.719, 828.6469, 6.580637, 5453.541, 99.98803, 99.98739, 99.57886, 99.92927, 99.96223, 99.15389
21418.577240000002, 59.992448685589906, 59.992461931410624, 59.990507576526824, 35.28520908719164, 35.50323194601503, 35.464275427087195, 0.9999672748369685, 0.9999641004517137, 0.9999718317899884, 10018.090208131865, 10071.268205891027, 10070.225310169657, 249.8046042747119, 85.27151739231687, 78.52938312610968, 10020.05763050449, 10074.058900019867, 10063.012217209818, 285.2489144875469, 284.70892435101183, 285.03888469751666, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.4103, 6.958566, 5495.183, 801.1893, 6.87076, 5500.435, 818.4398, 6.69594, 5482.112, 794.0767, 6.927154, 5497.556, 793.5903, 4.153583, 3298.982, 828.4282, 6.591258, 5458.986, 99.91101, 100.0, 99.69065, 99.95416, 99.9651, 99.25087
21420.947320000003, 59.98430303150005, 59.9841052408968, 59.98550343510215, 35.259652747244715, 35.511723312446456, 35.44821626806288, 0.9999751730822559, 0.9999661380602463, 0.999969400012974, 10016.037535477804, 10070.444557325116, 10064.935363871326, 250.50879341960263, 81.3198691216744, 73.97632594777406, 10023.382690837965, 10072.414673180512, 10064.464143979463, 285.3653240543524, 284.71541312896625, 285.04624970261966, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 792.0718, 6.944289, 5496.137, 795.9363, 6.908889, 5499.332, 821.934, 6.662807, 5476.743, 791.5717, 6.943701, 5496.585, 794.6395, 4.151939, 3299.247, 828.0902, 6.592723, 5459.453, 99.92836, 99.9844, 99.57575, 99.93437, 99.97091, 99.26138
21423.37912, 59.98364168980252, 59.98618136341811, 59.98598642628656, 35.240368511999876, 35.49441485182797, 35.4188665527816, 0.9999720945293245, 0.9999720626624302, 0.9999727921230154, 10007.905879207392, 10065.695735440906, 10053.548335685573, 242.9859462071995, 76.10723338554271, 74.99873068441593, 10013.609512388659, 10067.425847349608, 10059.183236769419, 285.31165748129183, 284.7780780847914, 284.8840673207964, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 800.0, 783.1213, 7.006039, 5486.482, 789.5938, 6.958438, 5494.692, 828.7476, 6.586417, 5458.015, 785.2412, 6.990403, 5489.291, 800.896, 4.121075, 3300.357, 821.768, 6.664689, 5477.545, 99.75081, 99.90209, 99.22695, 99.80593, 100.0, 99.57153
