TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
21439.73856, 59.98607473194665, 59.98595566212879, 59.98692830228665, 32.78067387803277, 33.00148809495576, 32.94201854189693, 0.9999754831595552, 0.9999698315509086, 0.9999759716169045, 9313.6943292767, 9364.46935307701, 9354.614835898148, 231.03784321472904, 71.88322802286575, 63.6115449235358, 9311.3167935301, 9356.673662223873, 9350.833830369691, 285.41730162185615, 284.7562870959253, 284.96584115361907, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 795.7191, 6.911094, 5499.251, 795.9168, 6.909258, 5499.326, 828.3399, 6.58973, 5459.362, 791.5328, 6.943885, 5496.303, 794.6013, 4.152122, 3299.302, 821.5692, 3.999742, 3286.288, 99.98499, 99.98848, 99.24345, 99.93138, 99.97428, 99.58308
21442.099240000003, 59.988798535240235, 59.99023942303715, 59.98869047865195, 32.74203421407329, 32.99258382427312, 32.94449109473017, 0.9999742024260646, 0.9999671744699624, 0.9999753180333047, 9308.274241180416, 9359.157419374016, 9348.596897614525, 230.29355824290087, 73.57967388670329, 68.2516799854543, 9307.49143182517, 9364.536398994413, 9351.80071490798, 285.2002955117507, 284.7113535965694, 284.94567631936815, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.4103, 6.960351, 5494.626, 802.162, 6.85713, 5500.386, 834.5905, 6.512603, 5435.627, 797.7856, 6.893691, 5499.797, 788.3066, 4.181707, 3295.82, 815.2867, 4.040212, 3293.859, 99.90089, 100.0, 98.82727, 99.99607, 99.88368, 99.8125
21444.469200000003, 59.98991194942535, 59.99433290579309, 59.992469714847054, 32.77972471892945, 33.00481635439522, 32.96952540889175, 0.999974140014383, 0.9999740286627736, 0.9999753117351259, 9308.180864374484, 9362.053339495298, 9348.60207597141, 232.18245423429198, 73.5242036609936, 62.96507607270405, 9313.82473896345, 9361.279113613999, 9353.806047433221, 285.2988895123888, 284.83709997804516, 285.01632678799444, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 795.7191, 6.911094, 5499.476, 795.9363, 6.909258, 5499.273, 828.3787, 6.588994, 5458.294, 791.5328, 6.944069, 5496.297, 794.6013, 4.152122, 3299.247, 821.6288, 4.000292, 3285.993, 99.98594, 99.98944, 99.24441, 99.93445, 99.97577, 99.60553
21446.833400000003, 59.998447016776005, 59.993226052245156, 59.99465015569975, 32.75848835676196, 32.99614774912492, 32.92367960979029, 0.9999767765357944, 0.9999733032080284, 0.9999786177613099, 9298.833809218973, 9351.869051811773, 9338.662110525638, 235.91057892534354, 71.37800069124103, 64.82627240838428, 9301.390858479677, 9351.661534186487, 9348.405213217176, 285.27293324703453, 284.81150939246777, 285.0188102788857, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.4103, 6.960173, 5494.684, 795.9168, 6.909073, 5499.273, 827.9517, 6.594148, 5460.878, 789.8629, 6.95933, 5493.732, 797.6151, 4.137329, 3300.102, 826.0226, 3.957808, 3271.602, 99.90194, 99.9844, 99.2873, 99.89505, 100.0, 99.29027
21449.24076, 59.99323894829249, 59.99296890848756, 59.99471055670717, 32.79085520328418, 32.99253776252805, 32.96189505376752, 0.999977068999729, 0.9999681918574095, 0.999978815400925, 9306.619454047132, 9363.969837417819, 9347.82856276535, 232.51088034680288, 65.45456683388306, 60.911884551177536, 9306.990653224131, 9356.482026568627, 9352.68168375122, 285.3732226412912, 284.820032066615, 285.00020288159027, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 784.6788, 6.990869, 5490.333, 792.2202, 6.935782, 5498.12, 826.2628, 6.605928, 5461.829, 791.0085, 6.945356, 5496.244, 794.6204, 4.151939, 3299.194, 820.8535, 4.004503, 3287.593, 99.81161, 99.95801, 99.30459, 99.9272, 99.96918, 99.62262
21451.63332, 60.000771520318025, 60.00325390219665, 60.001066756175, 32.77596196680893, 33.01924557101397, 32.94580603203425, 0.9999732765326241, 0.9999757872069859, 0.9999772897119326, 9304.029093886555, 9363.347622502353, 9351.79815166375, 229.53385375119342, 68.26342523475853, 64.47884407416223, 9316.811537741773, 9359.832501735866, 9354.412421814079, 285.18772633359856, 284.6726389585282, 284.9919887219844, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.4103, 6.960351, 5494.794, 795.9363, 6.909073, 5499.442, 828.2817, 6.589914, 5459.137, 791.5134, 6.943885, 5496.356, 794.5632, 4.151939, 3299.085, 827.8516, 3.957075, 3275.877, 99.89984, 99.98739, 99.25564, 99.93137, 99.97087, 99.28321
21454.016720000003, 60.0008355436993, 60.002488268444424, 60.00229801570937, 32.75673501760243, 32.972692897352815, 32.928569291090525, 0.9999755642152431, 0.9999696219253378, 0.9999767778603483, 9300.022992419634, 9353.107046908402, 9344.05611596601, 231.61781551584045, 72.85311939540313, 62.31148025758921, 9304.703338414334, 9352.453274220832, 9345.906982762192, 285.2998046306739, 284.8462472325945, 285.0606886846517, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 795.6993, 6.911273, 5499.419, 802.1426, 6.856946, 5500.269, 834.5711, 6.512972, 5435.464, 797.7856, 6.893875, 5499.744, 788.2876, 4.181159, 3295.776, 834.1739, 3.911295, 3262.746, 99.99003, 100.0, 98.82523, 99.99394, 99.87694, 98.8697
21456.48716, 60.00628719308153, 60.006472857926724, 60.0009366475863, 32.79321729453381, 33.00297116659227, 32.95227108211206, 0.999977627315781, 0.9999764616076474, 0.9999778726458081, 9303.788621846375, 9351.11378333255, 9351.888282066893, 228.24646348984425, 65.88984404612131, 65.32125088077373, 9306.009919009297, 9350.420328992399, 9353.14622400413, 285.19806640031055, 284.706329024525, 284.9894720441887, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.4103, 6.960173, 5494.516, 795.9168, 6.909073, 5499.272, 828.1458, 6.591755, 5458.801, 791.5134, 6.943885, 5496.355, 794.5632, 4.151939, 3299.309, 827.9113, 3.957442, 3275.913, 99.90194, 99.98537, 99.25358, 99.93233, 99.97259, 99.26573
21458.923400000003, 60.00491453859009, 60.00229170370657, 60.00285783471303, 32.7321362185059, 32.94692933428073, 32.90681873173756, 0.9999763931427785, 0.9999791960100752, 0.9999748315789435, 9287.631326755345, 9339.95961306845, 9332.122872359347, 222.5487735686038, 64.57103959168285, 61.098921128803795, 9295.749998749856, 9343.257073374942, 9330.976036595457, 285.2747060806837, 284.82671149975226, 285.06821661739076, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.4103, 6.960529, 5494.458, 795.9168, 6.909442, 5499.161, 828.3981, 6.590466, 5459.246, 790.8532, 6.949033, 5494.874, 796.1845, 4.142442, 3299.897, 837.2555, 3.887856, 3251.335, 99.90289, 99.98333, 99.25762, 99.91475, 99.99547, 98.56348
21461.35196, 60.00194697623586, 60.001247388323165, 60.00396188244891, 32.7434761316697, 32.99434385607993, 32.92375104310965, 0.9999781572138196, 0.9999771835099477, 0.999975763891262, 9292.903898775166, 9358.401074830896, 9342.543521541495, 228.47897842844213, 64.59585798192165, 59.12399824250224, 9306.747578688599, 9359.8571153116, 9348.193086899173, 285.18087585300276, 284.8206411206455, 284.9853450119265, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 784.2648, 6.998186, 5489.941, 791.6171, 6.938545, 5497.458, 825.9522, 6.617341, 5462.73, 789.9794, 6.952527, 5496.068, 794.773, 4.151208, 3299.415, 834.1938, 3.910929, 3262.455, 99.79446, 99.94493, 99.3556, 99.91372, 99.9775, 98.86103
21463.78956, 60.009064076720314, 60.00652908192049, 60.00729868940031, 32.766248095745034, 32.98183832043704, 32.933345878242, 0.9999795937430417, 0.9999761508500977, 0.9999765931506163, 9301.517392273563, 9353.874805871777, 9351.558485867608, 224.56634015032887, 63.50802557393263, 59.04908148415416, 9299.07460016434, 9360.967121980515, 9349.825386599201, 285.3577544055567, 284.82086374284063, 284.9756311488782, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.3906, 6.959994, 5494.574, 795.8973, 6.909442, 5499.326, 828.3593, 6.589362, 5458.801, 791.5134, 6.944069, 5496.245, 800.8578, 4.120893, 3300.249, 834.154, 3.911112, 3262.395, 99.89994, 99.98846, 99.24945, 99.93233, 100.0, 98.86447
21466.202360000003, 60.00836391901392, 60.008271351916065, 60.010859613573324, 32.7749458700176, 33.00559454299862, 32.93022832392431, 0.9999774307739807, 0.9999725210256689, 0.9999731660194614, 9306.294855305587, 9352.604220274467, 9348.348909438948, 225.36507892286545, 66.05533404506969, 63.26606780320924, 9304.101527776198, 9354.300428982151, 9351.969826357388, 285.2498455632266, 284.65714931230815, 285.0254572741967, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 795.6993, 6.911094, 5499.309, 802.1426, 6.856946, 5500.438, 834.5905, 6.512603, 5435.521, 797.7856, 6.893875, 5500.025, 807.1525, 4.087472, 3299.04, 827.8119, 3.957258, 3275.989, 99.98602, 100.0, 98.82628, 99.99606, 99.96951, 99.27813
21468.704080000003, 60.01435318445394, 60.01206858110629, 60.00998508161291, 32.78612137147405, 33.008889384450335, 32.9740621300723, 0.9999765293252643, 0.9999769745107436, 0.999974812538702, 9306.047268030394, 9359.647764847774, 9351.02021893851, 224.00779871758414, 63.21597119643138, 63.98850975445157, 9306.251572399102, 9361.142803897501, 9356.431382465204, 285.2891253018377, 284.75478884326543, 284.91984856535765, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.4103, 6.960173, 5494.684, 795.9168, 6.909442, 5499.442, 828.2622, 6.591019, 5458.573, 791.5134, 6.943701, 5496.414, 800.8578, 4.120893, 3300.198, 834.1739, 3.912394, 3263.824, 99.90194, 99.98739, 99.25455, 99.92828, 100.0, 98.87539
21471.08072, 60.01119852221953, 60.0136771015455, 60.01264899061362, 32.752390521059574, 32.98740297032563, 32.93489768259327, 0.999976953330665, 0.999975451020425, 0.9999771144923603, 9301.516502422539, 9352.399345720065, 9351.357189126697, 221.12565493997062, 61.15488446400559, 58.75078992431418, 9293.227136723559, 9355.56656463402, 9339.44749168771, 285.1630425383605, 284.7276068281139, 285.0027243835335, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.4103, 6.960173, 5494.626, 795.9168, 6.909073, 5499.384, 828.3399, 6.590098, 5459.024, 791.3775, 6.94885, 5495.16, 799.2174, 4.129293, 3300.161, 825.963, 3.975387, 3281.897, 99.90089, 99.98645, 99.25049, 99.92105, 100.0, 99.4104
21473.74984, 60.009192957780066, 60.01026200895889, 60.010723566775624, 32.78852041415372, 33.01648695631163, 32.985666623683144, 0.9999780640453345, 0.9999745430583038, 0.9999783730881917, 9312.294300688265, 9369.027478669308, 9353.351770733618, 228.2530838281366, 66.71600574505965, 67.43648141949325, 9314.594453496973, 9358.956437302795, 9350.766951748057, 285.13846078227266, 284.8015453901448, 284.94166863955155, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 783.3184, 7.004432, 5488.16, 790.8, 6.92252, 5498.953, 827.9905, 6.593043, 5458.739, 791.5134, 6.944069, 5496.415, 800.8769, 4.120893, 3300.416, 827.8119, 3.958357, 3275.874, 99.77007, 99.97955, 99.24228, 99.93445, 100.0, 99.26752
21476.23096, 60.011030061728555, 60.010567450699234, 60.00681303816626, 32.77910796215983, 33.01852074287093, 32.94373869704409, 0.9999742369964755, 0.9999740986540485, 0.9999717381431498, 9311.650850373555, 9360.36802583417, 9353.636171590337, 219.44548298345308, 68.35177657496251, 66.36068749995229, 9311.981207124569, 9361.944347338684, 9349.526711678382, 285.0693365881826, 284.7211630941608, 284.9194954808594, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.4103, 6.959994, 5494.631, 789.6327, 6.958438, 5494.467, 822.031, 6.662991, 5476.465, 791.5522, 6.943701, 5496.469, 794.5632, 4.152487, 3299.09, 827.9312, 3.956709, 3275.985, 99.89689, 99.89799, 99.57271, 99.93138, 99.97101, 99.2831
21478.60596, 60.00719501357538, 60.005941242040755, 60.007600871601, 32.739568151586184, 33.01810314434625, 32.9641443968983, 0.9999754716037536, 0.9999747916711534, 0.9999710977129419, 9302.278203885031, 9354.9820188433, 9344.818634141171, 220.74635354961765, 67.44207713375074, 71.37871902035704, 9305.654176676555, 9361.261211627116, 9346.50059520392, 285.3491018326271, 284.81291698955175, 284.99439053285397, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 795.7388, 6.910915, 5499.419, 783.2707, 7.004303, 5486.477, 815.6251, 6.729626, 5488.858, 797.7856, 6.893875, 5500.083, 788.4211, 4.180063, 3295.871, 834.1938, 3.910746, 3262.51, 99.98602, 99.75672, 99.79602, 100.0, 99.88036, 98.86255
21480.976680000003, 60.00406730848141, 60.00505394115694, 60.00487525119121, 32.78611744462833, 33.00071780178648, 32.956728256996726, 0.9999730023701388, 0.9999760551221321, 0.9999733271429408, 9297.673773668803, 9352.544041895424, 9343.311141508848, 225.90814620530364, 64.81420241752028, 69.31162261534746, 9299.722598060953, 9353.387898928397, 9345.28484168881, 285.2481762094727, 284.760250992164, 284.9335384172991, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.4103, 6.960351, 5494.626, 789.6132, 6.958438, 5494.525, 821.9534, 6.663175, 5475.789, 791.5328, 6.943885, 5496.303, 794.6204, 4.152122, 3299.193, 828.3089, 3.951032, 3273.698, 99.89984, 99.90304, 99.57677, 99.93139, 99.97919, 99.23032
21483.4742, 60.00162073751945, 60.001933363985536, 60.0021165095764, 32.7383553143733, 32.96437032646446, 32.881296726509746, 0.9999749515448865, 0.9999701734742373, 0.9999754654886508, 9294.946635842225, 9346.406065387313, 9334.027187168467, 226.50926335811164, 69.05413250000606, 65.167564619519, 9298.964751178963, 9348.585441647088, 9335.371866856598, 285.17238598462626, 284.7211823119321, 284.9041022031162, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.3906, 6.960173, 5494.574, 789.6327, 6.958438, 5494.81, 822.1475, 6.652499, 5473.834, 789.8434, 6.959698, 5493.62, 797.6342, 4.134407, 3300.073, 838.3887, 3.879982, 3251.982, 99.89994, 99.89895, 99.52485, 99.88259, 100.0, 98.55535
21485.903520000003, 60.003765532633395, 60.00158609385814, 60.00266530437737, 32.77471901658053, 32.96941957709074, 32.92011092037486, 0.9999786562014916, 0.999973579585707, 0.9999769661084714, 9291.629787156955, 9353.749955610674, 9345.988705853106, 222.51808403361701, 63.686290936272144, 60.68836349359299, 9303.421987550288, 9352.182361543042, 9344.74298351631, 285.15786220983136, 284.72351069233787, 284.99955287697503, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 785.3096, 6.987299, 5491.115, 792.2202, 6.942966, 5495.878, 822.264, 6.660782, 5477.864, 791.3387, 6.944253, 5496.414, 794.5632, 4.152122, 3299.363, 834.1739, 3.910929, 3262.396, 99.82085, 99.93227, 99.58088, 99.93339, 99.97573, 98.8591
21488.24364, 59.997699393455754, 60.00284576137197, 59.99869662514741, 32.75391876548023, 32.98949097978125, 32.95730038219097, 0.9999784777698687, 0.9999739792612217, 0.9999776517669786, 9301.065503428956, 9350.322475916915, 9343.645865584069, 234.26856368151948, 65.06154032763152, 59.41533342964158, 9299.583531271204, 9354.907814386623, 9343.817936336174, 285.22863846513724, 284.82477644077267, 284.9828331194138, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.4103, 6.960173, 5494.574, 795.8973, 6.909442, 5499.216, 822.0504, 6.661703, 5477.362, 785.2412, 6.99077, 5489.292, 800.896, 4.12071, 3300.416, 834.1938, 3.910929, 3262.218, 99.89994, 99.98537, 99.58701, 99.80378, 100.0, 98.85371
21490.614360000003, 59.99988107035083, 59.99972274149983, 60.002027590091, 32.80213449105087, 33.01363272056115, 32.9641325019892, 0.9999808092652417, 0.9999827962720194, 0.9999788256431803, 9303.568041844544, 9358.814394495721, 9354.601734591464, 228.09408712706136, 61.266740065105296, 61.96008974579513, 9308.811137352397, 9358.658865793699, 9353.950362711157, 285.1687879173208, 284.7516683290153, 284.97163003963124, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 795.7388, 6.910915, 5499.251, 802.1426, 6.856946, 5500.328, 815.7028, 6.729442, 5489.086, 778.9108, 7.033978, 5478.991, 807.1716, 4.087289, 3299.15, 828.0505, 3.95616, 3276.155, 99.98698, 100.0, 99.79806, 99.61767, 99.97283, 99.26554
21493.060400000002, 59.994843973015556, 59.995204940148746, 59.99511823530035, 32.77482039633715, 32.98203770719925, 32.94093219852956, 0.9999766079635495, 0.9999750375374873, 0.9999800914045933, 9306.41833500415, 9356.106209153593, 9346.839635003133, 232.08507482194, 63.8653274383787, 62.62603178170161, 9309.267907108288, 9353.218367634685, 9349.886519444579, 285.2496189128259, 284.6566224003114, 284.9627204656219, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.4103, 6.960173, 5494.516, 795.9557, 6.908889, 5499.332, 821.934, 6.662255, 5477.193, 785.2412, 6.990587, 5489.292, 800.8769, 4.120893, 3300.359, 834.1739, 3.911112, 3262.698, 99.89784, 99.98645, 99.58393, 99.80592, 100.0, 98.86825
21495.49824, 59.99661462433346, 59.997176616510195, 59.99509905783805, 32.77192254765065, 33.01536260345778, 32.95242652417353, 0.9999806023061433, 0.9999687627574457, 0.9999774277762482, 9304.876822916334, 9357.186668047434, 9351.463387536824, 230.69581242858203, 70.12406920634749, 60.14887179162224, 9304.164763873789, 9352.18877842673, 9350.812535807738, 285.12876470338944, 284.72143962897286, 284.9688044339971, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.4103, 6.960351, 5494.569, 795.8973, 6.909258, 5499.332, 821.934, 6.662255, 5476.412, 785.2218, 6.99077, 5489.344, 800.896, 4.120893, 3300.359, 827.8715, 3.957075, 3275.748, 99.90089, 99.98645, 99.57484, 99.8039, 100.0, 99.26371
21497.899, 59.996965487152345, 59.99353765307832, 59.99142190455751, 30.983628142455206, 31.335894841769278, 31.58242306616634, 0.9999838728694758, 0.9999786546839102, 0.9999835932104667, 9060.906016734749, 9163.478767459303, 9206.96224063671, 227.35989622085071, 62.66648363566719, 52.07582623327107, 9292.501587917257, 9356.473860956543, 9291.144302897728, 285.18592973486227, 284.67901115449155, 284.9280246649385, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.4301, 6.960173, 5494.626, 795.9557, 6.908889, 5499.326, 821.9146, 6.662623, 5476.125, 785.183, 6.990219, 5489.345, 800.9532, 4.120893, 3300.363, 292.0328, 4.557343, 1222.884, 99.89985, 99.98634, 99.57887, 99.80497, 100.0, 37.05656
21500.33048, 59.995464558702515, 59.994390818962934, 59.9934370112913, 32.74977094071033, 32.699256720593205, 32.167876144442644, 0.9999165423747712, 0.9999927705746574, 0.9999959098079304, 9605.980337610388, 9520.218647461501, 9316.195927754416, 230.48568097371026, 62.651877417030846, 56.64762600853737, 9305.15648181544, 9355.893872363187, 9350.867276480943, 285.1137636906532, 284.54122205978723, 284.93119711827836, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.3118, 6.960708, 5494.685, 795.9363, 6.908337, 5499.278, 822.2446, 6.660414, 5476.413, 785.2606, 6.990219, 5489.346, 334.614, 4.556456, 2031.458, 821.5891, 3.999559, 3286.388, 99.90195, 99.98547, 99.56258, 99.80691, 55.11386, 99.58786
21502.724720000002, 59.99810395070961, 59.9918885776047, 59.99501498509277, 32.769710646572655, 32.998088681413826, 32.943500072278084, 0.9999788787035779, 0.9999723772467685, 0.9999755245814614, 9318.203458860311, 9362.389381573425, 9342.16103615752, 229.78550624184572, 70.98534551664966, 63.42066237358085, 9182.26591698464, 9196.741419691345, 9168.399966726438, 285.2508347337764, 284.7156373658675, 284.954232280404, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.3709, 6.960529, 5494.573, 796.1308, 6.907969, 5499.273, 822.1475, 6.66115, 5476.242, 617.8144, 7.361807, 5429.602, 791.5303, 4.187368, 3289.423, 829.4421, 3.948286, 3275.021, 99.89993, 99.9906, 99.55431, 98.71864, 99.83027, 99.24167
21505.24016, 59.993671509703525, 59.99376131388752, 59.99310478207905, 31.71984527486754, 31.837950521728345, 31.599399688324905, 0.9999706202580915, 0.9999714498342476, 0.9999719454881354, 8813.420016689373, 8808.790313194797, 8803.5160842378, 211.44532795623127, 62.27065863028679, 58.93419163047747, 8585.327279514675, 8591.888501114205, 8558.396296746005, 285.16549921790784, 284.57928234827, 284.88728688663787, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.2723, 6.961421, 5493.683, 790.586, 6.949597, 5499.764, 840.5499, 6.478366, 5455.593, 785.1053, 6.992057, 5489.004, 791.0344, 4.169836, 3298.966, 816.3802, 4.035084, 3293.311, 99.89687, 99.9943, 99.1912, 99.80175, 99.91904, 99.7959
21507.690440000002, 59.99642882818853, 59.99164949938885, 59.992821768091886, 29.5032233274462, 29.562386469693575, 29.31523948726421, 0.999978710833167, 0.9999798322454114, 0.9999808412403112, 8224.071358775394, 8407.638674480122, 8534.581788926844, 202.26815530103204, 53.66563409465573, 56.04552818117145, 8780.387506063036, 8854.659673646578, 8886.15628412902, 285.2716422266742, 284.75048843154343, 285.0371868818882, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.2132, 6.961779, 5494.294, 792.1035, 6.937808, 5497.061, 819.0222, 6.694099, 5482.838, 785.0276, 6.99169, 5488.952, 791.7592, 4.164175, 3299.104, 816.4597, 4.032521, 3292.74, 99.8938, 99.94515, 99.68252, 99.79974, 99.97143, 99.77124
21510.11576, 59.99335718601494, 59.99024936895782, 59.99276877971381, 32.7824360635862, 33.0214650388767, 32.97190976481358, 0.9999790298531503, 0.9999765967188542, 0.9999808404295276, 9302.834375112969, 9361.004722650214, 9352.474338255674, 233.51456255937, 71.29995204400853, 62.36125892230484, 9316.135151635674, 9358.808942404867, 9346.829559082225, 285.18691022361753, 284.737840994042, 284.9850272963813, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 788.9174, 6.964277, 5494.456, 794.9246, 6.917362, 5498.787, 819.1387, 6.692075, 5482.727, 785.0471, 6.99169, 5489.063, 791.8164, 4.165636, 3297.13, 816.4995, 4.032338, 3292.617, 99.89485, 99.97653, 99.67539, 99.79974, 99.976, 99.77487
21512.590880000003, 59.98440207729427, 59.98835492016856, 59.98969069461425, 32.80323776410801, 32.9853299008129, 32.98041201214652, 0.9999801468629907, 0.9999760805789647, 0.9999796102130081, 9303.610021917353, 9357.671411829413, 9351.18934202971, 231.200525955594, 64.45680188778738, 55.37332661503842, 9308.204319484928, 9363.6642538499, 9344.314071494258, 285.05444671656653, 284.6591763188416, 284.95291328453686, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.2132, 6.961779, 5494.242, 794.9246, 6.917362, 5498.841, 819.0804, 6.692811, 5481.999, 785.0859, 6.991874, 5489.063, 791.9118, 4.163445, 3298.938, 816.4001, 4.032704, 3292.617, 99.90095, 99.97752, 99.6713, 99.8007, 99.96642, 99.77671
21515.028560000002, 59.991142354799806, 59.99079306392778, 59.992378977249146, 32.750113158426366, 32.97711263772508, 32.930526530956385, 0.9999778119204057, 0.9999762950258978, 0.9999779965387683, 9300.945374794937, 9353.59322133771, 9349.492847090158, 229.713322618431, 62.969942126758724, 63.627875970417335, 9305.155472406725, 9348.252467511356, 9348.315056080739, 285.257697149499, 284.7352713525941, 285.0013272605909, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 782.8847, 7.007288, 5485.982, 788.6404, 6.965806, 5493.578, 825.4281, 6.621023, 5466.993, 791.3775, 6.945172, 5496.298, 785.598, 4.192847, 3293.97, 810.1971, 4.069877, 3297.594, 99.74172, 99.88183, 99.39342, 99.92926, 99.81587, 99.92378
21517.37164, 59.988000303825736, 59.99141003184984, 59.99257488286337, 32.7670679910476, 33.01480190042725, 32.96498181856264, 0.9999787275437665, 0.9999741875674886, 0.9999813817149512, 9306.295662982504, 9355.80990305679, 9346.424391559889, 231.11994816336278, 64.28009255921825, 58.27574159184587, 9296.289854361541, 9366.650718078214, 9350.219074877761, 285.2106456556041, 284.7792244634778, 284.9651968184694, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.2132, 6.9616, 5494.462, 794.9246, 6.917547, 5498.675, 819.1581, 6.692443, 5482.73, 785.0665, 6.991874, 5489.004, 792.1597, 4.165453, 3298.214, 816.4995, 4.032338, 3292.961, 99.8938, 99.97451, 99.67739, 99.79868, 99.92683, 99.77301
21519.73888, 59.99129577346364, 59.99304662775698, 59.99207161735646, 32.79028645883457, 33.00663660144379, 32.96526353997974, 0.9999755618738345, 0.9999730679454331, 0.9999770800066083, 9305.261290112361, 9362.319119365964, 9343.405552863464, 229.33661127856033, 70.48778314750734, 67.6884473477885, 9313.68022953169, 9354.98853122933, 9349.083338885142, 285.22402027552675, 284.81313311347634, 284.9752194272323, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.2132, 6.961957, 5494.184, 794.9051, 6.917362, 5498.84, 825.564, 6.626176, 5466.26, 791.3581, 6.94554, 5496.186, 791.9118, 4.163627, 3298.283, 817.6725, 4.0219, 3290.084, 99.89894, 99.97953, 99.38515, 99.93223, 99.94657, 99.69813
21522.168560000002, 59.99768446796728, 59.99822486100032, 59.9970996270787, 32.79565739415993, 33.01271927495142, 32.95274399066388, 0.9999782438527149, 0.9999748656882155, 0.9999766578014659, 9308.26270319917, 9351.802787666637, 9347.890686807197, 226.8322078731254, 66.19547924078825, 61.32825285517174, 9299.972123891066, 9353.208217388734, 9347.735213939426, 285.44687875734087, 284.76966323814946, 285.0320151316366, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 795.4825, 6.913057, 5499.196, 800.9752, 6.870208, 5500.427, 830.4946, 6.563592, 5454.138, 794.9505, 6.920167, 5497.9, 794.0863, 4.158696, 3298.535, 816.7778, 4.032338, 3292.901, 99.98398, 100.0, 99.13814, 99.96462, 99.95421, 99.77301
21524.626080000002, 60.00209873206378, 60.00229210475891, 60.00064575574802, 32.7502090554581, 32.99728060078465, 32.93421062445565, 0.9999752952852574, 0.9999728548489905, 0.9999775422098385, 9303.609936969604, 9352.058676065928, 9343.818774359956, 228.6154224107156, 65.4010050450197, 59.88312883851995, 9304.449187718716, 9347.913076004877, 9344.155351831498, 285.29731586409076, 284.8369442895206, 285.0461013048233, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.2132, 6.961779, 5494.294, 794.9246, 6.917362, 5498.899, 825.5057, 6.6236, 5466.88, 791.3581, 6.945172, 5496.186, 798.1301, 4.134589, 3299.999, 822.7819, 3.99315, 3284.463, 99.89686, 99.97752, 99.40972, 99.9303, 100.0, 99.55398
21527.106160000003, 60.003293346981906, 60.00874350419575, 60.00380880398306, 32.76389272589802, 32.98583676003114, 32.9365551021753, 0.9999775603627915, 0.9999696514369167, 0.9999770036942632, 9302.511087774545, 9351.260708652106, 9348.46063013545, 232.38953689719915, 66.26582033244676, 63.60957178460467, 9306.197067962728, 9355.630054494264, 9347.79585521321, 285.21797184416386, 284.71452560029155, 285.1386544345917, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 782.8847, 7.007466, 5485.924, 788.621, 6.965806, 5493.691, 819.1387, 6.692995, 5482.339, 785.0665, 6.991506, 5489.226, 804.4248, 4.102264, 3299.949, 829.2234, 3.947736, 3273.758, 99.74267, 99.8839, 99.68565, 99.80271, 100.0, 99.19789
21529.48272, 60.007427973500846, 60.01033362970289, 60.0129562083696, 32.80303717811605, 32.99318639967048, 32.94864492193707, 0.9999756572580786, 0.999974220949432, 0.9999791784420281, 9299.969487130293, 9367.610338572713, 9349.163356843259, 225.56772095034512, 70.88080590714048, 63.83764849501222, 9299.029856145957, 9361.380914058109, 9347.609327349921, 285.17280642586377, 284.80631393033093, 285.0503716877734, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.1935, 6.961779, 5494.347, 794.9051, 6.917362, 5498.897, 825.6417, 6.622863, 5467.105, 791.3387, 6.945172, 5496.186, 798.1301, 4.134954, 3300.164, 822.8217, 3.992417, 3285.101, 99.89581, 99.97547, 99.40051, 99.93031, 100.0, 99.54019
21531.917360000003, 60.01706558854172, 60.01376324752789, 60.01362176369355, 32.741856566171876, 32.996650062817295, 32.92832337299609, 0.9999759233762685, 0.9999725074898502, 0.9999764150053697, 9295.625945744508, 9351.916014418659, 9347.555430455408, 228.7616548506121, 65.47138819578697, 65.55768326574389, 9307.35854144356, 9359.730731058944, 9343.061510911148, 285.3863652556498, 284.87770453220014, 285.07020434485963, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.2132, 6.961421, 5494.404, 794.9051, 6.917547, 5498.898, 825.4669, 6.622679, 5466.313, 791.3581, 6.945172, 5496.244, 798.1111, 4.134772, 3299.989, 829.5615, 3.943158, 3270.103, 99.8939, 99.97848, 99.38612, 99.93031, 100.0, 99.12518
21534.372760000002, 60.018327570287084, 60.016891381568556, 60.01665554070176, 32.78648919586848, 33.024997346411034, 32.93767360491305, 0.9999778422065482, 0.9999789603337205, 0.9999749015364084, 9317.861456345865, 9355.036971646454, 9344.384794086145, 225.47333959704793, 63.099804749754185, 62.06174143952421, 9302.709623382007, 9352.082609625613, 9349.971177029047, 285.15495126088825, 284.8465172177573, 285.05170380752776, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 795.4825, 6.913057, 5499.139, 801.1309, 6.867261, 5500.447, 831.0964, 6.556597, 5452.505, 795.5719, 6.917041, 5498.475, 795.5932, 4.145547, 3299.88, 830.476, 3.943524, 3273.098, 99.98294, 100.0, 99.11152, 99.97087, 99.99459, 99.16899
21536.74652, 60.01679532826911, 60.01763969123496, 60.0185215790012, 32.74379698757631, 32.968430007380526, 32.93070065986236, 0.9999719935494235, 0.9999709509320512, 0.9999774528222891, 9295.943840092765, 9352.017556424425, 9348.33255235804, 233.25286554492732, 72.75624229672394, 64.89118258367603, 9290.508558083195, 9349.842239874555, 9342.0004564041, 285.1611147781737, 284.7232813118153, 284.9771913888102, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.2132, 6.9616, 5494.294, 794.9051, 6.917547, 5498.953, 825.5057, 6.622863, 5467.612, 791.3581, 6.945356, 5496.245, 798.1111, 4.134954, 3300.112, 835.2872, 3.901773, 3259.066, 99.89485, 99.97652, 99.40974, 99.9303, 100.0, 98.75819
21539.214760000003, 60.014491391583306, 60.01794054638992, 60.01432299714619, 32.72126432755121, 32.95064873297337, 32.888206377716024, 0.9999771617127626, 0.9999711636040453, 0.9999786952035776, 9293.237858336508, 9344.407313012447, 9333.191885518354, 228.01496930926191, 75.6528397795073, 63.61099721236906, 9295.918303704088, 9338.678389144103, 9333.142254901002, 285.2689054176929, 284.7418702566747, 284.9884172143804, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 782.9241, 7.007288, 5486.039, 788.621, 6.965806, 5493.412, 819.0999, 6.692811, 5482.956, 785.0276, 6.992057, 5489.002, 804.4058, 4.102447, 3300.003, 841.689, 3.851964, 3242.115, 99.74373, 99.88078, 99.68045, 99.79867, 99.99868, 98.23053
21541.639440000003, 60.01155649187288, 60.0128218133435, 60.01453990390698, 32.76718373984172, 32.95855145996608, 32.89129160932667, 0.9999773279027222, 0.9999705981711959, 0.9999771301791087, 9297.58993495867, 9338.458194684994, 9344.059338814293, 229.99439125561116, 70.8375766843551, 63.63847975933004, 9298.723310357527, 9348.085439727349, 9339.036122475576, 285.3001808607168, 284.90657700685875, 285.0676290681697, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.1935, 6.9616, 5494.462, 794.9051, 6.917362, 5498.728, 825.3699, 6.624336, 5467.16, 791.3581, 6.945356, 5496.244, 798.1111, 4.134772, 3300.169, 835.3867, 3.901407, 3259.593, 99.89695, 99.9744, 99.39134, 99.93031, 100.0, 98.77417
21544.126160000003, 60.01017408988937, 60.01081395872029, 60.01115139778517, 32.76325059440822, 32.99656164073084, 32.93487072433655, 0.9999779840373609, 0.9999691388886744, 0.9999774511787569, 9297.148258857625, 9346.358873668481, 9341.760532224602, 224.9462471380657, 70.32011145116576, 65.79629800491966, 9303.569656868372, 9341.248399939941, 9345.75961739973, 285.2354111915142, 284.78806279954836, 285.07868872576586, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.1935, 6.961957, 5494.462, 794.9051, 6.916994, 5498.898, 825.5251, 6.622679, 5467.557, 785.0276, 6.992057, 5489.063, 798.1111, 4.135685, 3299.884, 834.1341, 3.915507, 3264.898, 99.8979, 99.97857, 99.39338, 99.79568, 99.99508, 98.90242
21546.523080000003, 60.01371434997918, 60.0112118903182, 60.01445348811861, 32.748997535428, 32.97194415818164, 32.912923942687684, 0.9999738869694619, 0.9999730943432955, 0.9999779232121476, 9307.887891904933, 9354.506485574713, 9342.765975928924, 218.4135234942405, 69.47576982769044, 67.88005492019556, 9316.158450811112, 9346.331293365227, 9354.088499199535, 285.2908248272385, 284.80136916388676, 285.1248275291393, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 795.4628, 6.913057, 5499.249, 800.9363, 6.867629, 5500.428, 831.1352, 6.565248, 5452.678, 781.474, 7.016879, 5485.303, 795.6313, 4.145182, 3299.882, 834.4125, 3.909281, 3259.653, 99.98493, 100.0, 99.11971, 99.70968, 99.98617, 98.80115
21548.92292, 60.01483457757593, 60.012372961955016, 60.01497554697857, 32.755793107675245, 33.00278393458839, 32.954480612018, 0.9999775220790068, 0.9999759268090544, 0.999976842344372, 9300.8771907544, 9360.800457225276, 9350.015289251029, 229.37425992076987, 61.08822063138814, 64.05845699832412, 9318.34285314881, 9361.109948732223, 9349.83587263233, 285.31310761001583, 284.84798088844633, 285.0164642095772, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.1935, 6.961779, 5494.514, 794.8857, 6.917731, 5498.787, 825.4281, 6.623047, 5467.664, 785.0276, 6.991874, 5489.003, 798.092, 4.134954, 3300.276, 829.1439, 3.948469, 3273.994, 99.89885, 99.97653, 99.40153, 99.79662, 100.0, 99.19822
21551.237360000003, 60.011601204983556, 60.01700159674429, 60.013788266545916, 32.78145127136928, 33.00551757452674, 32.95380376663437, 0.9999782358983329, 0.9999743950154438, 0.99997641667408, 9305.955707188765, 9357.202836053682, 9353.425563542105, 230.00619482206048, 72.41310365893878, 57.5328214173619, 9306.894062801508, 9358.52539087837, 9354.99604512137, 285.3030029086694, 284.759555051812, 285.0941722531815, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 784.4028, 7.000685, 5486.652, 788.7183, 6.965806, 5493.461, 819.1775, 6.692995, 5482.226, 791.3387, 6.94554, 5496.016, 804.4248, 4.102447, 3300.116, 822.8018, 3.992417, 3284.867, 99.75591, 99.88595, 99.67543, 99.93126, 99.99868, 99.54005
21553.63232, 60.01627116664738, 60.01404952697467, 60.01581641419247, 32.7290060902721, 32.9902461061349, 32.922081472784086, 0.9999802374892058, 0.9999710683123785, 0.9999769394126121, 9303.417632641069, 9356.36485549835, 9344.451828720139, 228.05067116820874, 72.46499926263004, 63.74052347008592, 9298.235786333922, 9346.08405521119, 9350.091137622798, 285.23824882541095, 284.82501457902055, 285.13372137669717, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.2132, 6.9616, 5494.346, 794.8857, 6.917547, 5498.84, 825.5446, 6.622127, 5466.653, 785.0471, 6.991874, 5489.121, 798.1301, 4.134954, 3300.055, 829.2234, 3.948102, 3273.647, 99.89485, 99.9775, 99.40556, 99.79665, 100.0, 99.20339
21556.0574, 60.01013472074424, 60.01002558972651, 60.009858191920706, 32.76492237939457, 32.99137945854521, 32.912628095714766, 0.9999784282176347, 0.9999677779044341, 0.9999787857669503, 9309.063207271778, 9346.126764013678, 9353.183105045144, 232.53176003475966, 71.94712326485296, 65.98072340063754, 9313.122193541165, 9360.655649334465, 9355.856428566336, 285.2628771945289, 284.75294038126896, 285.1424878203965, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.1935, 6.961779, 5494.236, 794.9051, 6.917731, 5498.956, 825.6028, 6.623415, 5468.177, 791.3387, 6.945356, 5496.244, 798.092, 4.134954, 3300.167, 822.7621, 3.9926, 3284.813, 99.8938, 99.97846, 99.40051, 99.92923, 100.0, 99.53838
21558.411640000002, 60.01533713735177, 60.01510691152348, 60.0166541470132, 32.75858553250186, 33.002251070768985, 32.93101517284891, 0.9999699858023865, 0.9999718743551194, 0.9999748758796645, 9307.742789084003, 9363.868651346365, 9351.670396551926, 226.71238777306507, 70.86653594446943, 66.09838467193549, 9315.82818922186, 9354.898330504093, 9349.080400761857, 285.4234203059351, 284.912748658706, 285.1856860793473, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 800.0, 795.4825, 6.9127, 5499.306, 801.1309, 6.865787, 5500.407, 831.8729, 6.547577, 5446.437, 797.6108, 6.895345, 5499.571, 792.8464, 4.158514, 3299.089, 818.8256, 4.018054, 3288.955, 99.98199, 100.0, 99.02574, 99.99488, 99.94406, 99.67716
