TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
21574.878760000003, 60.01211836647606, 60.00907876465235, 60.00498787057951, 35.16019679803442, 35.4116531388126, 35.35221058161901, 0.9999730706422887, 0.9999658475649308, 0.9999742189663458, 9994.860674623582, 10047.13122696595, 10034.062749405428, 254.03530489646118, 86.73624121304647, 72.13748405052411, 9994.883112273115, 10051.419508359113, 10035.769117268572, 285.447582092709, 284.9059233492566, 285.13625243416845, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 795.4628, 6.913057, 5499.306, 801.1309, 6.865972, 5500.411, 819.1581, 6.688025, 5481.278, 776.9883, 4.230797, 3284.082, 800.6671, 6.864119, 5500.801, 839.2833, 6.453002, 5414.292, 99.98198, 100.0, 99.65821, 99.53077, 100.0, 98.45599
21577.216080000002, 60.0075059370747, 60.010507427698926, 60.00948838310753, 35.21637214257272, 35.437771731803196, 35.43496483578831, 0.99996927311579, 0.9999652042858233, 0.9999719029376243, 10011.531045274693, 10065.016525065877, 10054.76609872592, 250.49301522810174, 86.00014659873898, 70.8942915627149, 10018.937925640284, 10064.754198416349, 10056.411161853792, 285.4378237704718, 284.93665789366577, 285.18732209109163, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 801.0815, 6.870939, 5500.524, 805.1776, 6.829869, 5499.768, 821.4875, 6.667041, 5478.759, 776.9301, 4.226936, 3286.495, 799.0076, 6.886217, 5500.237, 835.486, 6.501529, 5431.827, 100.0, 99.99467, 99.61241, 99.56541, 100.0, 98.76228
21579.58248, 60.00685768687132, 60.01172379603532, 60.01264426503569, 35.22052247821819, 35.47102846481956, 35.38846452857437, 0.9999725380731059, 0.9999689285298242, 0.9999717316281367, 10000.905425459914, 10063.048588760066, 10045.746057111204, 255.3684060647147, 78.91602140926761, 76.89282065683392, 10017.36415203007, 10063.404799491122, 10058.192088839174, 285.4705675690515, 284.9720865182524, 285.2261356113485, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 795.4431, 6.913057, 5499.086, 801.1309, 6.865972, 5500.523, 819.0999, 6.693363, 5482.336, 778.2117, 4.223074, 3286.581, 798.5498, 6.88786, 5500.232, 835.486, 6.501163, 5431.833, 99.98493, 100.0, 99.68767, 99.59563, 100.0, 98.76128
21581.93096, 60.01430056887725, 60.011231666240015, 60.011333929206664, 35.21633542213229, 35.5193017117123, 35.4574515280086, 0.9999752004702199, 0.9999732718176524, 0.9999749434378198, 10024.512291892088, 10078.040722959031, 10069.884360488733, 251.37339794663967, 74.74796380424687, 76.5311292293934, 10012.759293982714, 10082.812861324612, 10062.73345063325, 285.5051015875754, 284.961683106836, 285.2200334841272, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.2132, 6.961957, 5494.404, 794.8662, 6.918099, 5498.778, 812.8492, 6.757605, 5493.086, 784.4839, 4.197334, 3293.223, 792.3124, 6.9379, 5496.827, 829.2433, 6.578439, 5455.21, 99.89389, 99.97638, 99.87289, 99.80136, 99.94091, 99.18937
21584.237480000003, 60.01796410221815, 60.01270820113344, 60.01526389182987, 35.231923805749865, 35.45929075711239, 35.37908772121613, 0.999973132776978, 0.9999685366512852, 0.9999730810780705, 10014.15953298573, 10066.367238217495, 10060.441526455652, 254.4818524282109, 81.64062809828738, 74.0697542565348, 10016.487188964564, 10068.541487813714, 10058.4860136812, 285.4529063020211, 285.0102078968804, 285.1768741120371, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 795.4628, 6.913057, 5499.249, 801.1309, 6.865787, 5500.464, 819.1969, 6.693179, 5482.446, 778.1923, 4.223258, 3286.523, 798.5498, 6.887495, 5500.175, 835.486, 6.500979, 5431.888, 99.98493, 100.0, 99.67943, 99.60226, 100.0, 98.75707
21586.61528, 60.01753806573135, 60.01960685960456, 60.0177851674927, 35.23810826853142, 35.507761708150866, 35.43355406982989, 0.9999719518171447, 0.999965153998952, 0.9999699965302609, 10029.694824823457, 10072.813036136158, 10070.223538942204, 250.87692554125715, 85.90189852935964, 73.54239967349577, 10028.049707224616, 10075.836191440689, 10062.107111874619, 285.3667716545634, 284.8419613345219, 285.0827155293767, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.1738, 6.961957, 5494.184, 794.8662, 6.918099, 5498.726, 819.1581, 6.692995, 5482.788, 784.4257, 4.197701, 3293.722, 798.5307, 6.887495, 5500.015, 829.303, 6.579172, 5455.953, 99.89284, 99.97948, 99.68873, 99.80835, 99.99982, 99.19775
21588.978600000002, 60.01910030294478, 60.018886359179206, 60.01778031396673, 35.24487827921139, 35.519422908530885, 35.44577730513923, 0.9999744589280735, 0.9999684414771778, 0.9999699660115458, 10022.41913608154, 10074.825458779422, 10064.324209336535, 258.98012057550886, 86.26070168431988, 70.4039168902209, 10029.49499853044, 10066.825461419465, 10065.54571168847, 285.50944735066406, 284.9163318091678, 285.1167929160966, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 782.8453, 7.007466, 5485.814, 788.621, 6.96599, 5493.46, 825.4281, 6.623231, 5466.712, 790.8143, 4.171409, 3297.113, 803.7381, 6.848231, 5500.297, 826.0425, 6.610669, 5462.195, 99.74267, 99.87969, 99.40774, 99.9111, 99.99726, 99.35301
21591.431200000003, 60.02126148393774, 60.02356376359973, 60.0243734520053, 35.245903798660784, 35.52650178401292, 35.429518119886595, 0.9999740100282831, 0.9999689192627749, 0.9999731370454543, 10022.241034644072, 10071.200853586284, 10063.832044191608, 252.59244493484402, 81.89829335524996, 77.93350099789313, 10023.396607919807, 10078.47101204002, 10061.921036139045, 285.43619628601834, 284.907885095813, 285.12711300332455, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.1738, 6.962136, 5494.352, 794.8662, 6.917731, 5498.672, 819.1193, 6.692995, 5482.389, 784.6198, 4.198069, 3292.887, 798.5498, 6.887312, 5500.067, 822.1656, 6.660477, 5475.603, 99.8959, 99.97756, 99.67952, 99.78306, 100.0, 99.556
21593.837320000002, 60.02083657394189, 60.02092825002407, 60.02118865477262, 35.28990242456561, 35.54238324134293, 35.47061036551869, 0.9999703575648677, 0.9999685561145393, 0.9999727828078296, 10019.01338337221, 10079.766324207527, 10068.636598484341, 255.79766443417066, 76.97809999333867, 71.45383307295083, 10019.48320197289, 10079.293786777163, 10071.671466442791, 285.4931530473812, 284.9149664963587, 285.08298963105835, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 792.9196, 6.933402, 5498.415, 799.6912, 6.872787, 5500.464, 812.9269, 6.757421, 5492.917, 778.2894, 4.222891, 3286.644, 792.3314, 6.937352, 5496.994, 816.579, 6.719442, 5487.354, 99.96569, 100.0, 99.87078, 99.60565, 99.94208, 99.77396
21596.26376, 60.021008022732644, 60.020763681997025, 60.017997300930624, 35.2568454024449, 35.49943897923069, 35.407857518874295, 0.9999714404922797, 0.9999671269674295, 0.9999722996145441, 10012.137457144821, 10071.03737998952, 10063.164762223802, 256.2914098958313, 75.5936517780101, 73.14732353997647, 10013.078249521917, 10074.23935970322, 10069.681094007628, 285.50465144762524, 284.9402858014741, 285.1866703309801, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.1738, 6.962136, 5494.179, 794.8857, 6.917547, 5498.668, 819.1581, 6.693363, 5483.014, 784.5616, 4.197517, 3292.962, 798.5498, 6.887678, 5500.234, 822.9211, 6.650589, 5473.997, 99.89685, 99.97854, 99.68146, 99.76444, 100.0, 99.52582
21598.699800000002, 60.018285830968104, 60.01536253060644, 60.02120539861848, 35.238189984486624, 35.4982268579425, 35.42286828740853, 0.9999725653501905, 0.9999685334266114, 0.9999721241042916, 10012.146485566966, 10071.346859369629, 10056.45958997544, 255.48541073638648, 80.2336989704936, 75.32750582300923, 10024.208513573287, 10060.755211114805, 10057.452194576173, 285.48638042258983, 285.00418885816794, 285.23416917553686, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 795.4628, 6.913236, 5499.081, 801.1309, 6.865419, 5500.353, 819.1193, 6.693179, 5482.558, 784.6004, 4.197517, 3293.139, 798.5688, 6.887678, 5500.234, 822.8813, 6.65242, 5473.995, 99.98189, 100.0, 99.68147, 99.77954, 100.0, 99.52792
21601.1686, 60.01078086202839, 60.013479747119305, 60.01264990081978, 35.28194891619163, 35.50093076448669, 35.466591610228654, 0.9999714757935286, 0.9999697289331988, 0.9999715529368275, 10019.117677315591, 10079.426269956746, 10068.570105631192, 249.16081501594408, 82.9204370133316, 72.819441538717, 10019.384909362534, 10078.470639465086, 10071.130475377056, 285.36281618333624, 284.91703956712, 285.15198753202054, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 801.7518, 6.860766, 5500.683, 807.5123, 6.808686, 5498.341, 825.4281, 6.624336, 5467.953, 790.7367, 4.171777, 3296.625, 803.4711, 6.849144, 5500.336, 826.7383, 6.608288, 5464.669, 100.0, 99.96843, 99.39023, 99.89634, 100.0, 99.35623
21603.679920000002, 60.0104986278025, 60.00903917358319, 60.005293429580654, 35.25576702078562, 35.48988973932962, 35.411848807874016, 0.9999683272554682, 0.9999663534435203, 0.9999746798824712, 10016.751211582607, 10061.988758806083, 10068.259408142258, 252.33649652638587, 81.68378191048532, 76.0734521239765, 10007.9743648214, 10072.389680887503, 10066.64458514909, 285.44744009272284, 284.87138250246005, 285.1363173031955, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 795.4628, 6.913057, 5499.249, 801.1309, 6.865603, 5500.294, 823.1957, 6.640166, 5469.349, 784.5033, 4.19715, 3293.222, 798.5688, 6.887312, 5500.12, 822.9808, 6.652786, 5474.285, 99.98493, 100.0, 99.45655, 99.80285, 100.0, 99.52154
21606.04404, 60.004347271497984, 60.003366484554896, 60.006827285963894, 35.22802158704475, 35.501226212482074, 35.45199563050476, 0.9999694780168388, 0.999970969115866, 0.9999726570246126, 10006.318840853417, 10067.415711274603, 10064.592221555307, 253.0835417453809, 84.07236544343357, 77.95007613630378, 10027.267390878902, 10070.154386237678, 10064.314375643271, 285.415531979461, 284.87598105006833, 285.1303545588284, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 791.6183, 6.943218, 5495.687, 796.2864, 6.911284, 5498.729, 831.6399, 6.549786, 5446.489, 778.2894, 4.223074, 3287.09, 792.2933, 6.938083, 5496.941, 816.579, 6.720541, 5487.295, 99.92826, 99.97668, 99.03995, 99.60738, 99.94099, 99.77486
21608.421000000002, 60.00345749790848, 60.003378318778815, 60.00480597046688, 35.24677943896866, 35.50990682349036, 35.42202353099279, 0.999970345894499, 0.9999689226103882, 0.9999726720244401, 10018.67952573263, 10065.177031291014, 10058.961341132412, 253.12036588830597, 80.93240942973557, 77.24848444633562, 10015.850105514723, 10067.330956374513, 10068.144070829554, 285.3083617797104, 284.84752154926787, 285.0458902756968, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 795.4628, 6.913057, 5499.306, 801.1309, 6.865787, 5500.353, 825.1757, 6.625808, 5468.565, 784.7557, 4.19715, 3293.829, 798.588, 6.887312, 5500.178, 822.7819, 6.651505, 5474.458, 99.98598, 100.0, 99.41372, 99.77958, 100.0, 99.52267
21610.789200000003, 60.00217458516862, 59.99963490802786, 60.00108275709996, 35.24901899661929, 35.513978721729295, 35.422745611814626, 0.9999768977334019, 0.999967868995732, 0.9999715869717825, 10011.15238695364, 10076.925045222455, 10068.777561799618, 253.65075615754085, 83.2662705303128, 78.49919796566564, 10024.54502798898, 10074.539802253386, 10065.543269762738, 285.45917463607844, 284.8844216292273, 285.10003286888013, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.1935, 6.961779, 5494.236, 794.8662, 6.917547, 5498.726, 825.4281, 6.623231, 5467.273, 784.4839, 4.196599, 3293.165, 798.5498, 6.887312, 5500.074, 816.6188, 6.719259, 5487.124, 99.89485, 99.97447, 99.40967, 99.81309, 99.99994, 99.77078
21613.16944, 59.998149030714615, 60.00242450585307, 59.99930446969615, 35.24406676153876, 35.50739512025127, 35.45982311310557, 0.9999721090864025, 0.9999708602447905, 0.9999700864552907, 10018.049571136251, 10059.958469166992, 10069.521456566581, 247.76928129355747, 78.23891682454769, 75.23579860665905, 10022.902420881972, 10067.09965255446, 10063.384448802291, 285.5361653168203, 284.7076938807503, 285.22154792524225, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 782.8256, 7.007466, 5485.876, 788.6015, 6.96599, 5493.354, 819.0028, 6.693179, 5482.504, 790.8143, 4.17049, 3297.302, 804.8826, 6.832707, 5499.54, 811.1713, 6.773829, 5493.706, 99.74371, 99.88076, 99.68662, 99.91682, 99.98854, 99.89968
21615.47104, 59.99992177174984, 60.00094966620887, 60.00081010984268, 35.26626812672118, 35.50979062666941, 35.45804195627767, 0.9999697256108684, 0.9999697086645054, 0.999969986765372, 10024.404980657362, 10071.27169762352, 10073.559836751247, 252.37690844218014, 83.20963429764743, 71.91501360243319, 10019.322358902318, 10078.850635189714, 10069.998268641257, 285.41491915778107, 284.84257109497986, 285.2398771133046, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.1935, 6.961957, 5494.294, 794.8662, 6.917731, 5498.726, 824.9816, 6.628938, 5469.737, 784.7363, 4.199172, 3293.205, 798.5688, 6.887312, 5500.234, 816.5989, 6.719442, 5487.18, 99.89485, 99.9765, 99.44837, 99.81387, 100.0, 99.7707
21617.927000000003, 59.998385116817936, 59.99672290521167, 59.99866060606937, 35.25132152243701, 35.52493183312245, 35.4653917384361, 0.9999720373115412, 0.9999652906858364, 0.9999727885996188, 10017.989809319046, 10065.314229703403, 10069.453777288594, 252.00802370285146, 75.13618180203821, 76.46686886746784, 10026.882043743595, 10071.633923787385, 10070.22689088448, 285.4426056363699, 284.89174639032836, 285.17420536732146, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.9032, 6.952141, 5496.188, 797.2787, 6.898206, 5500.201, 815.5863, 6.733675, 5490.696, 779.2021, 4.219398, 3287.131, 792.6557, 6.936804, 5496.945, 822.8813, 6.651871, 5474.224, 99.92015, 99.99773, 99.80724, 99.61753, 99.94306, 99.52163
21620.29752, 60.001050468907344, 59.999330428408136, 60.001363276332995, 35.25943239018964, 35.53608467844978, 35.46243194203188, 0.9999723792104014, 0.9999680844894263, 0.9999705515573032, 10019.593147124633, 10073.867224108015, 10075.885367195453, 254.6839492416948, 75.77005791801685, 74.38855943458088, 10019.104232294905, 10072.190099864352, 10074.963113902382, 285.4242448863432, 284.8915762202586, 285.1450630230167, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 791.0269, 6.951427, 5495.073, 795.2553, 6.914599, 5498.727, 819.1387, 6.693363, 5482.501, 784.6198, 4.198069, 3292.938, 798.588, 6.887495, 5500.07, 816.5989, 6.720357, 5487.294, 99.90901, 99.97661, 99.68044, 99.80822, 100.0, 99.76759
21622.726400000003, 60.00422787324195, 60.003261825062744, 60.003123357085265, 35.26167973015129, 35.49883893216831, 35.46737814394952, 0.9999720495510674, 0.9999680058625985, 0.999971250804906, 10017.831651365077, 10071.573293829779, 10069.893173001494, 254.92063860516282, 81.73823453679552, 71.68923290803764, 10018.64317159708, 10079.969685921113, 10067.730631897262, 285.5801146316325, 284.9209662073326, 285.2000487085437, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 795.4825, 6.913236, 5499.196, 801.1309, 6.865787, 5500.294, 819.1193, 6.693363, 5483.007, 784.4839, 4.198253, 3292.986, 798.5688, 6.887495, 5500.177, 822.8018, 6.653336, 5474.281, 99.98397, 100.0, 99.68044, 99.78605, 100.0, 99.5227
21625.19324, 60.001636138110925, 60.000057884304205, 60.0006580365918, 35.27340786954833, 35.51705019298654, 35.451476425599544, 0.9999739719342651, 0.9999681027545541, 0.9999714367693756, 10022.515788847682, 10073.75037931135, 10070.340282189265, 254.4743486983707, 82.28589438829249, 73.01352118837804, 10019.796828227183, 10079.766304257038, 10066.978962962548, 285.5456732478078, 284.9184000500501, 285.21481780284756, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 801.7321, 6.860766, 5500.463, 807.5317, 6.808686, 5498.112, 825.4669, 6.622863, 5466.992, 791.1251, 4.168835, 3298.05, 804.8826, 6.832525, 5499.447, 829.1439, 6.579905, 5456.296, 100.0, 99.96427, 99.40466, 99.93437, 99.98854, 99.19874
21627.58548, 60.0000995208546, 60.006152527212045, 60.00599117429216, 35.21750640482302, 35.467799249585724, 35.40365506451837, 0.9999711471797189, 0.9999675426806965, 0.9999747101365236, 10013.379515265755, 10066.488171810943, 10062.393215211223, 250.60449299786978, 78.68668713576244, 79.6425465086052, 10013.9284880886, 10071.756954408294, 10066.554856776098, 285.66699398356604, 285.09734734846916, 285.33440165527685, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 795.4825, 6.913057, 5499.138, 801.1309, 6.865603, 5500.353, 819.0416, 6.693915, 5482.449, 784.581, 4.198437, 3292.994, 798.588, 6.887312, 5500.177, 822.8615, 6.652603, 5473.939, 99.98293, 100.0, 99.6795, 99.82027, 100.0, 99.53307
21629.986200000003, 60.00839528233088, 60.00487220047003, 60.004166633623775, 35.229952354360194, 35.47118090184978, 35.4059807103464, 0.9999732556019935, 0.9999660002862654, 0.999973708027136, 10008.218370724524, 10069.84204827357, 10063.343868714548, 250.71224553524735, 78.23264212321101, 73.41350600607541, 10017.563457963988, 10069.297822795628, 10065.64560687449, 285.6463619482601, 285.0881099023859, 285.30152515140105, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 795.4628, 6.913236, 5498.972, 800.3915, 6.87205, 5500.238, 827.5634, 6.592307, 5458.125, 781.008, 4.212227, 3288.618, 794.0672, 6.92749, 5497.301, 816.7181, 6.719625, 5487.236, 99.97991, 100.0, 99.23725, 99.68149, 99.94952, 99.77494
21632.35396, 60.00549334555331, 60.006077617975265, 60.00733187956099, 35.21870475935802, 35.47338878812824, 35.396834967054176, 0.999974894540296, 0.9999701725138843, 0.9999753333276832, 10009.951438916754, 10068.676229201501, 10061.784163546312, 247.4060605045629, 74.43005388305664, 74.4373227534561, 10015.840527543302, 10064.256832012656, 10054.569637505581, 285.62976652045495, 285.0896418036196, 285.2612141854643, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 791.9141, 6.936258, 5497.75, 799.3021, 6.88126, 5500.328, 826.6705, 6.683424, 5474.896, 784.5228, 4.198805, 3293.999, 798.588, 6.88713, 5500.178, 822.8615, 6.652786, 5474.459, 99.9496, 100.0, 99.65208, 99.79144, 100.0, 99.53423
21634.803320000003, 60.01073369331168, 60.00768631388676, 60.006849236012506, 35.19664927038675, 35.45322884821404, 35.43044206652703, 0.9999734701776822, 0.999968022249275, 0.9999731612200966, 10016.122000484263, 10071.084867534732, 10058.030483463865, 249.88586857952987, 80.93376814104522, 75.67358016037224, 10013.189052315303, 10068.405439662043, 10063.227010375938, 285.6301739180253, 285.13888370672674, 285.2830410442611, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 795.4628, 6.913057, 5499.196, 794.8662, 6.917547, 5499.007, 825.2728, 6.623415, 5467.841, 784.581, 4.197334, 3293.112, 798.5688, 6.887312, 5500.126, 822.8813, 6.65242, 5474.226, 99.98293, 99.97652, 99.41389, 99.80961, 100.0, 99.53209
21637.1656, 60.00809589498356, 60.01220990722658, 60.00973007781847, 35.273979589979625, 35.49652275948314, 35.440459668352645, 0.9999761337218547, 0.9999800825055633, 0.999976527445303, 10022.015818514317, 10071.924130570642, 10072.450125052545, 245.61211027031652, 65.24253773694909, 71.12419055584814, 10020.520154729935, 10076.474698016615, 10066.2035876883, 285.6725089713944, 285.22269555584546, 285.33303791677776, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 801.7321, 6.860944, 5500.683, 788.6015, 6.965806, 5493.464, 819.1581, 6.692259, 5483.063, 790.8726, 4.16957, 3297.84, 804.8635, 6.83289, 5499.555, 829.1439, 6.578805, 5455.26, 100.0, 99.87976, 99.68052, 99.91018, 99.9905, 99.19351
21639.64784, 60.01222000121788, 60.01529793167834, 60.011235465144004, 35.219659939301906, 35.45796719885773, 35.39230421168802, 0.9999743436468425, 0.9999649616282187, 0.9999769488691751, 10017.290832133807, 10080.516368693134, 10070.55543663209, 256.13881433432016, 82.63061565512453, 71.66735206025714, 10029.000827448956, 10071.28084937697, 10065.698176510225, 285.72198689436004, 285.2368863574318, 285.381474149555, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 795.4431, 6.913414, 5499.306, 794.8662, 6.917547, 5498.785, 825.3311, 6.624888, 5467.608, 784.0955, 4.19623, 3292.995, 798.5688, 6.887312, 5500.234, 822.941, 6.653885, 5473.945, 99.98597, 99.97545, 99.39447, 99.78697, 100.0, 99.52487
21642.021760000003, 60.009753190485796, 60.00903042551459, 60.00929099942249, 35.26298118460007, 35.475409044925286, 35.44947820994107, 0.9999705695151806, 0.9999700147651238, 0.9999718242603508, 10016.950388320234, 10074.237682223476, 10072.682006042578, 252.57922324056062, 78.19163001965103, 76.70297385648792, 10028.561156621146, 10074.826533861587, 10071.49157103073, 285.7135006629853, 285.1831918023596, 285.3834674897343, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 795.4431, 6.913057, 5499.144, 794.8662, 6.917731, 5499.028, 818.2263, 6.702383, 5485.46, 782.3867, 4.207998, 3290.06, 795.0973, 6.915985, 5498.587, 818.3882, 6.707356, 5485.933, 99.98397, 99.97748, 99.73424, 99.69971, 99.9729, 99.73242
21644.446480000002, 60.010089802601314, 60.009813243456406, 60.00938363328711, 35.23015158307788, 35.486258056506784, 35.433834394719206, 0.9999717453244807, 0.9999689215407797, 0.9999737885938438, 10019.891205494412, 10075.754834553774, 10067.953111791378, 252.09665349175157, 80.6859764324098, 78.17184199764279, 10026.378152307949, 10080.804169365962, 10066.22180452881, 285.7062136426023, 285.1172707616745, 285.3274010802151, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 790.9283, 6.944289, 5496.911, 797.7067, 6.898206, 5499.472, 817.8963, 6.706248, 5483.73, 784.2703, 4.197886, 3292.899, 798.5688, 6.887312, 5500.125, 822.9808, 6.652237, 5474.116, 99.94244, 99.99642, 99.70278, 99.78342, 100.0, 99.52799
21646.87556, 60.00878886792189, 60.00966620986292, 60.009274741132515, 35.23042419533133, 35.4983003342302, 35.42062518902147, 0.9999742167618498, 0.9999658413999141, 0.9999729576142846, 10024.284382854674, 10073.6199330412, 10069.305284809738, 248.96737444760856, 80.63367333008819, 68.3769262979772, 10018.827159217033, 10074.90404591847, 10065.172028125044, 285.6955158325029, 285.1436115380027, 285.35846357519085, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.2132, 6.961957, 5494.126, 794.8662, 6.917731, 5498.727, 819.2357, 6.693547, 5482.564, 778.2311, 4.223258, 3286.581, 798.5498, 6.887495, 5500.126, 816.4796, 6.720724, 5487.181, 99.89379, 99.97545, 99.68356, 99.60722, 100.0, 99.77173
21649.265760000002, 60.006823607839365, 60.01165915466973, 60.009583097907175, 35.19830655488781, 35.43876796710772, 35.400265476400214, 0.9999711884326727, 0.9999686847955059, 0.9999724861055669, 10014.654096395774, 10056.395163014075, 10061.386729442422, 255.1678296439377, 86.90256620626087, 75.123793729863, 10012.590865386512, 10073.048171897404, 10064.123082381433, 285.7223155059858, 285.0900583526831, 285.26368120234014, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 782.8256, 7.007645, 5485.866, 788.6015, 6.96599, 5493.518, 825.4281, 6.622127, 5467.387, 772.056, 4.24569, 3278.644, 804.8635, 6.832342, 5499.67, 810.2767, 6.782252, 5495.964, 99.73971, 99.88074, 99.38823, 99.35146, 99.99058, 99.92522
21651.70416, 60.012705308872754, 60.008233492451524, 60.01154663313781, 35.2062761798655, 35.46338691212892, 35.396797814991864, 0.9999734648155196, 0.9999671038401876, 0.9999746031617109, 10017.253187181292, 10066.851095485727, 10058.347119938959, 254.94264842799248, 80.25968973106774, 71.99581899272516, 10015.934166100544, 10072.500791143786, 10064.668617337225, 285.76721859415176, 285.1943375409219, 285.37176747941277, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.1738, 6.962314, 5494.241, 794.8857, 6.917731, 5498.726, 819.1387, 6.693363, 5482.508, 778.2505, 4.222707, 3287.085, 798.5498, 6.887495, 5500.285, 816.5989, 6.719991, 5487.641, 99.89684, 99.97852, 99.68868, 99.59538, 100.0, 99.76974
21654.11216, 60.00903031803614, 60.012723552019565, 60.01007005401474, 35.20164571846477, 35.46969584483153, 35.399130640692476, 0.9999738293204935, 0.9999692749033832, 0.9999725490728278, 10018.989004459207, 10064.538436793307, 10058.195459577704, 252.45156081821528, 78.88917971610408, 73.42723179338554, 10022.114878004812, 10065.276004427573, 10067.003607415421, 285.57542425753786, 285.0948498148655, 285.3632938926562, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.1541, 6.961957, 5494.404, 794.8662, 6.917731, 5498.731, 825.4863, 6.623047, 5465.992, 779.2409, 4.219398, 3289.04, 796.7186, 6.907767, 5499.07, 820.1179, 6.682635, 5478.286, 99.89685, 99.97756, 99.38028, 99.65322, 99.98169, 99.62569
21656.49448, 60.012708086724594, 60.01165004760799, 60.010596598600564, 35.201202300388275, 35.499710354664366, 35.40338609058136, 0.9999698773609232, 0.9999683812531504, 0.999974699845933, 10006.05000295468, 10070.380030653401, 10055.659521613998, 245.6073691664892, 83.21432632289725, 80.63296574362721, 10007.392480165532, 10065.192577172344, 10059.838531239371, 285.5934940883376, 285.1064888122416, 285.3881374097209, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 794.6545, 6.9243, 5498.139, 798.6795, 6.886417, 5499.971, 828.9222, 6.589546, 5460.426, 779.4739, 4.218662, 3287.867, 798.3018, 6.888226, 5500.175, 816.6387, 6.719259, 5487.406, 99.9678, 99.99807, 99.24549, 99.63094, 100.0, 99.76962
21658.92708, 60.00692802530962, 60.00459590192457, 60.00989084443882, 35.19293626507333, 35.464996472750556, 35.40132418802447, 0.9999724737207888, 0.9999701899928247, 0.9999714165507201, 10017.99200479511, 10067.438145532089, 10063.244553341767, 250.79523948226097, 76.34915607438234, 76.3104776915352, 10017.15292443432, 10066.140204133895, 10061.468178148083, 285.6598539560125, 285.0980405826465, 285.3247841303681, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.1738, 6.961957, 5494.514, 800.8585, 6.86634, 5500.521, 825.4087, 6.623968, 5467.276, 784.3286, 4.19715, 3294.106, 798.588, 6.88713, 5500.126, 822.9012, 6.652969, 5474.457, 99.89379, 100.0, 99.40362, 99.80447, 100.0, 99.53103
21661.308200000003, 60.00111917537575, 60.00519708987018, 60.00238950488026, 35.222438439187236, 35.46161639269027, 35.413475114115485, 0.9999724640041461, 0.9999718061720667, 0.9999729155295204, 10015.85379992114, 10069.658848927891, 10068.763811553039, 252.9878632173859, 72.99968082435839, 72.98622349656944, 10027.858973128186, 10071.38585531915, 10065.20708390497, 285.59203561589055, 285.1039011940901, 285.3626230841743, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 782.8453, 7.007645, 5486.039, 807.5317, 6.808686, 5498.341, 819.061, 6.693915, 5482.729, 790.9308, 4.16957, 3298.032, 804.8826, 6.832707, 5499.721, 829.2632, 6.580454, 5456.235, 99.74371, 99.96843, 99.68661, 99.93897, 99.98761, 99.20288
21663.74244, 60.00064506077856, 60.00183656575938, 60.00239656832739, 35.22159895632629, 35.45318258366168, 35.37940980825188, 0.9999723260877588, 0.9999702654590042, 0.9999728170483299, 10014.509861835913, 10075.971332663637, 10060.545191786026, 246.8685790995546, 77.21914995950578, 69.61425674508519, 10019.692976919468, 10071.070020867079, 10068.637939982822, 285.74465237517165, 285.1088439498273, 285.3061942816985, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.1738, 6.961957, 5494.294, 801.1503, 6.865603, 5500.353, 825.2922, 6.625072, 5467.159, 784.6781, 4.198621, 3293.215, 798.588, 6.887312, 5500.452, 822.8615, 6.652969, 5474.568, 99.89485, 100.0, 99.40158, 99.79299, 100.0, 99.5185
21666.07816, 60.00219702604919, 60.00245399293031, 60.00204218545977, 35.23997046706876, 35.50143520445227, 35.40323166647648, 0.9999656984166425, 0.9999729855462745, 0.9999717125377132, 10016.249290943928, 10081.703350736754, 10076.496316469187, 250.21226208153712, 78.72241007331729, 77.03500560264092, 10015.605950933237, 10081.109686605692, 10062.101631306203, 285.74947711566335, 285.07008601798066, 285.37928397312925, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.1738, 6.961957, 5494.352, 801.1114, 6.865787, 5500.411, 819.1387, 6.693179, 5482.443, 784.6781, 4.196414, 3292.718, 798.588, 6.88786, 5500.0, 821.7879, 6.663774, 5478.627, 99.8959, 100.0, 99.67939, 99.80983, 99.9986, 99.59543
21668.4794, 60.00608683050205, 60.00447851335786, 60.0052638981838, 35.22776830662764, 35.47661573361517, 35.407911081670505, 0.9999722749755894, 0.9999720248061675, 0.9999748963770226, 10015.312429756203, 10070.228560965912, 10069.31819573873, 254.1344681159244, 78.86595463515175, 71.54248132137582, 10024.113739479068, 10064.694029985141, 10064.13473746293, 285.7610952571147, 285.2153483731621, 285.3602568318211, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 795.4431, 6.913236, 5499.254, 794.9051, 6.917362, 5499.267, 813.781, 6.74159, 5490.309, 780.6584, 4.213514, 3291.031, 795.8984, 6.906306, 5499.726, 821.6686, 6.665238, 5474.166, 99.98493, 99.97979, 99.82239, 99.72329, 99.99361, 99.56748
21670.875, 60.006322949643724, 60.004217514292485, 60.003780549677685, 35.23287461473831, 35.47851277106452, 35.42238024690761, 0.9999757506817393, 0.9999703857971304, 0.9999728497475314, 10020.583163480544, 10074.879320313838, 10063.679183249844, 252.24039589953736, 81.47631449827713, 70.93997388285743, 10028.250058069016, 10077.289563476352, 10067.438121745547, 285.6982228685492, 285.20901943279375, 285.3604209323871, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.1738, 6.961957, 5494.461, 797.2787, 6.898022, 5499.582, 819.1387, 6.692443, 5482.953, 784.5228, 4.197517, 3293.107, 798.588, 6.887312, 5500.235, 816.6188, 6.719625, 5487.581, 99.89485, 99.991, 99.6805, 99.78971, 100.0, 99.77499
21673.306520000002, 60.0077042186461, 60.00633888694834, 60.004897087457195, 35.20895889257181, 35.4616073099503, 35.39566524405877, 0.9999760664811658, 0.9999680158589942, 0.9999707711657627, 10015.26864200568, 10073.254685565045, 10065.107350210423, 258.1419933059251, 84.32878198953495, 72.77790285281753, 10014.54597874057, 10072.521969535332, 10061.175307221196, 285.6806377420435, 285.1886313000273, 285.4142798711472, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 783.5551, 7.002826, 5486.202, 788.6404, 6.965806, 5493.519, 825.4669, 6.623047, 5467.161, 790.9114, 4.169938, 3297.413, 804.9208, 6.832342, 5499.558, 810.3164, 6.782435, 5495.791, 99.7447, 99.87882, 99.41074, 99.9202, 99.99266, 99.92207
21675.690160000002, 60.01155583248709, 60.00891128142056, 60.0083785729452, 35.228743742290796, 35.4914155908051, 35.43720111960566, 0.9999766204247443, 0.9999692385035959, 0.9999730818570265, 10025.338265486695, 10073.69303872895, 10063.408398720798, 252.19077933793778, 77.86294445303747, 69.58668894435073, 10028.249024048779, 10072.086437589349, 10067.018920279508, 285.8139732568118, 285.2460123162866, 285.47952377960297, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.1738, 6.961957, 5494.236, 794.8662, 6.917731, 5498.727, 819.1387, 6.692811, 5482.617, 784.5422, 4.197517, 3292.94, 798.588, 6.887495, 5500.235, 816.6188, 6.719991, 5487.755, 99.8938, 99.97545, 99.68245, 99.79119, 100.0, 99.76967
21678.106320000003, 60.00853998548996, 60.00912813420801, 60.010208766788196, 35.19036181154741, 35.46688855744036, 35.38337963192586, 0.9999717132146171, 0.9999671051515101, 0.999972466118982, 10008.134816710473, 10063.279232043047, 10055.998981628547, 250.1861517645507, 82.36360407858774, 73.16959561747342, 10016.02687209732, 10067.973918654981, 10064.239074354173, 285.7387392473526, 285.1634926657409, 285.2292454680682, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.1541, 6.961957, 5494.294, 794.8857, 6.917547, 5498.897, 825.5446, 6.623784, 5466.481, 784.5228, 4.197334, 3293.107, 798.588, 6.887312, 5500.178, 816.6188, 6.719076, 5487.523, 99.89485, 99.97756, 99.41378, 99.79635, 100.0, 99.76349
21680.448200000003, 60.00975090280595, 60.00842939069611, 60.012570493794094, 35.21206409064687, 35.47377637399607, 35.42054734573093, 0.9999725392654104, 0.9999693195574391, 0.999974390201293, 10016.279133733975, 10072.249284642228, 10065.088203766963, 250.20732763217256, 76.87989131551967, 73.00030665316535, 10017.051886437737, 10072.503752083241, 10064.093866282998, 285.70878393938693, 285.13343982338523, 285.3957360011262, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 795.4431, 6.913236, 5499.028, 801.1114, 6.865419, 5500.521, 831.7369, 6.548682, 5446.543, 778.3088, 4.221604, 3287.73, 793.8383, 6.922925, 5498.867, 820.1576, 6.68648, 5482.4, 99.98598, 100.0, 99.02882, 99.62678, 99.97145, 99.67861
21682.849560000002, 60.0081705183589, 60.01095051997276, 60.0080054767249, 35.19497446211149, 35.459107931684024, 35.38470673496976, 0.9999731024758404, 0.9999686494599486, 0.999970508984203, 10015.05542473008, 10068.51294462408, 10056.391134073365, 251.79311769816115, 79.76054132255103, 75.12875781574485, 10016.649142595848, 10071.931816459888, 10058.082861190083, 285.77230613232376, 285.1648091325025, 285.46200731454354, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.1738, 6.961957, 5494.514, 796.3643, 6.905574, 5499.812, 825.2728, 6.621759, 5466.712, 784.6587, 4.19623, 3293.602, 798.588, 6.887495, 5500.127, 822.9808, 6.651871, 5473.996, 99.89275, 99.99517, 99.39849, 99.78068, 100.0, 99.5258
21685.33864, 60.00907017317212, 60.010474402756365, 60.00803896190957, 35.21010958288797, 35.46987292217868, 35.41051548671975, 0.9999749823397681, 0.9999690024866535, 0.9999720588334984, 10021.796288198435, 10071.980175409868, 10063.608344563198, 253.88581378557592, 71.66001503915777, 70.29340515417607, 10026.109631422027, 10073.305829379558, 10071.78039324061, 285.5830619207034, 285.1004101151855, 285.3591296310803, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 785.0139, 6.992475, 5487.659, 806.1504, 6.815686, 5498.725, 819.1969, 6.693547, 5482.508, 790.6396, 4.168651, 3297.492, 804.8826, 6.832525, 5499.556, 829.1439, 6.579538, 5455.606, 99.78738, 99.97542, 99.68056, 99.90993, 99.99053, 99.19878
21687.736360000003, 60.00864245432562, 60.00630725785303, 60.011352661178336, 35.19741320876781, 35.451645738104745, 35.38968075509437, 0.9999755003493166, 0.999968948231189, 0.999973282425569, 10007.144079028041, 10070.226778556169, 10062.521259018107, 249.42971014309796, 81.40873578723085, 73.34822056060784, 10020.102146991812, 10068.105539971908, 10061.846120522494, 285.6218557456009, 285.13337859102177, 285.3812249215286, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.1738, 6.961779, 5494.184, 801.1309, 6.865603, 5500.518, 825.6028, 6.623784, 5468.062, 784.5033, 4.19715, 3293.107, 798.607, 6.887312, 5500.237, 822.8615, 6.652237, 5474.802, 99.89275, 100.0, 99.39436, 99.78944, 100.0, 99.52468
21690.168680000002, 60.003140627285404, 60.0083093861598, 60.00631380672768, 35.25480264649457, 35.48118912462059, 35.41853206738116, 0.9999738208487693, 0.9999637115480907, 0.9999733516907701, 10020.258780360362, 10075.635160845643, 10068.466303085479, 258.2326024763497, 92.30003745342083, 67.43938481043915, 10026.277405494142, 10075.438147806604, 10072.781090140052, 285.6387922600562, 285.12222828703153, 285.3655556257635, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.1738, 6.961957, 5494.346, 801.1503, 6.865972, 5500.353, 819.1387, 6.692995, 5482.562, 784.581, 4.197334, 3293.763, 798.5688, 6.887495, 5500.122, 822.8217, 6.651321, 5474.225, 99.8959, 100.0, 99.68656, 99.80961, 100.0, 99.53421
21692.59284, 60.00835542326184, 60.006928326667605, 60.00668454900145, 35.21546741098367, 35.446758954166675, 35.39222324469822, 0.999974616734183, 0.9999677549426769, 0.9999748487372353, 10011.756642601616, 10075.329363474835, 10064.561574545045, 252.4674292954105, 79.41663431996338, 68.99491936310551, 10022.125100220266, 10066.331800327142, 10065.181975014124, 285.7350468315019, 285.1893438998172, 285.37427276538716, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 800.0, 795.4628, 6.912879, 5499.196, 794.8857, 6.917547, 5498.843, 812.8881, 6.757052, 5492.917, 778.27, 4.223258, 3287.388, 792.9037, 6.930412, 5498.493, 818.746, 6.693073, 5481.659, 99.98093, 99.97756, 99.87189, 99.59527, 99.9712, 99.68791
