TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
21709.095, 60.003813536495414, 60.000645747289745, 60.000824971095106, 32.73100411407147, 32.945991764547124, 32.909946045925864, 0.999976560936515, 0.9999725937412394, 0.9999780243065783, 9299.8351840088, 9356.900696986993, 9342.49687246606, 223.59887803785978, 70.57151522496406, 66.0454974264419, 9314.247980349894, 9350.464227666855, 9342.651555453313, 285.6027747925031, 285.00744616669317, 285.28536661909254, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 789.1935, 6.961779, 5494.179, 794.9246, 6.917547, 5498.668, 824.8458, 6.629858, 5470.914, 786.2316, 4.189244, 3295.219, 801.5446, 6.862293, 5500.404, 828.6866, 3.94151, 3272.68, 99.89276, 99.97439, 99.45563, 99.85373, 100.0, 99.15035
21711.486640000003, 59.996665119986964, 60.00097197672828, 60.001313211912276, 32.76174055964994, 32.97132076222517, 32.90347068072267, 0.9999787867926023, 0.9999736439118255, 0.9999761408911443, 9297.992338540516, 9351.881830167338, 9346.09607190298, 229.27938600957896, 71.91914350800016, 67.49256761652941, 9300.896983248156, 9360.326420212392, 9355.121314417534, 285.49323660026187, 284.9540488191575, 285.198171382087, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 784.9351, 6.993189, 5489.606, 791.5393, 6.938913, 5497.117, 823.2928, 6.637589, 5470.022, 785.1053, 4.196782, 3292.821, 798.6451, 6.88713, 5500.126, 822.7621, 3.992784, 3284.926, 99.80962, 99.94177, 99.45355, 99.80096, 100.0, 99.54556
21713.98816, 60.000923705408105, 60.00235734194299, 59.99846940371792, 32.7158619605505, 32.96456753723203, 32.90329056049721, 0.9999761855341627, 0.9999724719207548, 0.9999746773482885, 9299.784479280594, 9348.099088044157, 9340.5841869522, 229.05140369613764, 70.96417971743631, 65.25839664771001, 9302.190052022917, 9356.735848760516, 9349.921399092822, 285.55830599634925, 285.0475058113424, 285.2678499161677, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 789.2132, 6.961421, 5494.179, 794.8857, 6.917362, 5498.786, 825.5057, 6.622863, 5467.614, 784.5228, 4.196782, 3293.267, 798.5688, 6.887312, 5500.126, 829.1638, 3.949934, 3274.11, 99.89581, 99.97652, 99.40152, 99.79456, 100.0, 99.21603
21716.4834, 60.0026623305342, 59.9978260587388, 59.998955170093446, 32.72707019934813, 32.958050956224234, 32.87958698229695, 0.9999783069276789, 0.9999736004530592, 0.9999791670371393, 9304.62333701319, 9350.052298506964, 9348.692625398131, 228.0205292386736, 73.93023344391077, 61.55775378388398, 9301.5404328372, 9350.788338260907, 9350.681921916886, 285.4475769058394, 284.865468949165, 285.26800604649424, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 795.4825, 6.913057, 5499.086, 801.1503, 6.865419, 5500.465, 831.7758, 6.547945, 5446.771, 778.27, 4.22381, 3286.805, 792.3124, 6.937717, 5496.884, 835.3668, 3.902322, 3259.589, 99.98198, 100.0, 99.0257, 99.61091, 99.94298, 98.77758
21718.91256, 59.99200584953701, 59.99854303445428, 59.99497169796537, 32.73725286740876, 32.947137521002546, 32.889128071026725, 0.9999755650632441, 0.9999772038443308, 0.9999774587199686, 9296.602489659772, 9349.05831225526, 9343.909965901848, 228.5715560597696, 73.87376580690125, 73.11751088190636, 9291.371634003288, 9346.490430783244, 9344.167625525362, 285.4861962510503, 284.9409808485749, 285.2982629021149, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 789.2132, 6.961957, 5494.457, 794.9051, 6.917362, 5498.728, 825.5834, 6.623784, 5467.16, 784.5616, 4.197701, 3293.177, 798.5688, 6.887312, 5500.012, 830.1579, 3.941144, 3269.736, 99.89276, 99.97547, 99.40151, 99.78607, 99.99881, 99.10323
21721.43196, 59.99328787662254, 59.99116033146493, 59.99156219098996, 32.72762214876159, 32.95227383264507, 32.893454500778596, 0.9999817221838249, 0.9999617478624898, 0.9999797242986166, 9293.70371108127, 9347.080393359915, 9335.56857023291, 228.92065699544128, 77.8647167161098, 59.440068661488795, 9301.196510155396, 9348.397594321037, 9331.603120450945, 285.26911041475694, 284.7514356806384, 285.02009325972585, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 789.2132, 6.961779, 5494.294, 801.2087, 6.86505, 5500.326, 823.7393, 6.642375, 5474.393, 787.319, 4.183912, 3296.528, 802.5746, 6.847318, 5499.998, 838.7068, 3.876136, 3244.55, 99.89485, 100.0, 99.50763, 99.87958, 100.0, 98.35436
21723.918400000002, 59.98772329831061, 59.99163294828733, 59.9916008596026, 32.72172080963062, 32.9174608206342, 32.90898656605894, 0.9999810655856479, 0.9999695863912277, 0.9999812108172856, 9297.846592955018, 9345.88677448501, 9342.883732366785, 231.14782969398357, 72.35955329635408, 61.125564047893576, 9306.963546702022, 9350.821796081365, 9331.02277230238, 285.5326772685251, 284.93683639586317, 285.19907102366665, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 786.4137, 6.982481, 5491.783, 802.8819, 6.853999, 5500.485, 825.4863, 6.62452, 5467.05, 784.5616, 4.196599, 3292.371, 798.5688, 6.887495, 5500.234, 835.3469, 3.901773, 3259.188, 99.84919, 100.0, 99.40243, 99.78796, 100.0, 98.78116
21726.254800000002, 59.98626733086678, 59.985233578861234, 59.98703194191808, 32.72140218613827, 32.95571424749432, 32.91705679555417, 0.9999782652347703, 0.9999680194747315, 0.9999769679198248, 9299.568105398033, 9348.63689684415, 9350.523389453674, 238.34539175195187, 72.5206186119276, 59.816370293743375, 9303.228811924198, 9350.56503336262, 9346.046394363957, 285.468234357697, 284.9235353539144, 285.1957181439913, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 789.2132, 6.9616, 5494.236, 801.1503, 6.865419, 5500.524, 825.4475, 6.623047, 5466.772, 790.9308, 4.170306, 3296.664, 798.5688, 6.887495, 5500.018, 835.3469, 3.902322, 3259.537, 99.89686, 100.0, 99.40761, 99.89752, 100.0, 98.77247
21728.710600000002, 59.988022618323, 59.987598634316896, 59.98711435737501, 32.76558727799783, 33.00493458610813, 32.91761914485519, 0.9999763226654818, 0.9999763410196572, 0.999976744425035, 9306.668756147355, 9347.20692066186, 9347.333554722536, 229.0360685075275, 62.67771021410999, 65.57667099576656, 9308.62572155761, 9359.96152147235, 9344.738298094064, 285.49110445337476, 284.88930274038495, 285.12839376594724, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 795.4825, 6.912879, 5499.139, 794.8857, 6.917731, 5498.84, 831.6981, 6.547945, 5446.435, 797.1837, 4.139601, 3300.142, 792.3124, 6.937717, 5496.994, 828.9451, 3.947919, 3273.699, 99.98294, 99.9775, 99.02469, 99.99935, 99.94394, 99.19981
21731.178760000003, 59.98539929569952, 59.98487576326572, 59.984588192075904, 32.748303645641364, 32.954866521663874, 32.95437645808113, 0.999977298953418, 0.9999743457829103, 0.9999755232639292, 9301.989263610607, 9356.026074967123, 9343.272019287459, 236.38098327781563, 75.62389809664012, 60.89084768676048, 9311.03349515802, 9358.76552049789, 9349.877596047305, 285.43154136062986, 284.9443124524466, 285.1387919978948, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 789.1935, 6.9616, 5494.352, 801.1503, 6.865419, 5500.466, 825.6611, 6.62452, 5467.503, 790.8726, 4.169203, 3297.784, 798.5688, 6.887495, 5500.287, 833.3786, 3.919719, 3266.688, 99.89591, 100.0, 99.41476, 99.92147, 100.0, 98.9443
21733.60784, 59.989484587236696, 59.988381380890786, 59.98700172430022, 32.77174068646022, 32.970604215588494, 32.932921216891785, 0.9999791535412597, 0.9999706123443854, 0.9999752626037903, 9300.720071334781, 9353.841582395522, 9355.204281340939, 229.44452601407056, 70.29977569850848, 65.69035575649468, 9309.101373564901, 9355.625280660846, 9345.02084731773, 285.4343955879963, 284.9413524818252, 285.09581308016675, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 789.1935, 6.961779, 5494.126, 794.8662, 6.917915, 5498.417, 824.4575, 6.642007, 5473.607, 788.2317, 4.183176, 3295.228, 802.5936, 6.847318, 5500.055, 824.1537, 3.986374, 3284.556, 99.89181, 99.97108, 99.51873, 99.85399, 100.0, 99.53061
21736.08392, 59.98807916706104, 59.98829206900144, 59.991604506393216, 32.725385149551826, 32.97183305157674, 32.91340998856879, 0.9999765698133307, 0.9999663999602673, 0.9999777488043606, 9311.01281394732, 9358.271983298466, 9346.706792579522, 228.75189271249155, 68.19157613120979, 62.5740744306986, 9311.24642585058, 9355.52405060706, 9344.490378405548, 285.47569522019694, 284.89692214302136, 285.12671888469663, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 785.9011, 6.982838, 5491.892, 793.1346, 6.928046, 5498.248, 825.564, 6.623047, 5468.063, 791.0085, 4.169019, 3297.764, 798.588, 6.887312, 5500.288, 829.1439, 3.948102, 3273.701, 99.85118, 99.96126, 99.39843, 99.93573, 100.0, 99.20673
21738.4058, 59.990701020550944, 59.99236094264785, 59.988117004426776, 32.77574388870475, 32.98972806586623, 32.9638654765085, 0.9999766043629095, 0.9999717455656135, 0.9999741750884201, 9313.139077641683, 9356.250258852358, 9353.7367998203, 231.5643512706929, 70.16932381339257, 62.51194166748519, 9313.456081961402, 9368.087702736344, 9350.418864439082, 285.4220886430146, 284.93935793141014, 285.10746711564656, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 789.2132, 6.961779, 5494.352, 794.9051, 6.917731, 5498.898, 819.2357, 6.692627, 5482.333, 784.581, 4.196966, 3292.933, 798.5688, 6.887312, 5500.291, 822.7223, 3.9926, 3284.809, 99.89485, 99.97857, 99.68047, 99.78445, 100.0, 99.53827
21740.80048, 59.99392303704654, 59.99504483267124, 59.99088487772089, 32.756284137797024, 33.03011226611911, 32.95983354110355, 0.9999748055978466, 0.9999687170736922, 0.9999745992463024, 9314.711430616926, 9368.842987014263, 9351.64185105529, 234.33780794235702, 70.77916542664934, 68.0573897897466, 9317.47077284516, 9361.070827939431, 9353.66180295024, 285.44425997112086, 284.8111246061987, 285.12105228111085, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 795.5022, 6.912879, 5499.191, 801.1503, 6.865235, 5500.354, 812.9269, 6.756868, 5492.915, 778.27, 4.223074, 3286.969, 792.3696, 6.937535, 5497.111, 816.3603, 4.032521, 3293.074, 99.98494, 100.0, 99.86768, 99.59049, 99.94607, 99.77298
21743.236760000003, 59.99159832245017, 59.98725103906164, 59.990499477019206, 32.77716954764267, 32.984343715537236, 32.91346378062561, 0.9999806079377656, 0.999971837405215, 0.999978880671777, 9307.183029295675, 9357.414793334232, 9347.784421446344, 232.25218853262413, 69.92370451050374, 61.761125168019134, 9305.922907660728, 9350.744950440407, 9345.856800824717, 285.37865360442595, 284.9091056135844, 285.1559462788676, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 789.2132, 6.9616, 5494.457, 794.9051, 6.917362, 5498.84, 819.1193, 6.692443, 5482.335, 784.7363, 4.197517, 3293.66, 798.607, 6.887312, 5500.292, 822.6229, 3.991868, 3285.393, 99.89781, 99.97547, 99.68141, 99.80649, 100.0, 99.53624
21745.60536, 59.98632803778137, 59.990917319411516, 59.98543274808565, 32.73119468478059, 32.96805658729893, 32.91193572703674, 0.9999772265602529, 0.999971541528488, 0.9999785336106037, 9303.482000704227, 9346.647675454482, 9342.48873993722, 233.87257143139982, 68.8466451020231, 68.47772841725873, 9307.336591656298, 9350.202642478353, 9343.054364117406, 285.3499724733517, 284.8480881838247, 285.0914434498362, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 789.2132, 6.9616, 5494.237, 801.1698, 6.865603, 5500.413, 819.0999, 6.693731, 5481.728, 785.2024, 4.193105, 3294.812, 800.4954, 6.871424, 5500.464, 825.9232, 3.953779, 3271.534, 99.8979, 100.0, 99.67229, 99.84139, 100.0, 99.13599
21747.97908, 59.987338138866356, 59.99323655363241, 59.987289075384304, 32.76661973986339, 33.01909760378025, 32.93328809907391, 0.9999801855515661, 0.999970987766011, 0.9999793966195457, 9311.008957601298, 9362.095156685144, 9354.794974841612, 235.34280165063, 69.47363512395987, 64.27854521413519, 9309.511628495606, 9356.182789964012, 9362.990577792834, 285.48664183523357, 284.97451334480974, 285.00189712796475, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 783.2987, 7.000506, 5488.38, 805.4889, 6.82729, 5499.775, 822.3028, 6.664832, 5477.528, 786.1927, 4.190347, 3293.833, 799.2747, 6.884939, 5500.24, 822.8018, 3.992234, 3285.045, 99.77315, 99.98868, 99.5819, 99.82183, 100.0, 99.53994
21750.434480000004, 59.988155652075044, 59.990719667520985, 59.99491550302243, 32.77151260190608, 32.957607354114465, 32.91383793213477, 0.999977409579269, 0.9999666179414526, 0.999971311979455, 9302.412840366604, 9351.037656886929, 9342.205507360839, 236.86400715723585, 69.79848688689071, 63.23370260753177, 9302.114749644199, 9352.454976996962, 9351.921981775919, 285.4102024367312, 284.91076131388985, 285.11693159374914, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 789.2132, 6.9616, 5494.347, 801.1503, 6.865235, 5500.236, 825.5251, 6.622863, 5467.045, 784.6004, 4.197517, 3293.209, 798.588, 6.887495, 5500.07, 829.0644, 3.948835, 3273.705, 99.89581, 100.0, 99.39942, 99.79634, 99.99987, 99.21565
21752.8178, 59.997009836608584, 59.99272206993616, 59.989817938451324, 32.72435209195351, 32.92944705610631, 32.89898430492832, 0.9999784775328519, 0.9999717027125644, 0.9999760311086131, 9288.811849916603, 9342.639846381135, 9331.074184169613, 231.71583674479962, 65.12565454025116, 62.72858845921439, 9292.964222222832, 9345.760476945738, 9343.991799876012, 285.46169629331916, 284.91853965269354, 285.1710760489865, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 795.5022, 6.913057, 5499.364, 794.8857, 6.917731, 5498.956, 831.7369, 6.546289, 5446.717, 778.3088, 4.223994, 3286.63, 792.3124, 6.937717, 5496.884, 835.3668, 3.901773, 3259.592, 99.98397, 99.97962, 99.01861, 99.59345, 99.94402, 98.77422
21755.28668, 59.99496221421868, 59.99460355806091, 59.99345190187614, 32.73390338985878, 32.97792459466063, 32.929682305698734, 0.9999738856696527, 0.9999692916739652, 0.9999727760437076, 9307.303654117579, 9343.604863515673, 9345.527989060944, 228.17291552309962, 69.63409527736121, 61.4769110679278, 9300.54382988724, 9343.318316917226, 9335.130421248798, 285.4074813914782, 284.8750560085883, 285.10227265644664, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 789.2132, 6.9616, 5494.294, 801.1698, 6.865419, 5500.519, 825.6028, 6.621207, 5467.673, 784.6393, 4.197334, 3293.205, 798.588, 6.887495, 5500.344, 829.1042, 3.948652, 3273.696, 99.89486, 100.0, 99.41085, 99.79635, 100.0, 99.2015
21757.63752, 59.98953788322524, 59.99192409863035, 59.99049117974539, 32.71390554420785, 33.0021938778682, 32.8528625688029, 0.99997509079752, 0.9999696614390556, 0.9999806549157549, 9291.751807122622, 9349.548619821366, 9337.2575324936, 227.34272205401066, 71.3470891631473, 62.676170291246535, 9303.568257047373, 9349.112118731737, 9334.017290782374, 285.4064187087272, 284.8254588119172, 285.097534104397, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 795.5219, 6.9127, 5499.307, 794.9051, 6.917362, 5498.668, 825.564, 6.623415, 5467.333, 784.6004, 4.19715, 3293.652, 799.0457, 6.883478, 5500.518, 836.8777, 3.88694, 3252.988, 99.98599, 99.97752, 99.40467, 99.78782, 100.0, 98.63098
21760.154160000002, 59.98906197393088, 59.990312526698126, 59.98949695434452, 32.72955869508292, 32.972774574095496, 32.91128369559351, 0.9999780601373716, 0.9999753189772477, 0.9999766361138901, 9301.115713419664, 9348.90724618011, 9330.914105716089, 231.35225511668887, 66.71102942039761, 64.98329061485038, 9301.908143118155, 9347.466186316147, 9340.830770095114, 285.46333112412356, 284.8573285673227, 285.0866087772089, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 801.6926, 6.863621, 5500.302, 789.6132, 6.955491, 5496.042, 822.4581, 6.657285, 5473.721, 786.8724, 4.190163, 3294.172, 799.2747, 6.881286, 5500.196, 835.8837, 3.901956, 3259.591, 100.0, 99.92019, 99.52081, 99.83437, 100.0, 98.77411
21762.612640000003, 59.99067020242803, 59.992321849473406, 59.99075492400379, 32.72995202516747, 32.97533183760093, 32.912001243401455, 0.9999769576824781, 0.9999718031416447, 0.9999784331516095, 9302.235447660481, 9354.039872641742, 9336.29541351254, 229.47805471945685, 69.04012560777119, 61.20618542062539, 9300.089391517438, 9349.51077379568, 9333.33198213769, 285.395710262561, 284.9835194540826, 284.98385313371006, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 799.938, 6.870939, 5500.743, 788.835, 6.965253, 5493.521, 825.564, 6.623047, 5466.994, 790.8532, 4.169938, 3297.95, 798.5688, 6.887312, 5500.123, 835.3668, 3.901773, 3259.707, 100.0, 99.88397, 99.40366, 99.90555, 100.0, 98.7758
21764.986480000003, 59.99544181224496, 59.98821353006449, 59.99312168276084, 32.7208866539358, 32.968743257047315, 32.88888716580504, 0.9999797189250159, 0.9999792326697703, 0.9999748727163882, 9300.356435763937, 9353.612320309947, 9342.710742059138, 221.82786457237216, 61.40875922822511, 63.99169358315339, 9303.036491843794, 9354.93471310937, 9339.162422801863, 285.56740174623224, 284.9020520095864, 284.887453594558, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 808.0605, 6.803478, 5498.148, 782.3174, 7.01075, 5484.909, 831.8535, 6.547393, 5446.435, 797.2225, 4.139417, 3300.137, 792.3505, 6.937535, 5497.052, 829.2036, 3.948469, 3273.643, 99.96493, 99.72527, 99.02469, 99.99937, 99.945, 99.20347
21767.401360000003, 59.99085804729445, 59.99377580307299, 59.990818820220355, 32.73625919170233, 32.97667224556692, 32.914088496499666, 0.9999773768910296, 0.9999716983865099, 0.9999776183119204, 9298.097892773578, 9357.255091666202, 9343.041571037094, 231.51363259345544, 70.11152016727229, 63.87972318006587, 9309.180048445476, 9352.513188933084, 9346.026781665109, 285.51645703993796, 284.9777696121016, 285.144735451852, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 801.7715, 6.860409, 5500.406, 788.6599, 6.965806, 5493.584, 825.4281, 6.623968, 5467.611, 790.9114, 4.169019, 3298.033, 798.588, 6.887495, 5500.178, 835.3867, 3.902505, 3259.656, 100.0, 99.88283, 99.39745, 99.9102, 100.0, 98.78478
21769.812680000003, 59.98772717821297, 59.99031147104015, 59.99111049751717, 32.76044957138323, 33.00454201211816, 32.94528694018412, 0.9999766346593278, 0.9999704890264467, 0.9999764083995147, 9303.520938800319, 9365.801016556352, 9356.563094099934, 227.957595036798, 71.77194722077388, 58.26804040195748, 9313.850149021251, 9358.863951236806, 9348.707092782191, 285.53411868469317, 284.9004578925805, 285.0677879677732, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 801.7715, 6.860766, 5500.574, 788.6404, 6.965806, 5493.633, 825.5057, 6.625808, 5466.375, 791.028, 4.169754, 3297.765, 798.6261, 6.886947, 5500.385, 828.2294, 3.954512, 3276.641, 100.0, 99.88184, 99.38723, 99.92722, 100.0, 99.29077
21772.152720000002, 59.98937695324802, 59.992434954461665, 59.988925213439586, 32.737576375363695, 32.99839807816264, 32.91619265291491, 0.9999726513047914, 0.9999706944734518, 0.9999787175045979, 9301.0144650092, 9351.453324373499, 9345.690855771458, 233.12277178688737, 65.36764893488817, 63.10512935256975, 9304.123402263434, 9353.967318781686, 9343.332491588946, 285.385718962665, 284.93208239057924, 285.1049741613465, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 795.4825, 6.9127, 5499.139, 794.9051, 6.918099, 5498.596, 820.1481, 6.682503, 5478.424, 786.5034, 4.186118, 3295.636, 801.3156, 6.864302, 5500.31, 826.7383, 3.960738, 3276.344, 99.98389, 99.97306, 99.62264, 99.86637, 100.0, 99.28176
21774.525680000002, 59.98824033383707, 59.99357867205689, 59.99142765302914, 32.77543774185354, 32.99019339966958, 32.943769834275805, 0.9999777625156905, 0.9999733434293792, 0.9999763713971602, 9313.022241020028, 9367.669251202362, 9348.178111214456, 234.387098072114, 67.93436682592437, 64.87364530283685, 9319.038822315079, 9361.64893263685, 9354.599552291349, 285.40509458504516, 284.9123936825783, 285.1633038962595, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 799.8197, 6.880754, 5500.468, 791.656, 6.93965, 5497.347, 820.8275, 6.68011, 5481.391, 784.8334, 4.196414, 3293.379, 798.588, 6.88786, 5500.126, 822.7621, 3.992417, 3284.986, 100.0, 99.95036, 99.66026, 99.78769, 100.0, 99.54169
21776.934680000002, 59.993060681202685, 59.99071420391071, 59.99195262338102, 32.77568103410887, 33.002180664123344, 32.9624825329322, 0.9999787942315093, 0.9999723405574861, 0.9999772253867948, 9303.524174523829, 9360.590110966781, 9353.749035672268, 227.40973886909023, 72.93382333575573, 58.798608617862556, 9314.363602025827, 9354.618213909755, 9353.787134397819, 285.48714729747286, 284.9648372642145, 285.11651152167286, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 791.0466, 6.952677, 5495.188, 800.9557, 6.867261, 5500.577, 812.9463, 6.756868, 5492.803, 778.3088, 4.223074, 3286.853, 792.3696, 6.937352, 5497.217, 816.4398, 4.032521, 3292.496, 99.91111, 100.0, 99.87395, 99.59373, 99.94607, 99.78874
21779.33464, 59.99172780422573, 59.99394572772237, 59.99093651312973, 32.77270343422195, 32.984483610382775, 32.933198821381055, 0.9999760460856506, 0.999970853477884, 0.9999820671385976, 9305.220505930234, 9356.222437254597, 9350.870511542771, 231.75040815828703, 69.73756176396773, 66.74284744625857, 9316.178088086124, 9360.699998221078, 9345.803904427587, 285.5498631938085, 284.98759614153175, 285.2589900132191, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 795.5022, 6.912879, 5499.359, 794.9246, 6.917362, 5498.782, 819.1969, 6.692259, 5482.391, 784.6198, 4.19715, 3292.991, 798.588, 6.887312, 5500.401, 822.7621, 3.992417, 3284.871, 99.98398, 99.97761, 99.68147, 99.7862, 100.0, 99.55756
21781.640880000003, 59.99196539624855, 59.994611319667605, 59.996849926267764, 32.761694899946384, 32.974659929585286, 32.91761880025223, 0.9999785630604292, 0.9999732817052975, 0.9999793455136429, 9307.646052103008, 9345.3198008178, 9341.422675376018, 235.11570824146338, 73.16162814282325, 60.816330248256236, 9307.409504527612, 9348.64636150573, 9343.35074681464, 285.5394592908632, 284.9932822891373, 285.13602975719897, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 789.2329, 6.961779, 5494.572, 801.1698, 6.865419, 5500.578, 819.1581, 6.692995, 5482.729, 784.5616, 4.196782, 3292.992, 798.588, 6.887312, 5500.123, 822.9012, 3.993333, 3284.927, 99.89686, 100.0, 99.6775, 99.78623, 100.0, 99.54183
21784.12364, 59.99351822414825, 59.99345636340492, 59.998029055553005, 32.78221678933256, 32.999045673843895, 32.940455096601625, 0.9999769948057763, 0.9999739307041778, 0.9999738627916707, 9308.277491432435, 9366.29833923802, 9358.07933372321, 236.00045861509943, 68.6086750827335, 64.48801738411885, 9316.758307229404, 9368.41278837674, 9354.29177374949, 285.4502488077576, 284.89047915061036, 285.14367595384266, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 782.9044, 7.007288, 5486.202, 807.5512, 6.808686, 5498.114, 825.4863, 6.622311, 5467.498, 791.0085, 4.169754, 3297.538, 804.4248, 6.83983, 5499.831, 827.6727, 3.96147, 3278.096, 99.74373, 99.96738, 99.40766, 99.92576, 99.99552, 99.33485
21786.558480000003, 59.9920763335485, 59.9890283078494, 59.99631612904591, 32.744497582241706, 32.96283490216436, 32.914094333307325, 0.9999776958066782, 0.9999716776758469, 0.9999771358570049, 9300.333397661985, 9353.426189673568, 9340.138516016725, 231.64359251559085, 70.51216705779643, 60.204838035374905, 9306.900861161246, 9354.192484312647, 9336.437384448045, 285.4886839222383, 284.9447841361703, 285.2273573000381, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 789.2132, 6.961779, 5494.347, 801.1698, 6.865419, 5500.524, 821.7593, 6.65839, 5473.946, 784.6198, 4.197701, 3292.987, 798.588, 6.88713, 5500.126, 828.8258, 3.950483, 3274.116, 99.8979, 100.0, 99.52489, 99.78607, 100.0, 99.21425
21788.983360000002, 59.99422701884178, 59.99204122313289, 59.99529809839593, 32.727056673042995, 32.93323630762351, 32.885725149647264, 0.9999749192351978, 0.9999756829532764, 0.9999761247473444, 9302.106249173268, 9342.303114786046, 9340.351154992315, 231.84158548279083, 64.86367761577458, 64.36328564035875, 9296.805232460609, 9345.359560229861, 9338.392533780298, 285.5318280765593, 284.96521584408504, 285.14461284145943, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 792.5844, 6.936258, 5497.804, 796.695, 6.907784, 5499.041, 831.2322, 6.550522, 5447.11, 778.3088, 4.223443, 3287.421, 792.3124, 6.937535, 5497.163, 835.3469, 3.902322, 3259.596, 99.95867, 99.98115, 99.04315, 99.59547, 99.94702, 98.78301
21791.400800000003, 59.991040198429076, 59.98489375751694, 59.99066831006804, 32.74057311759108, 32.9930006906423, 32.92768285459835, 0.9999751591266323, 0.9999767595525301, 0.9999751353306823, 9311.031730018196, 9365.095569270492, 9354.990939864203, 223.94066695086576, 62.232155427801445, 64.21478092148868, 9305.242475950054, 9359.243688009337, 9350.057958251675, 285.4969139800829, 284.9703050502578, 285.08167848178283, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 789.2329, 6.961779, 5494.352, 801.1503, 6.865787, 5500.583, 825.4475, 6.622311, 5467.335, 784.5616, 4.197701, 3293.379, 798.5688, 6.887495, 5500.234, 829.2036, 3.947736, 3273.989, 99.89581, 100.0, 99.40055, 99.79135, 100.0, 99.2104
21793.771240000002, 59.990314398651584, 59.98724757693519, 59.98793936487175, 32.75476299489278, 32.99975647551999, 32.94470575921421, 0.9999782921995614, 0.9999795970283287, 0.9999789483983617, 9300.598213756784, 9354.382080004223, 9342.71426556198, 228.4756079839185, 61.91544510359017, 60.120165894266925, 9303.344007823694, 9359.312154048584, 9342.086494111707, 285.57101730799457, 285.0361249515393, 285.06855300803176, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 795.5219, 6.9127, 5499.307, 794.9051, 6.917731, 5498.617, 825.4281, 6.621943, 5467.559, 784.5616, 4.19715, 3293.044, 798.5688, 6.887495, 5500.067, 835.3668, 3.902505, 3259.483, 99.98703, 99.97854, 99.39855, 99.79986, 99.99982, 98.77936
21796.155680000003, 59.98382383248744, 59.98300648311264, 59.987474755218656, 32.77010217831584, 33.0034342751362, 32.93988931176518, 0.9999791890263465, 0.9999772816744791, 0.9999798307032512, 9298.868157673547, 9349.57342367004, 9341.986254480285, 230.4034537173775, 65.1665369942998, 56.796254909145546, 9304.142675408586, 9355.148889423239, 9334.604900912533, 285.27033763602753, 284.6858139155651, 284.8840659148097, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 801.7715, 6.860052, 5500.406, 788.6404, 6.965806, 5493.579, 819.1775, 6.692627, 5482.614, 790.9114, 4.16957, 3297.641, 804.8826, 6.832525, 5499.597, 841.0528, 3.858923, 3245.917, 100.0, 99.88184, 99.6825, 99.92359, 99.99061, 98.35975
21798.61144, 59.98257786765875, 59.98483520322753, 59.98111317861151, 32.73463504933781, 32.97203286321354, 32.896711537818476, 0.9999777738388848, 0.9999760615118591, 0.9999748004850764, 9301.474361092845, 9361.254238197886, 9332.93731673545, 235.37867297555385, 71.03393077792157, 62.759812135224365, 9306.685196558838, 9346.679348788815, 9337.281364965691, 285.4449489048381, 284.91696889935116, 285.0213320428265, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 795.5219, 6.9127, 5499.307, 794.8467, 6.92031, 5498.299, 825.3311, 6.624336, 5467.268, 787.086, 4.184095, 3295.846, 798.5688, 6.887312, 5500.235, 835.4065, 3.902139, 3259.536, 99.98399, 99.97119, 99.40568, 99.87273, 99.99881, 98.77244
21801.02144, 59.981509850679906, 59.98537057572997, 59.98391729436302, 32.72171077680686, 32.93740066967107, 32.92495147749295, 0.9999770003222891, 0.9999773794457973, 0.9999756329864878, 9295.181260692796, 9354.661643915488, 9333.869776558797, 218.88306540448548, 58.909705838802665, 60.2946499117088, 9305.75464542334, 9359.40872698531, 9336.313955846903, 285.4844936796314, 284.99862715741835, 284.98501304071067, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 803.7036, 6.839707, 5499.836, 785.1968, 6.990857, 5488.335, 830.2617, 6.563408, 5450.426, 796.9118, 4.140888, 3299.972, 792.3887, 6.937535, 5496.939, 829.0843, 3.948835, 3273.814, 100.0, 99.78652, 99.11061, 99.99627, 99.94295, 99.20167
21803.4252, 59.97885795844265, 59.98351771216582, 59.98086809032727, 32.75418804163495, 32.973281551745735, 32.914800333227724, 0.9999793703632034, 0.9999790257330077, 0.9999750108976214, 9314.608376312059, 9360.743902570313, 9340.82133922824, 221.14708959556447, 56.804405751158356, 62.00839235642434, 9317.388429240746, 9358.400849253514, 9347.704922598987, 285.48737897049847, 284.8600088178053, 285.01542132466386, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 802.6192, 6.858267, 5500.517, 788.6015, 6.965806, 5493.636, 825.7193, 6.622495, 5467.162, 791.1639, 4.168467, 3298.024, 798.5688, 6.887495, 5500.234, 835.3867, 3.902139, 3260.001, 100.0, 99.88078, 99.40155, 99.92498, 100.0, 98.76172
21805.793240000003, 59.983052944787204, 59.98250762288461, 59.98284068766392, 32.73507395045915, 32.9914797050491, 32.91637511485136, 0.9999763539001529, 0.9999782908876891, 0.9999759751507212, 9313.86133941239, 9361.548910067691, 9345.114010457497, 220.2898624290033, 56.92217851286841, 64.55270985273592, 9316.67156662917, 9353.061485565286, 9342.006755497892, 285.4913839252645, 284.79909260315947, 285.065767053284, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 801.7912, 6.86023, 5500.464, 788.6404, 6.965622, 5493.467, 825.564, 6.622127, 5467.332, 791.1057, 4.168651, 3297.81, 792.3124, 6.9379, 5496.941, 835.2673, 3.902139, 3259.644, 100.0, 99.87982, 99.39649, 99.94036, 99.94298, 98.78623
21808.18332, 59.9857033565825, 59.98297792689908, 59.9825307766818, 32.72896756083643, 32.95580591092116, 32.90518744565429, 0.9999775451764145, 0.9999714734478922, 0.9999790219697515, 9301.266525180765, 9350.523035758546, 9340.32186307105, 234.02999758362216, 72.17511797593215, 63.04521955321616, 9300.658762809684, 9347.186611225907, 9335.812206340577, 285.4579865128669, 284.91890438655633, 285.0398479762945, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 795.5219, 6.9127, 5499.417, 794.9051, 6.917547, 5498.728, 819.1387, 6.692627, 5482.729, 784.5422, 4.197701, 3293.607, 786.0558, 6.984653, 5490.448, 841.6492, 3.850866, 3241.608, 99.98599, 99.97547, 99.68251, 99.78457, 99.82596, 98.23746
21810.555600000003, 59.98787502317223, 59.984145587900976, 59.98887101742764, 32.70883976628812, 32.933612175557265, 32.88286945565118, 0.9999771096740647, 0.9999713511801603, 0.9999750180418432, 9303.941127016602, 9348.718210850808, 9334.338498099916, 230.5322655151158, 65.22354659075154, 65.67532869635784, 9303.866041402878, 9348.674146984304, 9334.57725349034, 285.50633961909193, 284.95678546435107, 285.10574018057883, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 801.7912, 6.86023, 5500.521, 788.6599, 6.965438, 5493.355, 825.4475, 6.623231, 5466.708, 790.892, 4.16957, 3297.0, 792.3505, 6.937352, 5496.997, 835.327, 3.901224, 3259.478, 100.0, 99.87779, 99.3933, 99.93252, 99.94399, 98.77066
21813.013280000003, 59.99073906621003, 59.986795320912215, 59.99175606024146, 32.72634413005, 32.95555568747627, 32.90444418918966, 0.999974702645209, 0.9999762885254484, 0.9999752666680554, 9307.114913816216, 9348.34011474986, 9345.013958314617, 228.39046676685075, 64.65850148510026, 64.74005035284682, 9308.803350797376, 9352.764026732306, 9339.357923973155, 285.52810903689704, 284.99928449239763, 285.075225790246, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 795.5219, 6.913057, 5499.193, 795.8584, 6.90981, 5499.814, 830.3587, 6.565801, 5448.74, 780.5031, 4.216272, 3288.96, 797.2145, 6.893522, 5500.379, 829.6608, 3.946088, 3273.636, 99.98393, 99.98973, 99.06661, 99.66407, 99.99825, 99.1997
21815.47892, 59.99508894363423, 59.99363853989056, 59.99446327216727, 32.759496764497406, 32.979194893928316, 32.91169439790702, 0.9999753912238247, 0.9999800706750405, 0.9999761623082679, 9309.364217553604, 9358.566849819827, 9346.28420835521, 223.7293330776829, 56.84873072767732, 65.05537337214173, 9306.204265749955, 9356.143323445036, 9341.73722028953, 285.3957059268531, 284.90879326074673, 285.10897508012926, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 793.5701, 6.923586, 5498.862, 795.1191, 6.91552, 5498.787, 825.7969, 6.620839, 5466.882, 784.5422, 4.19715, 3293.33, 792.3314, 6.937717, 5496.942, 835.2673, 3.901773, 3259.659, 99.97287, 99.9746, 99.39646, 99.78459, 99.943, 98.76196
21817.877320000003, 59.994825426281345, 59.9927144690465, 59.99177429900503, 32.749477742213294, 32.97580352579465, 32.89605298241006, 0.9999795624484823, 0.9999785552183813, 0.9999764377878503, 9303.813447727878, 9356.052360835129, 9338.316113158357, 225.1381160822457, 56.84963784050706, 59.602134808357505, 9307.749505683214, 9355.019853159838, 9336.233259154687, 285.4985181699868, 284.99723264956856, 285.13059276796804, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 789.2329, 6.9616, 5494.347, 794.9051, 6.917547, 5498.669, 825.5057, 6.623047, 5467.724, 778.4059, 4.222523, 3286.924, 798.5688, 6.887678, 5500.017, 835.3071, 3.902139, 3259.415, 99.89276, 99.9775, 99.4016, 99.60334, 99.9989, 98.77261
21820.2812, 59.991495760100086, 59.992685315533116, 59.998535895767034, 32.70351057604472, 32.92888449304086, 32.87585434465284, 0.9999774142311177, 0.999970349030014, 0.999978728308599, 9296.609483722532, 9343.194106288182, 9339.16034276203, 241.4072777690444, 68.05228178584184, 63.82847659428853, 9296.211308133092, 9344.743360792763, 9331.605270242397, 285.5620710303328, 284.9623949438505, 285.0853403463656, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 782.8847, 7.007466, 5486.149, 788.621, 6.965622, 5493.467, 819.1581, 6.692995, 5482.732, 772.0754, 4.247529, 3278.355, 804.8826, 6.832707, 5499.562, 841.6492, 3.850866, 3241.945, 99.74572, 99.87982, 99.67641, 99.35687, 99.99063, 98.22173
21822.681600000004, 59.99615566665267, 59.997530085242396, 59.9981336617132, 32.70584376929105, 32.948556567753144, 32.87714775284828, 0.9999755145277308, 0.9999721447611982, 0.9999764913717557, 9298.938069639727, 9339.050199843708, 9332.904714124665, 233.67737025588121, 71.270214301348, 64.75318283021898, 9302.079514082001, 9342.407124779145, 9336.418901103858, 285.57438494170174, 284.92392556132756, 285.0563173616793, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 789.2329, 6.961779, 5494.352, 794.9051, 6.917547, 5498.612, 825.2728, 6.622679, 5466.595, 778.3865, 4.222339, 3286.627, 798.588, 6.887495, 5500.399, 835.4264, 3.901224, 3259.189, 99.89781, 99.97336, 99.40557, 99.61077, 100.0, 98.77394
21825.046400000003, 60.00219086360862, 60.00388143123353, 60.00009925666079, 32.699375691422894, 32.92340501403763, 32.901889654778415, 0.9999777931192836, 0.9999756918192544, 0.9999805513402253, 9291.013260633135, 9340.576806480636, 9336.758244181303, 231.83925913655185, 65.08997546553792, 64.02614897664375, 9298.039800568824, 9342.050345940188, 9333.074864734226, 285.6783030666763, 284.99733228438794, 285.1238733425734, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 782.8847, 7.007288, 5486.097, 794.9246, 6.917178, 5499.026, 826.0298, 6.608874, 5463.351, 780.5613, 4.210756, 3290.621, 795.7649, 6.915437, 5498.282, 830.9531, 3.937848, 3271.787, 99.74373, 99.97852, 99.33225, 99.66281, 99.97284, 99.14366
21827.435080000003, 60.01076198337762, 60.01053272890041, 60.01152169220686, 32.721977604471185, 32.94381062795698, 32.89096171666581, 0.9999772184246828, 0.9999784739480012, 0.9999751599001435, 9307.17800369314, 9346.459078389234, 9344.520191448744, 224.70503431306497, 61.16959049899515, 62.98669573734787, 9308.4012531547, 9350.465241973865, 9342.158922329992, 285.699038519358, 284.9639001369403, 285.077398481669, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 800.0, 777.9166, 7.036913, 5479.34, 798.232, 6.890101, 5499.77, 828.3981, 6.59378, 5461.555, 779.0856, 4.219581, 3286.647, 798.5498, 6.887312, 5500.125, 835.327, 3.901956, 3259.357, 99.62296, 99.99789, 99.29961, 99.60724, 99.99578, 98.78139
