TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
21843.78336, 59.99851754390848, 60.00136336214695, 59.99979364285158, 32.685911307057026, 32.90557868488753, 32.84914765287791, 0.9999763676605303, 0.999975216704541, 0.9999781723379096, 9289.818228745602, 9333.506147588776, 9321.069581787788, 228.82198161691304, 64.18802606607267, 60.788220104297125, 9293.062724282161, 9339.010922974549, 9318.455316970474, 285.5136342459133, 284.83106331918646, 284.9801118587162, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 786.8671, 6.983552, 5490.225, 790.9167, 6.951623, 5494.983, 819.1193, 6.693179, 5483.676, 784.3868, 4.197886, 3293.28, 804.4439, 4.101899, 3299.896, 841.7486, 6.416195, 5401.857, 99.82086, 99.91608, 99.69363, 99.79496, 99.99854, 98.21421
21846.197200000002, 59.996797973700865, 59.99617381856993, 59.9955448608287, 32.72196014834672, 32.949368921422725, 32.895089239532375, 0.9999741580186056, 0.9999731769583786, 0.9999764958536924, 9294.663910370944, 9341.77569137984, 9332.966559698027, 229.3865355711032, 69.13739340910189, 70.99234996701489, 9300.311445481173, 9344.754465605463, 9332.25974494455, 285.43502874037557, 284.82484916549754, 285.0467336384881, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 789.1738, 6.9616, 5494.294, 794.944, 6.917362, 5499.012, 825.7193, 6.620655, 5467.27, 791.1445, 4.168651, 3298.191, 798.1492, 4.134589, 3300.109, 835.5059, 6.500979, 5431.14, 99.89581, 99.97852, 99.40351, 99.94378, 100.0, 98.74661
21848.53752, 59.99033672422543, 59.98973467407295, 59.989075046842345, 32.67721100453565, 32.916389026808915, 32.87629694395161, 0.9999766156579629, 0.999978416565465, 0.9999775534246014, 9291.513330662507, 9330.497453024067, 9321.637568492097, 229.4036479045344, 61.673454462896814, 62.85990336470968, 9292.393463704355, 9347.239183278009, 9329.913773551923, 285.48778887620983, 284.8969781539948, 285.10470296586067, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 782.9044, 7.00711, 5486.034, 788.6793, 6.965253, 5493.635, 825.6223, 6.621207, 5466.491, 784.6393, 4.196966, 3293.209, 798.1492, 4.134772, 3300.103, 835.5457, 6.501712, 5432.461, 99.74468, 99.88082, 99.41383, 99.79108, 100.0, 98.76017
21851.022680000002, 59.98956770206537, 59.98793829072899, 59.99128881123409, 32.72049396971533, 32.93470266271739, 32.85558709644958, 0.9999765348116969, 0.9999760051015893, 0.9999760990061719, 9288.248029732451, 9341.636980919937, 9336.28166812394, 222.4357930925803, 62.239583445480775, 71.26587965129511, 9305.244361504438, 9344.084160366489, 9336.34110257625, 285.48144818707124, 284.74046157990813, 285.0885447685837, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 776.5957, 7.049406, 5474.763, 782.3174, 7.010934, 5485.022, 831.8146, 6.547761, 5446.207, 778.1534, 4.222891, 3287.027, 791.969, 4.164723, 3297.834, 829.5018, 6.571664, 5451.651, 99.53975, 99.72518, 99.02055, 99.59714, 99.93297, 99.15599
21853.4794, 59.986573176245365, 59.98887048713888, 59.987693176216375, 32.730740040366044, 32.97993514587045, 32.90461130320873, 0.999977538914591, 0.9999840583769273, 0.9999773011407639, 9302.680310046226, 9355.146349491879, 9343.887564905312, 219.30075498394308, 59.74755648792234, 63.298619818150655, 9309.679835195504, 9346.923370532608, 9342.50857061945, 285.58398572077135, 284.8767103501213, 285.0564516526096, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 782.9044, 7.007288, 5486.144, 788.6599, 6.965622, 5493.58, 825.5057, 6.622495, 5467.443, 781.9401, 4.208549, 3289.626, 798.1111, 4.134954, 3300.215, 830.7145, 6.561043, 5453.423, 99.74468, 99.88082, 99.39955, 99.69776, 100.0, 99.13508
21855.825240000002, 59.988955362296565, 59.988006842735345, 59.98536978450391, 32.73574631909498, 32.95632498460154, 32.893557692438925, 0.999979149359114, 0.999972359213336, 0.9999772705330179, 9293.059990979586, 9347.959115439415, 9335.82798117829, 225.41413044825197, 63.112400059107586, 60.77301271615488, 9292.824983106932, 9349.338203342346, 9337.38277909804, 285.49916591121604, 284.84412199447036, 285.027029412122, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 783.7916, 7.00122, 5489.103, 790.5665, 6.948308, 5496.349, 821.2158, 6.670722, 5480.156, 773.1629, 4.242197, 3278.412, 804.0624, 4.10263, 3299.894, 821.7282, 6.664872, 5475.541, 99.78436, 99.92664, 99.61962, 99.37538, 99.99537, 99.56746
21858.22104, 59.98488937851504, 59.98172819680944, 59.98936067170759, 32.71640196718972, 32.94674611720852, 32.904031755868445, 0.9999750938842769, 0.9999724014763798, 0.9999782144064095, 9302.852762617467, 9344.365159457702, 9338.065281206025, 226.04653544000746, 66.9404597112889, 61.579865535429235, 9294.304812353757, 9345.209733365797, 9329.49401124162, 285.526882723149, 284.9211362594345, 285.0515035219927, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 784.8168, 6.998186, 5487.49, 788.8934, 6.964885, 5493.528, 825.4863, 6.622679, 5466.654, 778.2894, 4.223258, 3287.419, 798.1492, 4.134589, 3300.221, 829.2831, 6.578805, 5455.665, 99.77114, 99.88499, 99.41391, 99.61737, 100.0, 99.19251
21860.657440000003, 59.98737277618637, 59.98834098729225, 59.989332802005535, 32.727373539187866, 32.95327927273849, 32.869486060580776, 0.9999763477483132, 0.9999773801262329, 0.999977659368157, 9302.089268532309, 9345.373292721553, 9336.066610472179, 232.92729463085152, 66.29753435437487, 62.111265926861506, 9303.853596811481, 9347.042301854079, 9331.971582609973, 285.54105342248243, 284.9673234376989, 285.1078909892152, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 789.2723, 6.961421, 5494.352, 794.9635, 6.91681, 5498.843, 825.5834, 6.623231, 5466.591, 778.3477, 4.222891, 3287.193, 798.1683, 4.134589, 3300.161, 822.9012, 6.651505, 5473.54, 99.89782, 99.97551, 99.39117, 99.61039, 100.0, 99.5175
21862.991560000002, 59.99320423447615, 59.99129543460532, 59.99081251546274, 32.7626365480985, 32.98420286800027, 32.93507336457845, 0.9999735872015171, 0.9999731069335265, 0.9999777484563677, 9307.83234809801, 9351.905436988252, 9346.757827976859, 232.6022319666149, 69.67409122740264, 62.748218559583165, 9307.873055362652, 9358.845515212424, 9339.616213158914, 285.5275242126007, 284.94002479125777, 285.0287383045923, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 795.5416, 6.912343, 5499.307, 801.1893, 6.865235, 5500.521, 831.7563, 6.548498, 5446.603, 784.6198, 4.197517, 3293.385, 791.95, 4.164175, 3297.347, 816.6188, 6.719625, 5487.297, 99.98599, 100.0, 99.02776, 99.79294, 99.91821, 99.7686
21865.522640000003, 59.98836215369137, 59.99052081487617, 59.990456938273724, 32.76117382048927, 32.99062863835268, 32.92496509221579, 0.9999760125737778, 0.9999789160584499, 0.9999761631573655, 9301.066976536638, 9357.541362812339, 9341.044656976193, 223.49894748242423, 56.22376571807399, 64.64186670887409, 9314.191178502848, 9355.068501191234, 9348.350370750333, 285.5286242704683, 284.8211377198323, 285.0196395682468, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 789.2526, 6.961421, 5494.347, 794.944, 6.917178, 5498.959, 825.5057, 6.622495, 5467.051, 778.8525, 4.219765, 3288.379, 798.1111, 4.134772, 3300.056, 822.7422, 6.654068, 5473.542, 99.90096, 99.97647, 99.40874, 99.64644, 100.0, 99.51754
21867.89372, 59.989424283646635, 59.990263492999944, 59.99139106163955, 32.77772372887835, 32.973403048636285, 32.912678938262246, 0.999978074359597, 0.9999776262256679, 0.9999740364969306, 9311.625366451708, 9365.002859040398, 9343.62909538963, 224.93040636610476, 66.20490730939673, 61.675719772133775, 9312.442423335026, 9356.648793589426, 9351.429929368385, 285.53101347614654, 284.9786967296357, 285.06714306014817, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 795.5416, 6.912343, 5499.362, 801.52, 6.857683, 5500.188, 819.9928, 6.669986, 5477.865, 788.3288, 4.180786, 3296.957, 802.6318, 4.10957, 3300.386, 829.303, 6.578622, 5455.433, 99.98695, 100.0, 99.60127, 99.88236, 100.0, 99.18936
21870.264160000002, 59.993019799263976, 59.98914091863686, 59.992885301830086, 32.75637449644555, 32.952267883896454, 32.90964921622968, 0.9999775083530531, 0.9999736360047006, 0.9999760487195634, 9299.0487359787, 9345.164175807113, 9337.712493098583, 231.139217824943, 64.65042885250341, 63.99700214991492, 9308.289091584966, 9356.553357585177, 9342.221115164737, 285.48194205835387, 284.93173163068985, 285.10513524783073, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 798.4988, 6.888428, 5500.197, 803.1348, 6.853999, 5500.436, 825.2922, 6.624888, 5467.105, 784.6004, 4.196599, 3293.316, 798.1683, 4.134407, 3300.212, 822.5036, 6.656631, 5474.972, 100.0, 100.0, 99.41068, 99.79607, 99.99862, 99.54354
21872.612520000002, 59.995821579293214, 59.992876528243656, 59.993342246974585, 32.746882844045395, 32.93783928643928, 32.93298331835045, 0.999975115976235, 0.999967532463574, 0.9999756166447621, 9299.144610640404, 9347.046343085161, 9343.060496912512, 227.33079906859257, 67.82670642184894, 67.45685932891183, 9304.918671448893, 9349.268367182543, 9340.937785571386, 285.4188664391016, 284.92117160535616, 285.0472377981177, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 795.5613, 6.912165, 5499.14, 801.2281, 6.86505, 5500.469, 825.6611, 6.621207, 5466.99, 784.6198, 4.196966, 3293.152, 798.1492, 4.134589, 3300.218, 822.7223, 6.653702, 5473.995, 99.98705, 100.0, 99.39134, 99.78097, 100.0, 99.53418
21874.972680000003, 59.99388001909841, 59.994262788451074, 59.99149315894311, 32.71827267910718, 32.95552500732267, 32.91985272095013, 0.999972237373771, 0.999976321415783, 0.9999723511850684, 9304.292774278005, 9348.181406075202, 9344.528516719207, 229.20198724485908, 64.35806856208046, 71.22221065635108, 9307.535390980209, 9353.997422561717, 9337.425889641327, 285.55870563092697, 284.8301392116286, 284.9682954922003, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 795.5613, 6.912343, 5499.14, 801.2281, 6.864866, 5500.411, 825.4669, 6.622311, 5466.712, 784.6393, 4.196782, 3293.153, 798.1874, 4.134772, 3300.053, 822.8217, 6.653336, 5473.71, 99.98599, 100.0, 99.40463, 99.79108, 100.0, 99.52062
21877.369880000002, 59.98876697256725, 59.9902252326821, 59.98885844152375, 32.717706811227515, 32.89637471976687, 32.74418532564438, 0.999974070020964, 0.9999742441477848, 0.9999725523623821, 9155.655120861142, 9171.389195599859, 9144.972123852715, 225.37076479221196, 64.74006910981893, 62.73844166908475, 9000.597210840071, 9016.621232006542, 8979.13016739311, 285.34681131844917, 284.9248341520971, 284.85811441082006, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 463.2489, 7.575172, 4184.511, 801.2281, 6.86505, 5500.583, 825.5251, 6.623047, 5477.141, 772.3279, 4.243851, 3294.571, 798.7787, 4.133311, 3300.042, 823.597, 6.644179, 5480.117, 69.82112, 100.0, 99.58299, 100.0, 100.0, 99.70338
21879.73228, 59.98904199225169, 59.99070460148425, 59.98785048789967, 31.460147446809696, 31.510124204857338, 31.34919657621703, 0.9999782114248713, 0.9999738421611527, 0.9999789779547127, 8768.31062557974, 8777.671097086473, 8706.915585943636, 212.6878654994748, 62.33265969086722, 60.041739245095414, 8530.92414274505, 8536.07607385862, 8499.330447984375, 285.39443488492793, 284.766001081807, 284.90476409936355, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 792.1901, 6.980696, 5498.693, 832.6683, 6.769268, 5499.834, 825.7581, 6.620471, 5465.984, 784.581, 4.197334, 3292.99, 798.2446, 4.134224, 3300.047, 824.3327, 6.636122, 5470.335, 99.97484, 99.99559, 99.38014, 99.79809, 100.0, 99.46449
21882.1624, 59.99152305249993, 59.98924888521352, 59.99334879470251, 30.407891670610304, 30.48499939145622, 30.424419316150196, 0.9999775777584297, 0.9999745793587934, 0.9999821699322962, 8630.208095406822, 8714.643083871068, 8791.826173938549, 216.15746443374064, 55.6510644005678, 56.454509988332575, 8920.950073334401, 8974.745785047338, 8993.923359835544, 285.40907756340795, 284.8770050624371, 285.0211505821672, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 792.407, 6.937507, 5497.471, 795.4304, 6.91331, 5499.147, 822.691, 6.658574, 5475.628, 626.145, 4.501996, 2585.26, 798.3972, 4.133494, 3300.204, 824.1339, 6.639235, 5471.765, 99.94547, 99.98309, 99.55547, 81.15213, 100.0, 99.48524
21884.60016, 59.98971775770607, 59.98901130772154, 59.992771747698406, 31.380588247906605, 31.605117848944456, 31.64010702344982, 0.9999781189330853, 0.9999796446443491, 0.9999802675868287, 9220.724122077962, 9309.520011051583, 9314.16306468766, 231.21706579744023, 64.21434369063991, 62.07721003749339, 9193.852334384255, 9141.094710498035, 9066.783199978807, 285.50658848738, 284.9253298667932, 285.03189382782557, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 792.2098, 6.938578, 5496.908, 795.6444, 6.911652, 5499.326, 819.4104, 6.689682, 5481.945, 782.2313, 4.206711, 3291.224, 348.386, 4.556456, 1300.605, 824.3525, 6.634291, 5470.166, 99.94238, 99.98213, 99.66926, 99.73266, 42.23135, 99.45616
21887.025240000003, 59.98844937616146, 59.986913622152485, 59.98970079387067, 32.90482863592435, 33.778935489226775, 33.96826408893225, 0.9999619701142415, 0.9999744644291153, 0.9999778505938643, 9306.152416713523, 9358.549163545202, 9356.139179588534, 231.687046123257, 63.07712570092281, 64.9287576603474, 9318.180640385395, 9359.341305623384, 9355.507989655654, 285.456125741319, 284.8092330132482, 284.967981070782, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 792.1901, 6.938935, 5497.192, 795.6249, 6.911468, 5499.32, 819.954, 6.687473, 5481.775, 782.5809, 4.205976, 3291.261, 792.217, 4.163627, 3298.313, 539.3155, 7.560513, 5071.055, 99.94553, 99.98623, 99.66217, 99.73378, 99.94433, 80.7868
21889.371320000002, 59.98933730631712, 59.990868765573296, 59.99283967721742, 32.76890263310889, 32.98400560352436, 32.912547390267484, 0.9999781461309407, 0.9999771171226945, 0.9999778567857377, 9306.061087606113, 9351.737730244437, 9336.540033392892, 233.28351100011605, 65.75684553248175, 59.148722267291305, 9315.542535278084, 9350.834070853793, 9344.835916937081, 285.53691635195764, 284.9096525189298, 285.0635771359913, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 792.1113, 6.939649, 5496.971, 795.6249, 6.911652, 5499.319, 819.6822, 6.687289, 5481.5, 782.6003, 4.206159, 3291.641, 792.0071, 4.16381, 3298.859, 821.6885, 6.664689, 5477.2, 99.94647, 99.98621, 99.67042, 99.74531, 99.94905, 99.57996
21891.764000000003, 59.99106619067993, 59.99037078640423, 59.99160211438691, 32.72955922946952, 32.97234970877178, 32.89409969136437, 0.9999768670516231, 0.9999735616296431, 0.9999759003884385, 9299.209186945718, 9342.380445248635, 9333.400906545397, 235.3467292185535, 63.638731196331264, 64.42806327411836, 9299.998982869998, 9348.359604696028, 9333.023070872325, 285.48300007548596, 284.90015127941865, 284.97277267801087, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 792.1113, 6.939649, 5497.023, 795.6444, 6.911468, 5499.261, 819.624, 6.688025, 5481.444, 782.7557, 4.204872, 3291.75, 792.0834, 4.165453, 3299.606, 821.1318, 6.67476, 5480.282, 99.94647, 99.98516, 99.67649, 99.74858, 99.94221, 99.64009
21894.132360000003, 59.991475855192185, 59.991796800293216, 59.99426484322365, 32.75858029060063, 32.966158409090134, 32.92959686687663, 0.9999726745512071, 0.9999752038946689, 0.9999735879884606, 9309.468555313713, 9349.594456403489, 9347.447978528795, 232.52924589711225, 63.237966937780584, 70.16347039923039, 9313.651091190615, 9349.176097744541, 9346.510678828272, 285.60022883606405, 284.86616849747116, 285.1143653187462, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 785.8222, 6.986943, 5490.334, 789.3214, 6.960833, 5494.34, 825.2922, 6.629306, 5469.908, 778.3477, 4.222523, 3288.007, 788.7835, 4.174767, 3297.78, 819.9986, 6.68355, 5477.708, 99.82285, 99.89569, 99.45148, 99.62252, 99.93131, 99.64433
21896.625880000003, 59.99608446567157, 59.994268980204716, 59.99380078983159, 32.72744060484815, 32.97836200824053, 32.91557928846505, 0.9999786569505571, 0.9999732068182561, 0.9999753027767206, 9308.230768853715, 9349.891270612217, 9342.46632089438, 229.1750040421216, 66.17927631728708, 65.0850296935555, 9298.902071174067, 9350.270984351362, 9341.256969721726, 285.4683799553338, 284.7215624969613, 284.9586342104722, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 792.131, 6.93947, 5497.081, 795.6444, 6.911468, 5499.15, 819.6046, 6.688209, 5481.612, 782.8139, 4.205976, 3292.479, 792.1216, 4.164175, 3297.99, 821.7282, 6.663774, 5476.568, 99.94543, 99.98314, 99.66428, 99.73681, 99.96887, 99.58513
21899.022760000003, 59.99202574546876, 59.98923053336956, 59.99047057757023, 32.82591487808659, 33.061906331506705, 32.98570118397039, 0.9999756932862592, 0.9999789093791617, 0.9999774956247417, 9314.250619974751, 9358.496322853565, 9359.233394297682, 228.64833546761884, 58.58484887120267, 60.23893454986546, 9317.198431334917, 9361.157591508654, 9351.757598859092, 285.1667965127488, 284.52026240392627, 284.69511976209634, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 798.1046, 6.889678, 5500.307, 801.9091, 6.859156, 5500.377, 813.3345, 6.752451, 5492.361, 789.1638, 4.178028, 3297.242, 798.3972, 4.133494, 3300.255, 827.8318, 6.59492, 5459.679, 100.0, 100.0, 99.86071, 99.88486, 100.0, 99.2717
21901.42568, 59.989058195413996, 59.985804519342665, 59.98912304641839, 32.76002049914114, 32.97351070806806, 32.921399040656084, 0.9999746416811669, 0.9999746777834705, 0.9999777610914966, 9316.077937669477, 9349.742799415726, 9344.903377472358, 229.1148031911439, 69.00310175910181, 62.31058826570279, 9308.50256892839, 9359.107313417268, 9339.62321600022, 285.32587882822156, 284.59379742338086, 284.84666526754825, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 792.131, 6.939291, 5497.191, 795.6444, 6.911468, 5499.15, 819.7404, 6.687473, 5481.499, 782.7362, 4.205056, 3291.579, 792.1788, 4.163262, 3298.641, 821.8475, 6.66414, 5477.432, 99.94647, 99.98314, 99.66222, 99.75743, 99.95742, 99.57676
21903.8286, 59.989772926162594, 59.99520073407223, 59.98985413421318, 32.73857505308295, 32.96375229151121, 32.905739100679796, 0.9999746814433712, 0.9999739341971459, 0.9999771126314214, 9305.533003479568, 9347.180064754592, 9335.971482435549, 234.66336068594364, 66.09518623623717, 60.171598287531765, 9297.309863699804, 9340.594162338852, 9328.46156067563, 285.4079623591276, 284.8137672451373, 284.94637692583456, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 792.1507, 6.93947, 5497.023, 795.6444, 6.911468, 5499.151, 819.624, 6.687841, 5481.496, 782.8139, 4.205056, 3291.704, 798.3972, 4.133494, 3300.307, 821.768, 6.664872, 5478.575, 99.94543, 99.98316, 99.66932, 99.74858, 100.0, 99.582
21906.289200000003, 59.98789622521579, 59.988336800900726, 59.98745640081443, 32.763745336549725, 32.97707071604067, 32.9127054376127, 0.9999751357701862, 0.9999768551220922, 0.999975678273605, 9309.16271448748, 9349.488589794459, 9346.884077723476, 234.80884485818115, 64.46854311094285, 64.6525466969897, 9306.579047959232, 9355.44776569595, 9346.036785435452, 285.44560110257834, 284.8071264848719, 284.9628980729949, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 785.8025, 6.986586, 5490.167, 789.3214, 6.961017, 5494.569, 826.0687, 6.621207, 5467.835, 777.901, 4.224362, 3287.019, 802.2885, 4.115596, 3300.39, 819.4816, 6.688861, 5479.253, 99.82181, 99.89363, 99.41379, 99.61593, 100.0, 99.64746
21908.712440000003, 59.98762657395613, 59.98860573630847, 59.98745180468452, 32.741106343834026, 32.97179419239436, 32.89769180112212, 0.9999769977645703, 0.9999775605365331, 0.9999794423378953, 9310.209790580982, 9346.293517363134, 9334.896046120572, 231.299277352211, 63.6865877078194, 62.31193278390856, 9308.536728156145, 9355.204543614858, 9338.407599137758, 285.45896255927914, 284.7940927098454, 284.96313780261306, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 792.1507, 6.939291, 5496.913, 795.6833, 6.911468, 5499.262, 823.7975, 6.636485, 5468.84, 782.5615, 4.20524, 3291.027, 798.4163, 4.133494, 3300.256, 821.7481, 6.664689, 5476.913, 99.94247, 99.98412, 99.43206, 99.75191, 100.0, 99.57678
21911.08952, 59.995964305665275, 59.99334348783189, 59.99557766122652, 32.74705468000725, 32.96700894472716, 32.93639837215199, 0.9999765795013443, 0.9999761695510678, 0.9999742726044819, 9313.129250416618, 9353.831152735984, 9341.372564510886, 228.47310661021402, 67.1205256927833, 66.5695872481947, 9311.176218115766, 9354.829674706654, 9342.09261566448, 285.49686282182955, 284.8650595289402, 284.90876863300883, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 796.4091, 6.900386, 5500.024, 801.5784, 6.860077, 5500.322, 832.1058, 6.542791, 5444.694, 788.8337, 4.177109, 3296.091, 792.0453, 4.163079, 3297.447, 828.0107, 6.593272, 5459.446, 99.9981, 100.0, 98.99913, 99.87772, 99.95246, 99.2666
21913.522960000002, 59.99964746574344, 59.99700194240535, 59.991632689178196, 32.759245171230994, 32.99071458985667, 32.948136294911116, 0.9999734201063576, 0.9999800149651704, 0.9999796667560832, 9315.687873953228, 9355.218798894031, 9344.773162681304, 223.90076160968238, 57.093468763706824, 66.61664074456439, 9314.394866175337, 9358.578938914334, 9332.479640424006, 285.6075478111382, 284.7917422527296, 284.91686913601274, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 792.131, 6.939649, 5497.138, 795.6249, 6.911652, 5499.091, 825.9522, 6.616789, 5465.874, 782.6586, 4.204872, 3291.249, 798.3781, 4.133677, 3300.09, 821.5891, 6.664872, 5477.316, 99.94447, 99.98418, 99.38323, 99.7334, 100.0, 99.58617
21915.983200000002, 60.00248610654397, 60.00106647691152, 60.000259908078846, 32.75619282187967, 32.9940556593004, 32.932313067746854, 0.9999761169621342, 0.9999761217165635, 0.9999803723161993, 9309.051898578302, 9354.037195403547, 9341.934226155914, 223.4609156180686, 62.13341988959655, 64.67198172903818, 9307.68239481253, 9352.404852192554, 9340.983263090298, 285.4786105903674, 284.9068904918464, 285.0738931029723, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 792.131, 6.939113, 5497.248, 795.6444, 6.911652, 5499.208, 825.991, 6.616421, 5466.154, 782.6392, 4.204872, 3291.249, 798.3972, 4.133494, 3300.199, 821.7084, 6.665421, 5477.143, 99.94856, 99.98516, 99.38323, 99.715, 100.0, 99.57989
21918.40504, 60.003653917705684, 60.00049642004008, 60.00162395735952, 32.72649421318235, 32.96039226831038, 32.91796949895177, 0.9999783661802641, 0.9999772807167415, 0.9999764419820427, 9306.328972573803, 9348.769256221094, 9334.240457633172, 231.09236026952203, 63.46014470147702, 66.40298196453841, 9309.546291587645, 9347.819213187313, 9342.558553468829, 285.41056293355985, 284.8387843717738, 284.95432465105125, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 785.8222, 6.986407, 5490.334, 789.3408, 6.960464, 5494.337, 819.7016, 6.688393, 5480.826, 776.833, 4.228775, 3286.337, 803.3375, 4.110117, 3300.321, 818.3882, 6.694355, 5482.228, 99.82086, 99.89564, 99.67138, 99.56055, 100.0, 99.68788
21920.836120000004, 60.00566456045488, 60.00681650726843, 60.00452669038072, 32.73989596160979, 32.93611013999362, 32.926975620505516, 0.9999754462191921, 0.9999769773634143, 0.999976250742411, 9298.200159225975, 9349.940395531528, 9338.504000297988, 235.3932378330419, 65.76933188693693, 62.61000698722091, 9301.234358064405, 9341.10078027186, 9338.83475739528, 285.52240245229734, 284.9035587014219, 285.0033135472466, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 792.1507, 6.939113, 5497.023, 795.6833, 6.911468, 5499.146, 825.7193, 6.6155, 5466.319, 782.7557, 4.204872, 3291.079, 798.4163, 4.133311, 3300.199, 821.8475, 6.665605, 5476.506, 99.94448, 99.98307, 99.3638, 99.72828, 100.0, 99.58195
21923.23124, 60.01021234690888, 60.011733767498065, 60.00987559931791, 32.752462906333285, 32.96413580754368, 32.932806349245766, 0.999971983483701, 0.9999755769944001, 0.9999745678955533, 9308.20881304634, 9352.095513010434, 9342.4021197976, 229.8594037796056, 65.2793065847236, 67.07915586179877, 9307.081714687733, 9351.955168513594, 9343.349575445483, 285.6125627142907, 284.89443731343704, 285.0075039879562, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 796.0345, 6.908774, 5500.03, 800.5472, 6.867814, 5500.539, 831.9311, 6.546289, 5444.916, 788.8531, 4.178212, 3296.594, 791.8927, 4.163079, 3298.149, 827.9709, 6.594005, 5459.565, 99.99102, 100.0, 99.0042, 99.8728, 99.93437, 99.26345
21925.658880000003, 60.01237872895083, 60.01491114864532, 60.01099550850307, 32.77203338568313, 32.99636789980027, 32.924768611634185, 0.9999752921230112, 0.9999802033746304, 0.9999741058433251, 9318.977665979957, 9355.290477482264, 9347.646224773127, 224.63847675721445, 59.254266899744835, 68.73081127303567, 9306.877502476424, 9351.336373048422, 9351.113865709507, 285.5836407706442, 284.85519683319797, 285.0865374740681, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 792.1507, 6.93947, 5497.133, 795.6055, 6.911837, 5499.207, 826.1075, 6.6155, 5465.816, 782.7557, 4.20524, 3291.935, 798.3781, 4.133494, 3300.312, 821.5891, 6.664689, 5476.855, 99.94647, 99.98612, 99.37708, 99.72514, 100.0, 99.57579
21928.10324, 60.01586851942346, 60.01357327063211, 60.01653382386054, 32.75717378467185, 32.98526420652845, 32.93578454925936, 0.9999778863406578, 0.9999799851908228, 0.999978429911001, 9296.891285013766, 9348.784075384741, 9338.448979128118, 226.85235273392513, 62.67392401676125, 62.10601275225645, 9301.927296875616, 9340.705833729882, 9328.754298638163, 285.54349091868966, 284.95050100833714, 285.01248457818957, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 792.131, 6.93947, 5497.023, 795.6249, 6.911837, 5499.148, 825.9328, 6.618077, 5465.704, 782.5809, 4.205607, 3291.694, 798.3591, 4.133859, 3300.31, 827.951, 6.592906, 5459.906, 99.94447, 99.98311, 99.36893, 99.7469, 100.0, 99.26962
21930.475520000004, 60.01584165583078, 60.01452842932993, 60.01644040918743, 32.71592075567847, 32.966009474700165, 32.930837193710985, 0.9999734873680246, 0.9999740146373803, 0.9999751903010328, 9305.032614788262, 9354.127225258962, 9339.233032352822, 231.62531476771892, 70.58720124372576, 64.39439269421564, 9313.427697337615, 9352.820872409613, 9334.212623626792, 285.5789619004001, 284.86846609016715, 284.9213784592415, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 785.8222, 6.986407, 5490.392, 789.3019, 6.960833, 5494.223, 819.6822, 6.687841, 5481.665, 776.3864, 4.230613, 3284.499, 804.2913, 4.105004, 3300.196, 832.6033, 6.537787, 5447.057, 99.82182, 99.89356, 99.66728, 99.52888, 99.99813, 99.00672
21932.8446, 60.01556475784791, 60.01486999385673, 60.01649311972686, 32.72707428524051, 32.973674691104605, 32.90409546235313, 0.9999740717840375, 0.9999766248359745, 0.9999763622164062, 9303.08725886673, 9350.54287144027, 9340.356897143429, 231.45420961209766, 69.10785620735464, 66.62903356978859, 9302.688970951893, 9345.320621295497, 9338.74998437027, 285.4706455412071, 284.8938396646782, 285.0317075809553, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 792.131, 6.939291, 5497.081, 795.6249, 6.911468, 5499.091, 826.1075, 6.6155, 5465.868, 782.6003, 4.20524, 3291.682, 798.3781, 4.133859, 3300.369, 828.0107, 6.593822, 5459.563, 99.94552, 99.98109, 99.38931, 99.75518, 100.0, 99.26339
21935.23524, 60.01495362439378, 60.01261312979162, 60.01695932141694, 32.75546858888051, 32.969429629448506, 32.92995708158385, 0.9999710924883563, 0.9999761589924111, 0.9999743482915934, 9305.656054137124, 9348.9130961903, 9340.679480889743, 231.6036401333231, 67.72223603784232, 66.97829887135549, 9305.050181277882, 9350.151620449153, 9338.066568561999, 285.4892581031227, 284.81791944037593, 285.02741945275574, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 794.0038, 6.925193, 5499.028, 798.5044, 6.884944, 5500.352, 830.3781, 6.562119, 5448.851, 788.7366, 4.178947, 3296.577, 792.1979, 4.164175, 3298.916, 821.1318, 6.671831, 5478.288, 99.97586, 100.0, 99.10552, 99.89487, 99.94938, 99.60276
21937.633680000003, 60.01312512503538, 60.016151431950945, 60.01925119699507, 32.729806369535225, 32.96987759099157, 32.93583599568354, 0.9999759755219001, 0.9999768993588717, 0.9999758580422189, 9311.12517472089, 9358.39469740886, 9342.881110047118, 230.2700455737895, 62.250391069721445, 64.2140369691, 9316.600632229478, 9361.928731587977, 9349.160389706874, 285.5296002507654, 284.92782258545776, 285.11883634756066, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 792.4661, 6.938399, 5497.023, 795.6444, 6.911652, 5499.26, 826.0298, 6.616053, 5465.873, 782.4449, 4.206527, 3291.419, 798.3591, 4.133677, 3300.094, 828.0306, 6.593455, 5459.103, 99.94554, 99.98514, 99.36995, 99.73857, 100.0, 99.2665
21940.034600000003, 60.0153611937476, 60.01346593979538, 60.01674382724944, 32.73813053724989, 32.968325716154105, 32.94672537280489, 0.99997769986551, 0.9999799875271786, 0.9999769251501692, 9306.096386134204, 9362.200217008023, 9347.33148388629, 228.12633637645536, 58.31282531129273, 62.589280452750245, 9300.80563013661, 9356.829512044042, 9346.046099542606, 285.5970627625676, 284.9553481559797, 285.0625402445933, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 792.1113, 6.939649, 5497.081, 795.6249, 6.911652, 5499.372, 825.9328, 6.615869, 5465.701, 788.989, 4.176741, 3295.697, 798.3781, 4.133311, 3300.312, 821.7084, 6.664872, 5476.972, 99.94647, 99.98215, 99.37299, 99.89025, 99.99803, 99.57668
21942.470240000002, 60.011901146988905, 60.013379609059974, 60.0115911222051, 32.75295560886892, 32.97289512212423, 32.886376664937686, 0.9999774246691211, 0.999973321774416, 0.9999756480654035, 9307.438359794518, 9350.693198369478, 9339.896602581473, 234.4842860839346, 66.08894925160939, 61.85327741158835, 9298.889962988755, 9356.320538641261, 9342.021382139632, 285.6282525659923, 284.91935981998023, 285.04075464177936, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 785.8419, 6.986228, 5490.33, 789.3214, 6.960649, 5494.343, 819.6822, 6.687289, 5481.384, 795.3583, 4.148242, 3299.525, 804.6728, 4.100803, 3300.095, 815.5054, 6.730978, 5488.039, 99.82287, 99.8947, 99.6653, 99.98757, 99.99315, 99.79035
21944.87352, 60.01364519304582, 60.01156378614217, 60.01032510104899, 32.72394575438237, 32.94770750617481, 32.89326602193146, 0.9999768019070743, 0.999974972285343, 0.9999764439264999, 9306.862979983156, 9348.960184327667, 9344.41975808698, 234.33690617035927, 67.98725317974913, 67.7955740374864, 9303.890175526481, 9357.341983856688, 9342.573312167382, 285.52124811026613, 284.857672011605, 285.02570668783613, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 792.131, 6.939113, 5497.243, 795.6639, 6.911468, 5499.32, 825.8163, 6.616237, 5465.594, 788.8725, 4.17858, 3296.126, 798.4163, 4.133494, 3300.035, 821.5891, 6.664323, 5477.088, 99.94448, 99.98516, 99.37304, 99.87185, 99.99967, 99.57357
21947.245280000003, 60.00567055918951, 60.00305648899038, 60.00439781616224, 32.72965595500892, 32.97876107844947, 32.92695294935096, 0.9999741851809307, 0.9999756212407105, 0.999977369416655, 9304.303231265658, 9349.155571790288, 9336.279111467862, 226.44577209442878, 63.81171619351187, 67.89650586736207, 9311.366834203262, 9349.087933973631, 9336.854051345788, 285.53718616000924, 284.8919336074151, 285.05530104426185, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 792.1901, 6.936972, 5497.808, 796.5394, 6.900969, 5500.192, 830.7081, 6.549418, 5449.981, 785.0471, 4.195311, 3292.649, 793.4377, 4.160157, 3298.742, 828.7264, 6.584848, 5459.221, 99.94958, 99.99876, 99.08918, 99.78497, 99.96049, 99.23628
21949.607920000002, 60.001718036877215, 59.997639419121825, 59.99816663101419, 32.80235605796801, 33.00843083857732, 32.95090835469986, 0.9999759543755649, 0.999976212459661, 0.9999749419975821, 9306.451841540662, 9358.331755760453, 9351.378158671523, 225.40153631917883, 64.3035118966593, 61.51777657919865, 9307.322776425279, 9361.782778497212, 9344.092939305025, 285.37239300092216, 284.6922258640148, 284.9292235079244, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 795.0685, 6.921267, 5498.416, 796.909, 6.904469, 5499.325, 826.5734, 6.610714, 5465.872, 789.3192, 4.178763, 3296.501, 798.3781, 4.133494, 3300.199, 821.4499, 6.668351, 5477.314, 99.9698, 99.98986, 99.35056, 99.91174, 100.0, 99.58613
21952.03796, 59.99260916181666, 59.993971180880614, 59.99485243010821, 32.77589110134473, 32.99481796696655, 32.91881064149472, 0.9999774572885997, 0.9999802788669219, 0.9999777442662021, 9310.838284218413, 9359.08234512659, 9341.625141785744, 227.11468503272454, 61.69564273808737, 60.166604559667576, 9313.64178761803, 9361.482263728805, 9340.736972967834, 285.40144038181086, 284.7862323855506, 284.96588482709524, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 792.131, 6.939291, 5497.243, 795.6249, 6.911468, 5499.266, 825.991, 6.615869, 5466.211, 782.6392, 4.205607, 3291.196, 798.3781, 4.133494, 3300.204, 821.5095, 6.665421, 5477.026, 99.94448, 99.98525, 99.37095, 99.73181, 100.0, 99.5768
21954.436640000004, 59.99310598015082, 59.99120876762836, 59.990080828427445, 32.757565952426745, 32.95817296025389, 32.93504602641519, 0.9999790899298698, 0.9999798825817238, 0.9999784273542645, 9293.195096133666, 9348.945421011142, 9338.364769795697, 232.99966850006376, 59.84004784737499, 63.735246312618074, 9311.165787140408, 9350.080534895063, 9337.80426907757, 285.43891189556774, 284.7618902016449, 284.90529145622116, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 785.8419, 6.986764, 5490.277, 789.3214, 6.960833, 5494.45, 819.721, 6.686184, 5480.651, 776.4446, 4.230797, 3284.499, 804.6537, 4.100621, 3300.208, 815.4656, 6.73226, 5489.34, 99.82181, 99.89777, 99.66632, 99.52886, 99.99478, 99.80693
21956.849840000003, 59.98805340971762, 59.98740688775901, 59.983770858576335, 32.727413876947764, 32.956831672727006, 32.91477539744621, 0.9999793895776048, 0.9999751402340472, 0.9999777034692634, 9298.269809923288, 9341.675336500515, 9343.526816544181, 227.85964258541753, 68.29899915943315, 64.7306969540341, 9301.558334493873, 9347.928899018838, 9342.643469167142, 285.351174155721, 284.71039207030884, 284.9986998879744, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 792.1507, 6.939113, 5497.023, 795.6444, 6.911468, 5499.32, 826.0881, 6.615869, 5465.534, 782.6586, 4.204504, 3291.583, 798.4354, 4.133311, 3300.086, 821.7084, 6.665788, 5477.026, 99.94752, 99.98623, 99.37605, 99.74353, 100.0, 99.5809
21959.24172, 59.98350684859511, 59.98418482848256, 59.98383400865058, 32.784146976264296, 32.9644516848002, 32.9322466246165, 0.9999773520350013, 0.9999765055943551, 0.9999766888212523, 9301.653245580681, 9350.16475475257, 9339.75063145332, 224.25637461543818, 60.877773020665245, 61.27814737959761, 9305.407101135484, 9351.616447734339, 9347.659302706435, 285.4104526669383, 284.71551539970574, 284.9572240450243, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 792.1507, 6.939291, 5497.139, 795.6639, 6.911284, 5499.206, 826.5346, 6.605008, 5453.517, 784.5228, 4.197517, 3294.028, 795.5169, 4.150661, 3299.152, 828.7264, 6.585215, 5458.587, 99.94552, 99.98416, 99.31177, 99.80849, 99.98347, 99.16639
21961.664480000003, 59.98340171362888, 59.981171089196245, 59.98266418639169, 32.75006452048567, 32.97645331054917, 32.95206515607447, 0.9999766654488189, 0.9999749291713234, 0.9999765387567406, 9305.735270204115, 9351.505648122065, 9346.09850381862, 235.2301968776053, 61.84183249161924, 65.29835782211558, 9312.952168978836, 9347.203720150808, 9343.671599795856, 285.36502242723213, 284.76928756305125, 284.9334000018245, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 800.0, 796.5668, 6.908952, 5499.249, 798.9908, 6.887523, 5500.062, 828.3981, 6.59378, 5461.213, 782.8333, 4.20524, 3291.477, 798.3972, 4.133494, 3300.091, 821.1119, 6.671648, 5477.884, 99.98598, 99.99793, 99.29339, 99.74193, 100.0, 99.5965
