TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
22516.48812, 59.975477061296786, 59.97202153358563, 59.97234255693254, 30.283600876849178, 30.470336139181335, 30.40623672304716, 0.9999827868140814, 0.9999755605849081, 0.9999798097733783, 8591.43875600582, 8639.096686533263, 8630.403118217035, 209.79665198869134, 62.67382163712557, 53.627777642328965, 8588.39310064472, 8637.330663565925, 8624.488944245339, 285.2274915605926, 284.7302407466605, 284.95105182529215, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 779.2966, 7.031738, 5480.009, 800.8779, 6.867998, 5500.382, 829.4075, 3.943496, 3271.599, 799.8634, 6.876408, 5500.091, 795.2689, 4.146643, 3299.682, 836.2415, 3.895181, 3257.926, 99.63722, 100.0, 99.16803, 100.0, 99.98522, 98.71259
22518.80396, 59.97353528430861, 59.972280455908184, 59.97138396045876, 30.251657824762386, 30.45841266527273, 30.414233858599303, 0.9999794419644811, 0.9999768703913208, 0.9999769001194386, 8597.504172644107, 8645.685391299381, 8630.611101514163, 207.68121947283555, 57.48425707151682, 58.08553084084042, 8596.272267302398, 8637.800315188886, 8633.617977409649, 285.1910367215951, 284.71265464390297, 284.9591250220134, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 785.5856, 6.988192, 5490.28, 797.2397, 6.898574, 5500.315, 835.5223, 3.901895, 3259.833, 795.7078, 6.910974, 5499.272, 792.1216, 4.164358, 3298.651, 832.5635, 3.923198, 3266.332, 99.82187, 99.99976, 98.74741, 99.98237, 99.9426, 98.97836
22521.208680000003, 59.971444457443766, 59.97274807241609, 59.97048674455329, 30.262629159577294, 30.44949727301118, 30.38524561811425, 0.9999780025559883, 0.9999795056321047, 0.9999759348255945, 8587.53381349642, 8636.504506455782, 8619.31642441595, 198.1337470684416, 58.223185523172106, 54.51847597916685, 8594.464329111086, 8636.982933623894, 8623.454914227517, 285.2925774428026, 284.80140038083056, 284.93306987788503, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 789.6272, 6.958745, 5495.855, 806.5979, 6.817159, 5498.715, 841.637, 3.850907, 3240.712, 789.3968, 6.959881, 5494.138, 785.6171, 4.191751, 3293.311, 826.3009, 3.968246, 3278.884, 99.92021, 99.97524, 98.23119, 99.89915, 99.7959, 99.36412
22523.59976, 59.972064400481266, 59.97086938805491, 59.964404292741875, 30.262895686784223, 30.45901893229724, 30.41668180964476, 0.9999781916661905, 0.9999777805660349, 0.9999794850633114, 8586.753542662515, 8632.726208740996, 8628.210823723277, 199.06274374797704, 60.27483439116759, 56.931454344165786, 8592.90797749591, 8630.128881218194, 8625.815081752457, 285.1325741154473, 284.6696797058092, 284.8030654218537, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 785.5856, 6.988192, 5489.944, 800.8779, 6.867814, 5500.454, 835.5417, 3.899134, 3258.132, 795.6884, 6.910974, 5499.049, 792.1216, 4.163627, 3298.373, 832.5834, 3.923381, 3266.559, 99.81472, 100.0, 98.73702, 99.98131, 99.94591, 98.98361
22526.05784, 59.97269861594143, 59.9711482421183, 59.97206176926245, 30.292240735424038, 30.499600893970033, 30.415418136568913, 0.9999747732143109, 0.9999780851307158, 0.9999755128074317, 8594.926671237139, 8635.435345846861, 8625.701099242922, 199.87866695589992, 59.475567492626055, 56.15933484539801, 8592.216049650615, 8634.356568171228, 8626.094262232076, 285.08146170840223, 284.6983156881967, 284.9046068661936, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 791.8944, 6.941255, 5496.916, 800.8585, 6.867814, 5500.625, 835.5999, 3.900054, 3258.536, 789.3968, 6.959881, 5494.25, 792.1216, 4.163992, 3298.316, 832.5237, 3.923381, 3266.158, 99.94252, 100.0, 98.74213, 99.89395, 99.9476, 98.98361
22528.49332, 59.97727593379444, 59.973513923478784, 59.97201013555235, 30.25764363195218, 30.493559057336107, 30.419747194428492, 0.9999784931545986, 0.9999812809599558, 0.9999791100068959, 8591.104319154369, 8640.110195160622, 8631.978733045082, 202.9698243065011, 53.213134749893925, 55.9719595543238, 8588.627622277278, 8636.694189770713, 8629.9702789642, 285.1981218003976, 284.61908061389613, 284.9774967394453, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 798.1637, 6.890927, 5500.247, 794.6133, 6.919941, 5498.604, 829.3687, 3.946993, 3273.311, 783.2023, 7.002354, 5487.866, 797.2908, 4.140799, 3299.551, 836.6988, 3.890603, 3256.907, 100.0, 99.97427, 99.18984, 99.75834, 99.99083, 98.65696
22530.893440000003, 59.975802854558246, 59.97653953776839, 59.97607190731431, 30.26520749357037, 30.45975754158023, 30.42754845697382, 0.9999788488152215, 0.9999736106657172, 0.9999796877892225, 8593.097931351509, 8643.184647357666, 8634.002340367813, 204.5763107063949, 65.16352981448563, 52.21471695774244, 8586.106995712315, 8633.787580554224, 8630.160010588694, 285.2798509416175, 284.79295048474313, 284.9486287147096, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 791.9338, 6.941255, 5497.632, 799.3215, 6.884391, 5500.314, 835.4641, 3.900606, 3258.818, 785.2995, 6.992977, 5487.752, 797.1764, 4.137329, 3300.047, 832.5237, 3.923015, 3266.272, 99.95157, 100.0, 98.75067, 99.79046, 100.0, 98.97478
22533.247000000003, 59.978017254331334, 59.976503175335125, 59.97613966963967, 30.23745422799398, 30.44499954932036, 30.37987478089903, 0.9999758964335758, 0.9999783420594052, 0.999979855274712, 8583.295358525418, 8627.960038141253, 8610.64020997308, 205.26748651511434, 63.77192900284217, 58.68919772482468, 8586.835089687725, 8632.73743221093, 8621.29559360194, 285.20973857722004, 284.74248116088967, 284.78152012045643, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 800.7069, 6.864692, 5500.626, 790.5665, 6.951254, 5494.401, 839.7735, 3.86011, 3242.966, 776.833, 7.047952, 5475.07, 804.5774, 4.101169, 3300.104, 826.3208, 3.968062, 3279.057, 100.0, 99.90645, 98.33008, 99.54119, 99.99334, 99.35873
22535.65884, 59.97722075540882, 59.97743263192889, 59.9817389817677, 30.265283126259064, 30.469644217940605, 30.41899403462829, 0.9999759571879024, 0.9999754504789803, 0.9999778946051521, 8588.368868608519, 8628.41423590818, 8620.3033606895, 203.1738908099269, 59.63949281336613, 57.6569555399783, 8591.295746469881, 8634.551875506073, 8623.96467992846, 285.0845396491559, 284.6460604860917, 284.78935666509005, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 798.1637, 6.890749, 5500.194, 794.6133, 6.919941, 5498.892, 835.6581, 3.898766, 3258.818, 783.1052, 7.005479, 5486.044, 798.34, 4.133677, 3300.366, 832.5834, 3.923198, 3266.387, 100.0, 99.97845, 98.72171, 99.74485, 99.99968, 98.98003
22538.057200000003, 59.97653865582688, 59.97531356203952, 59.97191094196517, 30.255816925720378, 30.4718688799062, 30.437285444308284, 0.9999782657342587, 0.999980732762192, 0.99997902737896, 8586.373818046963, 8635.571284658063, 8617.733585209759, 201.21172009693692, 50.703367137223495, 56.60341090588645, 8582.34717816546, 8634.806859662312, 8622.565639210019, 285.07567010994956, 284.56916981233985, 284.75132382749126, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 798.1834, 6.891106, 5500.194, 788.2902, 6.968385, 5493.229, 835.4446, 3.898213, 3259.379, 783.0858, 7.005296, 5485.991, 798.3209, 4.133494, 3300.042, 832.5834, 3.923015, 3266.328, 100.0, 99.8775, 98.76769, 99.74485, 100.0, 98.97491
22540.40308, 59.97295140257627, 59.976739851179914, 59.97800391631034, 30.264176913808367, 30.483162651268316, 30.415167478326133, 0.9999804604533395, 0.9999839081685458, 0.99997967010187, 8589.259990220402, 8638.046091380047, 8618.768880880896, 198.36680482760823, 53.65530649879429, 56.575336569798765, 8589.359051294841, 8633.702179032744, 8621.442956575289, 285.2697825463429, 284.76509889153755, 284.89011739312053, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 791.8944, 6.941255, 5497.078, 781.9478, 7.013513, 5484.271, 829.3493, 3.946809, 3273.365, 789.3968, 6.959698, 5494.25, 792.1597, 4.165271, 3298.693, 838.7664, 3.876136, 3251.104, 99.94147, 99.71667, 99.19148, 99.89299, 99.959, 98.50911
22542.916360000003, 59.97926544460255, 59.980916271171495, 59.97715282578789, 30.266481370680793, 30.47864850353547, 30.411247094201375, 0.9999792422454743, 0.9999801499755049, 0.9999771959141311, 8584.021864700298, 8637.911062195904, 8634.59134660926, 200.46521221393823, 55.93144256288815, 59.63464023696679, 8590.155642132178, 8634.772613049181, 8632.090712910718, 285.22163647281644, 284.72911966813365, 284.862573442178, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 798.1637, 6.890927, 5500.472, 788.3097, 6.968201, 5493.053, 835.5417, 3.900975, 3258.938, 785.1053, 6.991506, 5490.54, 795.288, 4.150661, 3298.811, 832.5635, 3.923198, 3266.1, 100.0, 99.87345, 98.73872, 99.81014, 99.97314, 98.9785
22545.28768, 59.980408305593606, 59.97837862334812, 59.98263178839857, 30.255439602466005, 30.474590324978266, 30.403947394820285, 0.9999782762525737, 0.999972509712251, 0.9999778312948179, 8587.162042605214, 8631.744252295672, 8621.994823335184, 203.9518125003865, 60.05823769909284, 56.78345062285882, 8588.734248068306, 8631.967586655403, 8622.87335692573, 285.22058217561596, 284.6559131154215, 284.8869770958628, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 790.8495, 6.952498, 5495.128, 790.7611, 6.949781, 5496.107, 837.1723, 3.884408, 3252.62, 794.4262, 6.921454, 5498.757, 785.6743, 4.192847, 3295.265, 826.3605, 3.967696, 3278.998, 99.91614, 99.92782, 98.59339, 99.97599, 99.81759, 99.36039
22547.63288, 59.98290293849876, 59.98103652679497, 59.977862352011705, 30.259761601999756, 30.47587666061312, 30.42495547878492, 0.999976175524808, 0.9999771440777536, 0.9999779879968146, 8594.306394101706, 8630.686025641928, 8620.251534242923, 204.9283368438737, 57.622466843323764, 56.80761893987301, 8591.615969175211, 8633.050846662485, 8625.529419375653, 285.14931067815354, 284.6423846779523, 284.8435603741189, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 790.7312, 6.95, 5496.358, 788.6015, 6.968017, 5493.169, 837.2888, 3.886801, 3254.272, 789.4162, 6.959881, 5494.361, 792.1216, 4.16381, 3298.151, 832.5635, 3.923198, 3266.272, 99.93238, 99.87864, 98.61291, 99.89395, 99.94256, 98.9785
22550.01872, 59.98390456292526, 59.98279617558877, 59.98294700304692, 30.286708730983847, 30.476004173456843, 30.430143120308774, 0.9999802884573221, 0.9999797558593939, 0.9999763341525391, 8591.603453046217, 8632.893633543401, 8622.95465309062, 208.05940557127542, 55.31421567871635, 60.474229340190504, 8590.466983824886, 8637.259940168846, 8626.738830278267, 285.17770452185914, 284.72482414410996, 284.83469917620175, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 785.5659, 6.988192, 5489.944, 794.5938, 6.919941, 5498.662, 835.6581, 3.90079, 3258.946, 795.6884, 6.910974, 5499.107, 792.1025, 4.163445, 3298.375, 832.5436, 3.923198, 3266.336, 99.81472, 99.97427, 98.76628, 99.98237, 99.94077, 98.9785
22552.401080000003, 59.98156817374267, 59.98411226550267, 59.981729575129975, 30.285627700450423, 30.4856567939425, 30.436425169506055, 0.9999799887466362, 0.9999755913387282, 0.9999799532833743, 8595.63210969552, 8635.261564593755, 8628.815219302865, 214.38024438422553, 60.51525967684779, 58.55286398494172, 8594.498126038943, 8637.689865665563, 8623.272452461108, 285.2047347479635, 284.6272743998689, 284.79284000410826, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 779.3163, 7.031738, 5480.009, 800.8779, 6.867998, 5500.514, 829.3105, 3.947177, 3273.538, 801.9412, 6.858757, 5500.226, 798.3591, 4.133677, 3300.099, 838.7664, 3.874488, 3250.425, 99.63417, 100.0, 99.18836, 100.0, 100.0, 98.49102
22554.849080000004, 59.980155630574515, 59.98434812633685, 59.98298830664985, 30.252699710337914, 30.481101903238848, 30.434473289409762, 0.999981083574741, 0.9999780816820559, 0.9999782383621665, 8590.49000450357, 8634.389267073268, 8627.511781347746, 206.03245499957097, 58.01285179430033, 56.68640388107815, 8598.73129928172, 8637.464454078778, 8625.532179344362, 285.2083905686478, 284.6908728172587, 284.81173445778904, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 785.5856, 6.98837, 5490.002, 794.6133, 6.919941, 5498.55, 835.5223, 3.898397, 3258.142, 795.7078, 6.910974, 5499.161, 793.0563, 4.159427, 3299.171, 832.5436, 3.922832, 3266.451, 99.81777, 99.97224, 98.75288, 99.98131, 99.95483, 98.98198
22557.22464, 59.98290608967348, 59.987276989363345, 59.985084055538614, 30.278929805296155, 30.47743482790996, 30.421765090673308, 0.9999792565485395, 0.9999781850488266, 0.9999800160654287, 8590.851564561322, 8634.843099602867, 8626.98327808917, 202.2643967399693, 57.46389844332725, 58.44611728750942, 8589.364466270852, 8633.306662605704, 8622.321843581689, 285.2354959733888, 284.7131654495037, 284.8064706652631, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 785.5856, 6.988192, 5489.939, 800.8585, 6.867814, 5500.416, 836.8035, 3.891035, 3254.277, 793.766, 6.929728, 5497.106, 801.7734, 4.116144, 3300.39, 828.7264, 3.951032, 3275.084, 99.81882, 100.0, 98.6479, 99.94598, 100.0, 99.24357
22559.59512, 59.98670426508983, 59.987818770995304, 59.9828775613245, 30.26416113089618, 30.492095190637126, 30.43931431596404, 0.9999806853539583, 0.9999787435115357, 0.9999774840468142, 8588.890844593676, 8640.178891609236, 8627.336659097884, 207.130702863858, 56.25818140254705, 56.68987789937091, 8596.37980520213, 8631.37348983163, 8626.541283740458, 285.19650024618164, 284.7139143346301, 284.84887051230345, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 789.8638, 6.960173, 5493.792, 803.6017, 6.844052, 5500.171, 837.7352, 3.883672, 3253.735, 795.4166, 6.91318, 5499.054, 798.34, 4.133859, 3300.04, 832.5834, 3.922649, 3266.333, 99.89889, 100.0, 98.58125, 99.98639, 100.0, 98.96969
22562.035760000002, 59.98312168600816, 59.98328057391839, 59.984244168845244, 30.273263609602104, 30.482135686058268, 30.418633541789916, 0.9999788500118131, 0.9999788256899735, 0.9999782362288628, 8596.488373200033, 8633.216768375794, 8628.65632294284, 201.20001445338767, 59.59692456578841, 56.017071396460096, 8590.379030862045, 8637.390973516525, 8630.849459550062, 285.25156174649277, 284.5971109751625, 284.7516455464629, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 791.6972, 6.94179, 5496.801, 800.8585, 6.867998, 5500.573, 835.697, 3.900606, 3258.481, 789.4162, 6.959881, 5494.25, 798.34, 4.133859, 3300.097, 832.5436, 3.922832, 3266.45, 99.94043, 100.0, 98.76454, 99.89403, 100.0, 98.97147
22564.521960000002, 59.98715309883912, 59.98667069229959, 59.98939473582382, 30.283084234393634, 30.4670018868378, 30.425808404667205, 0.9999784089495104, 0.9999802457224447, 0.9999814143213515, 8596.775119767577, 8637.378895579059, 8627.364130379208, 203.82284449356894, 56.395373072943585, 59.19908315246653, 8591.4470836515, 8635.123501022726, 8627.395295141454, 285.30261728107087, 284.7130661423144, 284.85905105750675, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 798.1834, 6.890927, 5500.472, 794.6133, 6.919757, 5498.662, 829.3299, 3.947177, 3273.205, 783.0858, 7.005479, 5486.043, 792.0262, 4.16381, 3298.538, 838.8261, 3.874305, 3250.252, 100.0, 99.97427, 99.19836, 99.74496, 99.9543, 98.4911
22566.98688, 59.98840117750485, 59.989452489672104, 59.989040247581215, 30.27326268668616, 30.505261127690453, 30.418149066781027, 0.9999810871316734, 0.9999785754360221, 0.9999773157725913, 8593.486117164994, 8637.295780562594, 8621.083386541557, 197.60472096651665, 57.94419494445492, 57.63258458076325, 8592.206738754712, 8633.599649768918, 8630.141104383529, 285.2543143933232, 284.603827205413, 284.7791047347714, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 791.8944, 6.941255, 5496.801, 800.8585, 6.868182, 5500.343, 835.6387, 3.900054, 3258.947, 789.3968, 6.959881, 5494.189, 798.3209, 4.133859, 3300.207, 832.5635, 3.923198, 3266.392, 99.94357, 100.0, 98.75577, 99.89501, 100.0, 98.97656
22569.36388, 59.98447650535672, 59.98333505289673, 59.98545253670145, 30.249442434295453, 30.465248669671123, 30.385782977700075, 0.9999801189954682, 0.9999754933549717, 0.9999808594160284, 8579.790094931606, 8629.911705758652, 8615.32122605089, 209.0148049326849, 64.30399488210696, 55.870305940083654, 8586.679202674013, 8634.641850158547, 8613.389618525602, 285.1280358222719, 284.6589902803911, 284.7822160824786, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 798.1834, 6.891106, 5500.247, 794.6133, 6.919941, 5498.433, 835.697, 3.895821, 3256.07, 781.5517, 7.016327, 5481.833, 800.6862, 4.118884, 3300.299, 828.7264, 3.95268, 3274.728, 100.0, 99.97631, 98.70855, 99.69008, 100.0, 99.23278
22571.821600000003, 59.98157436433881, 59.97831826208233, 59.97723423318217, 30.26088298122608, 30.4636856198422, 30.411948476469508, 0.9999749052838998, 0.9999764060964808, 0.9999763696430136, 8591.677006321921, 8627.028740795236, 8621.590947564215, 206.03620357397176, 60.42712317057703, 58.25543192809255, 8593.410388227358, 8640.248471149294, 8625.841225847862, 285.1243494704542, 284.6199023980172, 284.73801050239615, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 802.5206, 6.853806, 5500.351, 791.1502, 6.942229, 5496.992, 837.6188, 3.885328, 3254.722, 782.8333, 7.007318, 5486.043, 798.3591, 4.133859, 3300.315, 832.5635, 3.922832, 3266.036, 100.0, 99.9439, 98.5972, 99.74281, 100.0, 98.98003
22574.336280000003, 59.97665225351884, 59.97819694793405, 59.976484160618426, 30.268913033080022, 30.461835469093252, 30.41607797991439, 0.999977737789831, 0.999980717204457, 0.9999774452035726, 8592.014280831, 8637.969410816935, 8627.56760862291, 200.69010506998472, 58.55547934184642, 56.892801289026465, 8589.757783719931, 8633.327859515848, 8622.958229702832, 285.1483625183366, 284.54024500195413, 284.8364623576646, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 798.1834, 6.891106, 5500.251, 788.2902, 6.968569, 5493.223, 835.5999, 3.900238, 3258.135, 783.1052, 7.005479, 5486.044, 804.5965, 4.101169, 3299.83, 832.5237, 3.923015, 3266.158, 100.0, 99.87652, 98.72999, 99.74186, 99.99661, 98.97659
22576.70664, 59.9751872851925, 59.97365358238551, 59.97377455014862, 30.26574137167549, 30.46456463384251, 30.422677260960494, 0.9999780148593667, 0.9999811750566094, 0.9999829417358429, 8589.411968340073, 8636.595890026601, 8623.199350831828, 199.44317603431364, 52.81744919524772, 60.06171022101125, 8592.649412170858, 8638.942104940612, 8626.795634392105, 285.09968309334675, 284.6441006037575, 284.81581046495313, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 791.8944, 6.941255, 5496.853, 781.9672, 7.013513, 5484.494, 829.3493, 3.947177, 3273.703, 789.3968, 6.959881, 5494.25, 810.8912, 4.066104, 3297.127, 838.8062, 3.874122, 3250.481, 99.94138, 99.71473, 99.18825, 99.89298, 99.91008, 98.49805
22578.997440000003, 59.97534731801968, 59.975635841676116, 59.97427698278522, 30.2281150880066, 30.469552374325044, 30.398832142135117, 0.99997794721854, 0.9999814963572061, 0.9999778681544615, 8589.820779746984, 8630.689066797764, 8615.039135161804, 201.1600929196352, 54.16133262166659, 55.73577208462686, 8596.587441862019, 8633.42511723604, 8622.502194731658, 285.1611896243827, 284.60344774271624, 284.7501698511034, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 798.1637, 6.891462, 5500.194, 788.2902, 6.968385, 5493.112, 835.5611, 3.898766, 3258.879, 783.1052, 7.005479, 5485.986, 804.5965, 4.101351, 3299.992, 832.5834, 3.922466, 3266.446, 100.0, 99.87337, 98.72851, 99.7438, 99.99517, 98.98181
22581.452, 59.975110539185316, 59.97377916029418, 59.97433086602931, 30.277485068676384, 30.47246015040862, 30.402865125637657, 0.999977579315524, 0.9999766918294616, 0.9999792343293097, 8595.15487113015, 8638.375582270777, 8623.589527959728, 203.87427408693293, 61.24989905120219, 55.7204620674529, 8595.01774767048, 8637.44579906019, 8620.864386604597, 285.2098754040474, 284.7111444547096, 284.8567022663054, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 791.8747, 6.941433, 5496.806, 788.2708, 6.968385, 5493.057, 835.6581, 3.89987, 3258.643, 789.4356, 6.956756, 5495.162, 803.2612, 4.111761, 3300.102, 829.7603, 3.94682, 3274.365, 99.94347, 99.87343, 98.75245, 99.91064, 100.0, 99.18886
22583.903960000003, 59.975608992262515, 59.97796510569775, 59.97690389341969, 30.264940008162366, 30.47233124373711, 30.409536098117794, 0.9999766483807477, 0.9999775613690491, 0.9999790656918798, 8588.124867138395, 8637.244189612471, 8634.554411429264, 210.66171029883753, 57.76281010747948, 58.14850451881648, 8593.558907403534, 8633.6465771867, 8634.517154177192, 285.15595194761823, 284.57386224400796, 284.7373261884131, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 785.9602, 6.981767, 5491.834, 792.6483, 6.935598, 5496.936, 838.9776, 3.876493, 3253.568, 790.7173, 6.950137, 5494.593, 804.5011, 4.101534, 3299.939, 832.5436, 3.923564, 3266.158, 99.83909, 99.94288, 98.5702, 99.90649, 99.99671, 98.97311
22586.33432, 59.98034653576856, 59.980756013911346, 59.98186850464711, 30.28189522023343, 30.49154299114254, 30.426600425742418, 0.9999801663476436, 0.9999780214226852, 0.9999760123453785, 8592.923570722198, 8641.040188032242, 8635.403243011846, 208.04513055876805, 56.46297742895331, 60.07407393122048, 8598.580106997762, 8640.473677434014, 8627.463492079147, 285.12658113996974, 284.6541886673275, 284.78969099917117, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 786.3743, 6.986764, 5490.107, 794.516, 6.92031, 5498.833, 835.5223, 3.900606, 3259.092, 795.669, 6.911158, 5499.219, 798.3209, 4.133859, 3300.155, 832.5436, 3.923015, 3266.104, 99.82181, 99.97739, 98.75626, 99.98547, 100.0, 98.97144
22588.68772, 59.982981525737294, 59.982212833133616, 59.9812837804028, 30.262953532760434, 30.481463446514113, 30.41976652641491, 0.999977132654252, 0.9999765395996177, 0.9999829477201289, 8587.882330461527, 8635.41628636889, 8618.35698938674, 208.06725996785485, 58.82854939282288, 53.848566288118946, 8594.514793293469, 8642.228822815996, 8625.619414129867, 285.1622443919925, 284.63087154760393, 284.836151105389, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 779.2966, 7.031738, 5479.731, 800.8974, 6.867998, 5500.57, 829.3881, 3.946625, 3273.482, 801.9606, 6.858572, 5500.395, 792.1788, 4.16454, 3298.376, 838.8459, 3.874671, 3249.961, 99.63417, 100.0, 99.18485, 100.0, 99.91272, 98.49113
22591.154240000003, 59.984771429954876, 59.98418584161615, 59.98244627140572, 30.28289159142775, 30.462803920674556, 30.430456618210407, 0.9999771969622819, 0.9999793224288935, 0.9999786933947092, 8586.198674237203, 8637.92000767156, 8633.479941281574, 205.71618744157604, 56.205162558431766, 55.40788679137245, 8588.275759095399, 8637.23431488808, 8624.68197643178, 285.1607467422227, 284.68280784182195, 284.7197828277254, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 785.5856, 6.988192, 5489.944, 794.6133, 6.919757, 5498.604, 835.6581, 3.900422, 3259.388, 795.669, 6.910974, 5499.049, 798.34, 4.133494, 3299.877, 832.5635, 3.923015, 3266.159, 99.81682, 99.97631, 98.73506, 99.98334, 100.0, 98.97144
22593.616240000003, 59.98929394277734, 59.98645217392575, 59.9843914732222, 30.245977629860253, 30.475370238079844, 30.40698500913197, 0.9999801845131834, 0.9999749972039802, 0.9999796601553326, 8586.179754058938, 8634.481597749129, 8624.837289848036, 201.56237020067874, 61.15750470241164, 56.16937445734098, 8589.962327610398, 8633.626673300954, 8621.182813366766, 285.1890121911441, 284.7585147425245, 284.83266912471794, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 785.5856, 6.98837, 5490.054, 800.8974, 6.867998, 5500.572, 835.697, 3.898213, 3258.04, 795.669, 6.914283, 5498.816, 790.6147, 4.169653, 3295.967, 830.3766, 3.943158, 3273.04, 99.81777, 100.0, 98.76265, 99.97614, 99.90369, 99.18164
22596.05424, 59.98635519678193, 59.98499063810951, 59.98416606840312, 30.274649565028593, 30.471228792155237, 30.43200570091895, 0.9999793642892592, 0.999980808081208, 0.9999793610731281, 8595.418384638731, 8635.781274311152, 8621.48117183234, 202.20138740962648, 57.88997510091531, 60.33832416301448, 8593.671781003504, 8636.644084303845, 8629.847566253322, 285.15350564550556, 284.6017284805931, 284.7060440840862, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 790.9875, 6.948215, 5495.129, 805.1971, 6.833737, 5499.827, 838.4923, 3.877597, 3254.027, 793.8825, 6.922006, 5498.653, 791.8737, 4.164175, 3298.32, 832.5635, 3.923381, 3266.337, 99.92017, 99.99267, 98.57542, 99.9741, 99.94434, 98.97853
22598.45488, 59.98509141056328, 59.98443816354684, 59.98423264337151, 30.286087342868584, 30.497738996961676, 30.4433161805651, 0.9999765165557671, 0.9999786746307091, 0.999976521196631, 8592.04140992861, 8633.583608484065, 8622.537390891997, 206.17781003066557, 57.149315253041095, 57.11519263129048, 8593.078959747014, 8640.436012731185, 8632.667553796398, 285.22404680697156, 284.644780669078, 284.78711655132213, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 790.0018, 6.951427, 5496.247, 800.8779, 6.867814, 5500.453, 835.5029, 3.898766, 3259.218, 789.3968, 6.960065, 5494.302, 792.1025, 4.163627, 3298.152, 832.5834, 3.923198, 3266.222, 99.93035, 100.0, 98.7628, 99.89607, 99.94429, 98.97502
22600.935520000003, 59.98821486475496, 59.98586548699172, 59.986379920128094, 30.277686073219517, 30.489391758773813, 30.42179385528558, 0.9999781442368018, 0.9999806043367258, 0.9999802863122006, 8592.727017699677, 8636.953092903515, 8626.997288691611, 199.8353818468072, 56.5645505355353, 54.82317432885293, 8599.2997408578, 8644.344843788123, 8627.500700870865, 285.22232965567974, 284.6592268487131, 284.7340985715326, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 798.1834, 6.891106, 5500.304, 794.6133, 6.919941, 5498.604, 829.3881, 3.946257, 3273.201, 783.0858, 7.005479, 5486.214, 798.3209, 4.133494, 3300.097, 838.8261, 3.874854, 3250.368, 100.0, 99.97427, 99.19839, 99.74794, 100.0, 98.46681
22603.35336, 59.98280865978722, 59.98304227106703, 59.98209384382919, 30.264589633670962, 30.479877607721004, 30.439852865199295, 0.9999782185746772, 0.9999769334672022, 0.9999789363190896, 8595.84170010537, 8635.828050719101, 8626.709951655965, 197.99993228793755, 55.14826117892744, 55.575922314581476, 8593.758942789183, 8634.148130108579, 8632.008665456278, 285.17158176958213, 284.73150854882107, 284.7887100218801, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 791.8944, 6.941612, 5496.968, 800.8779, 6.867998, 5500.459, 835.6581, 3.900606, 3258.657, 789.4162, 6.959881, 5494.355, 792.0834, 4.163627, 3298.104, 832.5834, 3.923015, 3266.278, 99.94243, 100.0, 98.74938, 99.89501, 99.9526, 98.97491
22605.688720000002, 59.97951641702486, 59.9791240166173, 59.977191091217826, 30.246088124762053, 30.456433091815907, 30.38196611365802, 0.9999797257479555, 0.9999734139127524, 0.999976825328169, 8579.282858004894, 8625.721647177274, 8609.841257177017, 203.82695897368671, 61.45773540957498, 57.93100082557112, 8581.571747587259, 8629.99802014715, 8615.745300332654, 285.06981732344985, 284.52224649327576, 284.70122952230923, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 798.1834, 6.890927, 5500.252, 794.6133, 6.920125, 5498.774, 835.6193, 3.89895, 3259.218, 783.0858, 7.005296, 5486.102, 798.607, 4.132398, 3300.234, 831.2911, 3.936566, 3271.07, 100.0, 99.97933, 98.7628, 99.74496, 100.0, 99.10164
22608.128800000002, 59.97821567843215, 59.97837445777492, 59.978931265514184, 30.294067510456347, 30.495321406702107, 30.41930213284679, 0.9999765643555666, 0.9999795796647274, 0.9999776675440792, 8583.245884076974, 8633.527546218767, 8619.079390876534, 205.29206093389394, 61.54828083917437, 57.74272022492232, 8590.617187609423, 8634.979443806553, 8629.962070478254, 285.044142215817, 284.5880027367442, 284.66827627489283, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 804.4527, 6.83703, 5499.948, 788.3486, 6.966359, 5494.913, 840.6859, 3.86416, 3249.261, 779.6487, 7.025153, 5482.235, 800.2856, 4.123815, 3300.194, 831.5098, 3.925029, 3266.69, 99.99765, 99.89466, 98.41651, 99.67561, 100.0, 98.98923
22610.4772, 59.97468429769315, 59.975054611598, 59.9729564322031, 30.255202482959202, 30.47699966254029, 30.406316397173956, 0.9999792824959636, 0.9999764240867289, 0.9999752804240617, 8591.888696978547, 8631.664107299475, 8622.088090117839, 204.9117109540448, 56.26336751266081, 56.22893812202513, 8584.475399671093, 8631.316018498426, 8619.169205636787, 285.10713641555327, 284.6195776904133, 284.71143401251567, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 798.1637, 6.891106, 5500.194, 790.1969, 6.958622, 5494.11, 835.6776, 3.89987, 3258.878, 783.0858, 7.005663, 5486.161, 804.5774, 4.101351, 3299.935, 832.5635, 3.923198, 3266.336, 100.0, 99.90107, 98.75248, 99.74803, 99.99661, 98.98017
22612.93632, 59.97187037731294, 59.97331515823165, 59.96961787245718, 30.258201654976645, 30.476264749493836, 30.40390523708646, 0.9999785272206008, 0.9999817931634353, 0.9999798329379728, 8584.285796399177, 8631.450847500952, 8623.17600239786, 198.43760401734198, 48.44142575988144, 52.36252397152566, 8596.449740759497, 8632.183115955202, 8621.396577738069, 285.18895593656526, 284.5720677266026, 284.7218267973555, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 792.2098, 6.940184, 5496.801, 781.9672, 7.013697, 5484.5, 829.524, 3.946073, 3273.026, 789.3968, 6.959881, 5494.19, 810.9102, 4.066104, 3297.292, 838.8261, 3.873939, 3249.789, 99.94043, 99.71371, 99.18122, 99.89511, 99.91667, 98.49472
22615.431760000003, 59.9704500518104, 59.97333083956275, 59.969033591582, 30.275507264293722, 30.474464665534885, 30.452420326347433, 0.9999748193045074, 0.9999826370507661, 0.9999814053814959, 8593.244377163423, 8634.684340133435, 8622.75810774996, 202.4698784587399, 53.61350439991065, 58.22697559517019, 8598.931529378926, 8637.067656459514, 8618.082349827733, 285.13004407890446, 284.5889446958274, 284.7590480468791, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 798.144, 6.891284, 5500.251, 788.2708, 6.968569, 5493.168, 835.6776, 3.898582, 3259.05, 783.0858, 7.005663, 5486.161, 804.5965, 4.101351, 3299.884, 832.6033, 3.923198, 3265.986, 100.0, 99.87439, 98.73003, 99.74281, 99.99507, 98.9817
22617.857480000002, 59.96902894039451, 59.970582276193376, 59.96909636405683, 30.229856877999254, 30.44614190050366, 30.375176864862627, 0.999981576613963, 0.9999768578258484, 0.999977822747246, 8588.626238632729, 8632.527123264805, 8621.515028204809, 205.23379942939232, 56.58389179200003, 55.14318494963709, 8589.739881388143, 8634.872430762776, 8625.579889129856, 285.21524590548336, 284.6627606761203, 284.7896007350356, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 791.8944, 6.941255, 5497.078, 788.2902, 6.968569, 5493.458, 835.6387, 3.900054, 3258.756, 789.3968, 6.960065, 5494.244, 804.5965, 4.101351, 3299.849, 831.7285, 3.931988, 3270.165, 99.94546, 99.87332, 98.74878, 99.895, 99.99402, 99.05649
22620.28032, 59.96922987688648, 59.96825436937802, 59.968697176317654, 30.26711025813058, 30.506438494230682, 30.448334507952268, 0.9999781544241595, 0.9999783511037, 0.9999752072255196, 8590.820725156133, 8637.117748647372, 8618.799443810803, 206.08665203216015, 58.12288953639609, 56.18927303202872, 8586.882738155304, 8633.362458707652, 8627.035842046487, 285.27512571923614, 284.6669528133002, 284.8050918921547, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 785.5856, 6.988192, 5489.939, 794.5743, 6.920125, 5497.955, 841.1517, 3.859558, 3246.563, 793.3776, 6.929544, 5496.875, 802.2312, 4.11377, 3300.136, 830.7742, 3.932171, 3266.689, 99.81577, 99.97204, 98.31969, 99.95004, 100.0, 98.99854
22622.76236, 59.96393390460967, 59.964296326192624, 59.96759347140692, 30.27223403876642, 30.486605705098764, 30.424117354672266, 0.9999782978897401, 0.9999768721425362, 0.9999810243039027, 8594.478225505289, 8632.914456546223, 8626.2839491408, 203.85070980734463, 58.22810853743073, 57.979947849596556, 8594.85118735603, 8641.826046235772, 8622.248888144037, 285.1301611015542, 284.5958174922258, 284.68384488519894, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 788.6414, 6.965883, 5492.344, 793.2319, 6.930809, 5498.535, 835.6193, 3.89987, 3259.619, 795.6884, 6.910974, 5499.22, 798.3591, 4.133494, 3300.259, 832.5834, 3.923198, 3266.272, 99.87043, 99.96335, 98.77494, 99.98237, 100.0, 98.97656
22625.21268, 59.96508403496531, 59.96414591629292, 59.962522675924596, 30.262721298813737, 30.462326564801874, 30.422345120334494, 0.9999815189714432, 0.9999766474537434, 0.9999811576057775, 8591.072103230998, 8638.4523925709, 8620.172656185316, 209.58553725134078, 59.11160645673226, 53.70035084220535, 8586.346592184667, 8636.4331187766, 8615.557138660739, 285.07818542463104, 284.6266978267245, 284.77289148172486, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 779.2966, 7.031738, 5479.957, 800.8779, 6.867998, 5500.508, 829.3881, 3.946993, 3273.593, 801.9412, 6.858757, 5500.284, 792.1788, 4.164723, 3297.71, 838.7863, 3.874671, 3249.958, 99.63313, 100.0, 99.18651, 100.0, 99.94953, 98.48218
22627.61572, 59.96519041260339, 59.96709980020959, 59.965891361338784, 30.25804931612958, 30.49892492798433, 30.4429038389317, 0.999973917206515, 0.9999752093124832, 0.999978124255055, 8590.6445186931, 8633.776518215609, 8624.466837467851, 210.19118784043394, 58.92275531155428, 54.36348331943168, 8589.748678981876, 8641.746057039005, 8632.159758813923, 285.1267439702343, 284.696887903117, 284.77219363827317, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 785.5856, 6.98837, 5489.887, 794.6133, 6.920125, 5498.663, 835.5223, 3.900975, 3258.194, 795.7078, 6.911158, 5499.108, 798.34, 4.133677, 3300.04, 832.5436, 3.922832, 3266.164, 99.81986, 99.97427, 98.73177, 99.98642, 99.99982, 98.97328
22630.031000000003, 59.96851543721858, 59.96880664553567, 59.9697207594235, 30.27511337194667, 30.471188810751997, 30.420771864623784, 0.9999807807469299, 0.9999752888274147, 0.9999802608951939, 8591.01400772877, 8632.458019543688, 8616.094795830126, 207.45068338749843, 54.03720591585943, 55.31400750466446, 8585.594468348807, 8638.192794336386, 8626.356064972699, 285.2326505886289, 284.72029153546595, 284.8212324942133, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 785.6053, 6.988192, 5490.107, 800.8779, 6.867814, 5500.572, 835.5805, 3.89987, 3258.994, 795.7078, 6.911158, 5499.167, 792.0834, 4.163627, 3298.1, 832.6232, 3.922649, 3266.226, 99.81577, 100.0, 98.75393, 99.98345, 99.94583, 98.97517
22632.323920000003, 59.97431948143742, 59.9717292710097, 59.97063489483835, 30.284340823249398, 30.502644781348728, 30.440535951066476, 0.9999757585630128, 0.999979170537652, 0.9999791402795674, 8596.698261359812, 8640.634869373882, 8631.252480770574, 206.12772319238684, 58.71083837820561, 58.61290215027202, 8588.25454184679, 8632.4254210883, 8628.409791820164, 285.1912661522577, 284.61763494056987, 284.77531091363153, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 785.6053, 6.988192, 5490.165, 800.8779, 6.867998, 5500.683, 835.697, 3.900054, 3259.211, 795.6884, 6.910974, 5499.049, 792.1025, 4.163992, 3298.211, 832.5635, 3.923198, 3266.214, 99.81977, 100.0, 98.76258, 99.98652, 99.94438, 98.9785
22634.69712, 59.98047953108705, 59.9819238615717, 59.97776945939518, 30.260110063881765, 30.463262599369692, 30.361767967819702, 0.9999779009852272, 0.9999751476744798, 0.9999747322116151, 8482.848686374751, 8518.03733779331, 8462.741376397687, 207.01416908222905, 60.70667085158493, 56.81895848498243, 8335.361564886287, 8347.448929655955, 8300.037090306174, 285.13051242006753, 284.58171247427504, 284.7680155838201, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 800.0, 463.3869, 7.576064, 4224.97, 800.8779, 6.868182, 5500.401, 835.6387, 3.898766, 3254.329, 792.096, 6.901413, 5499.392, 793.1898, 4.158514, 3298.199, 832.6828, 3.923381, 3266.155, 69.68617, 100.0, 98.61463, 99.98768, 99.94038, 98.98361
