TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
22650.91588, 59.97838866268361, 59.98380040237561, 59.980870050811625, 32.78604801573673, 32.972782349432926, 32.94177738904781, 0.9999805619379358, 0.9999742383783317, 0.999975564226075, 9302.553653351977, 9357.192227529878, 9347.847596192849, 226.76235681047092, 65.90877729114709, 65.10529975626952, 9308.217741807559, 9352.475816345688, 9342.796047118241, 285.2648932023479, 284.75418047729084, 284.8077857937652, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 791.7169, 6.943575, 5496.247, 806.7146, 6.819185, 5499.191, 824.6516, 3.985464, 3283.808, 789.96, 4.175086, 3298.141, 789.7945, 6.954337, 5495.887, 832.7225, 6.535589, 5442.402, 99.93437, 99.98389, 99.50793, 99.92422, 99.92382, 98.95978
22653.39184, 59.98107978476039, 59.97708890965306, 59.981657703842714, 32.8083120398242, 33.0694443388005, 32.99645040533165, 0.9999748618604428, 0.9999758562963708, 0.999978595699323, 9320.173090864979, 9361.69568378993, 9349.883899892233, 230.76816785926076, 64.47831260603789, 63.48608870746375, 9311.794056683448, 9362.579778548232, 9348.057304915643, 285.23022808987974, 284.7172573127092, 284.88232821035393, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 789.5878, 6.954104, 5496.579, 801.1503, 6.865787, 5500.518, 826.6511, 3.968161, 3278.985, 785.9403, 4.190898, 3294.436, 791.3014, 6.94557, 5496.126, 826.5792, 6.610119, 5464.496, 99.92218, 100.0, 99.3703, 99.82999, 99.92712, 99.34995
22655.86992, 59.982214115601195, 59.98274997209763, 59.98421384306001, 32.8045554659213, 33.00509365215466, 32.95643301010863, 0.9999738352867101, 0.9999724312544788, 0.9999739886202077, 9312.431397878507, 9358.110740665279, 9346.208851405981, 229.2185602341724, 67.67663391443867, 65.56699924527948, 9307.49524360008, 9355.445685760786, 9347.732805937445, 285.1884920051572, 284.63594587485676, 284.8108718905898, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 798.0257, 6.892176, 5500.308, 794.9051, 6.917731, 5499.069, 832.6493, 3.922695, 3266.314, 779.5322, 4.217559, 3288.908, 797.5198, 6.895896, 5499.69, 820.1974, 6.682269, 5480.056, 100.0, 99.97748, 98.97784, 99.66247, 99.99502, 99.63599
22658.24664, 59.9775994776517, 59.97985895896356, 59.98065688773504, 32.79104621686286, 33.00209241770957, 32.99274261959687, 0.9999719216854158, 0.9999775856354389, 0.9999776628134127, 9314.57499226819, 9362.850726031462, 9352.437961968673, 227.07798934662924, 61.61000492859421, 62.348170536021826, 9310.82845273438, 9355.909760552595, 9352.55125304563, 285.23717623411034, 284.7345234279626, 284.8451191779798, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 791.7169, 6.942861, 5496.861, 801.1698, 6.865603, 5500.524, 826.4375, 3.967609, 3279.273, 785.9597, 4.191634, 3294.324, 791.2823, 6.945753, 5496.069, 826.5395, 6.610852, 5463.978, 99.93943, 100.0, 99.35836, 99.82659, 99.92717, 99.34366
22660.580240000003, 59.98136174168257, 59.98506092000987, 59.98250461843164, 32.7359287591966, 32.95633990042029, 32.924109081448364, 0.9999747567735248, 0.9999747530904158, 0.9999740394813114, 9295.96176720902, 9352.601988056387, 9335.30825774183, 229.07224331875057, 67.1401479377023, 62.83406787943113, 9296.210683739422, 9339.38952898609, 9327.719656402418, 285.0227428196002, 284.4420277757561, 284.56174671317206, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 791.7169, 6.942861, 5496.856, 794.8857, 6.917915, 5498.897, 832.6493, 3.922695, 3266.256, 779.7458, 4.217375, 3288.027, 797.4816, 6.895348, 5500.271, 827.454, 6.600231, 5458.939, 99.93848, 99.97854, 98.97429, 99.63577, 99.99815, 99.28105
22662.987640000003, 59.98055578528015, 59.98042291038051, 59.97902789951992, 32.81769735863534, 33.02431459933903, 32.963629311364556, 0.9999723054987438, 0.9999734312170178, 0.9999742776222956, 9304.831119412014, 9357.82062373285, 9346.211756971059, 226.98011509262346, 69.61759623708076, 63.57533265108805, 9313.418342033327, 9355.46480856168, 9349.521170488712, 285.14677790547603, 284.6256248658248, 284.74064259145723, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 785.3885, 6.98962, 5489.774, 788.7377, 6.961017, 5494.916, 837.4634, 3.885696, 3254.783, 776.1145, 4.228958, 3285.218, 799.6561, 6.878181, 5500.181, 827.8914, 6.599498, 5462.546, 99.80859, 99.89677, 98.61628, 99.54816, 100.0, 99.29161
22665.37296, 59.9803964327876, 59.97947154046171, 59.97758768472219, 32.803712090392324, 33.036534000204625, 32.96695405692202, 0.999977488684576, 0.9999760484894586, 0.9999764784162671, 9312.99244646826, 9357.21552720063, 9345.413364127737, 224.803812111174, 70.15906455013464, 63.20698729378472, 9315.660385209665, 9359.51477148316, 9350.933939318, 285.1625059261998, 284.5805224218847, 284.7794330530171, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 791.6972, 6.943039, 5496.798, 794.8857, 6.917731, 5499.01, 832.6493, 3.922695, 3266.425, 779.5905, 4.21664, 3287.585, 797.5007, 6.896444, 5499.967, 826.5196, 6.611218, 5464.262, 99.93639, 99.97641, 98.97429, 99.63716, 99.99696, 99.34779
22667.78336, 59.97417580275086, 59.97646599360602, 59.97745852105452, 32.8202680044002, 33.04290736844704, 33.00285916378039, 0.9999749993251483, 0.9999696306498634, 0.9999724703783459, 9310.480709063027, 9357.829138151146, 9353.151539105116, 226.54555635024553, 73.36771136175366, 67.13756389368154, 9319.765243802449, 9366.558113480281, 9353.951955356162, 285.23380346562243, 284.6164218429156, 284.7499114548007, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 797.4934, 6.896816, 5500.36, 801.1309, 6.865787, 5500.408, 826.3599, 3.968161, 3279.15, 786.0179, 4.191082, 3294.548, 791.3395, 6.945388, 5496.072, 820.1974, 6.681536, 5480.169, 100.0, 100.0, 99.36028, 99.82498, 99.92914, 99.64532
22670.14524, 59.97449011597054, 59.97269412715267, 59.97813025295897, 32.783426694815034, 33.03524972483606, 32.98380408725857, 0.9999778954383692, 0.9999727873362282, 0.9999732574033651, 9299.614741469133, 9357.576585268109, 9351.057721077923, 226.33463123260844, 68.07441220305327, 71.13866592007253, 9314.224535609574, 9360.416408289937, 9353.12680362362, 285.1585706726122, 284.55873103403377, 284.7554393563613, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 791.7169, 6.942861, 5496.694, 794.8662, 6.917731, 5498.727, 832.6299, 3.922695, 3266.313, 779.6099, 4.217375, 3288.047, 797.5007, 6.896079, 5499.751, 826.5594, 6.611035, 5464.15, 99.93848, 99.97641, 98.97781, 99.63927, 99.99502, 99.34678
22672.51752, 59.97831552516372, 59.97393755317993, 59.97525980685311, 32.78653421259374, 32.9978284080659, 32.96203353001701, 0.9999734272332506, 0.9999730231659816, 0.9999750839226155, 9302.93815852729, 9349.0537723466, 9339.836588594804, 231.62665866831435, 71.27506689923393, 65.1758323932354, 9307.720491501861, 9354.88830918937, 9341.44115925394, 285.1331685044638, 284.5671590050397, 284.7708216314676, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 791.6972, 6.942861, 5496.798, 794.8857, 6.917731, 5498.955, 832.6299, 3.922695, 3266.135, 785.9015, 4.19145, 3294.266, 797.5198, 6.896079, 5499.86, 826.5196, 6.610852, 5464.262, 99.94038, 99.97959, 98.97607, 99.8316, 99.99511, 99.34782
22674.864240000003, 59.97403186195089, 59.975630230085855, 59.97641036604539, 32.80962317662, 33.02796757344093, 32.970270084529, 0.9999733851826254, 0.9999727325304684, 0.9999733995241994, 9307.678031712669, 9358.812041767214, 9348.963178010545, 229.38827180743692, 65.39745202258928, 66.79307305931798, 9314.568137143344, 9357.907672162073, 9350.843473766306, 285.0829681796319, 284.58741658373276, 284.7688146593081, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 785.3885, 6.989798, 5489.827, 788.5821, 6.966175, 5493.633, 838.9582, 3.873732, 3249.882, 792.1931, 4.164238, 3297.745, 803.1849, 6.850788, 5500.108, 830.7543, 6.560493, 5451.707, 99.81364, 99.88283, 98.47164, 99.93026, 100.0, 99.12055
22677.246720000003, 59.973176496192984, 59.973312919681824, 59.971231695200835, 32.83035425059483, 33.02938413041713, 32.93309531786542, 0.9999770274175329, 0.9999708448429966, 0.9999779082540825, 9308.890756997152, 9362.720939783027, 9346.738501668488, 229.15168694027534, 67.94698959381685, 65.71457119739142, 9311.364783506233, 9357.48925325232, 9353.303845069826, 285.1802511152947, 284.63752534067214, 284.7386592703232, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 791.6972, 6.942861, 5496.636, 794.8857, 6.917547, 5499.01, 832.6105, 3.922695, 3266.082, 785.9403, 4.191266, 3294.213, 797.5198, 6.896261, 5499.916, 826.5395, 6.610486, 5464.092, 99.93744, 99.97542, 98.97078, 99.82322, 99.99603, 99.35309
22679.63144, 59.97089676368239, 59.96870101188692, 59.969853794282976, 32.77633346498144, 33.002762355117795, 32.989124880178714, 0.9999745833576338, 0.9999737427852343, 0.9999749632592181, 9306.686008874054, 9369.449717753978, 9352.502348328602, 228.70386184462677, 64.18420704161781, 66.01886964374171, 9319.128015826698, 9362.184488985637, 9348.051114500031, 285.0042078058917, 284.5295209753553, 284.74719628250705, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 793.7278, 6.922159, 5499.026, 797.9402, 6.887891, 5500.445, 828.3399, 3.956565, 3277.394, 779.6099, 4.218294, 3288.714, 791.3395, 6.945388, 5496.127, 819.8395, 6.685198, 5480.625, 99.97281, 100.0, 99.27368, 99.64295, 99.92819, 99.66402
22681.999760000002, 59.97023672122593, 59.97043333887798, 59.970789500493545, 32.81311548541334, 33.0264282821568, 32.95403644297026, 0.9999763163613177, 0.9999713197426635, 0.9999735966273872, 9309.511331318965, 9362.897412749839, 9351.410389625664, 234.94662755696277, 70.2101842171005, 63.71939349564673, 9310.200497237689, 9356.01956452644, 9351.324809841655, 285.1416316719352, 284.54576760071797, 284.6604200646732, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 792.269, 6.938221, 5496.799, 794.9051, 6.917547, 5498.78, 832.6493, 3.922695, 3266.083, 785.9985, 4.19145, 3294.379, 797.5198, 6.896444, 5499.854, 826.5395, 6.610119, 5464.378, 99.94053, 99.97641, 98.97429, 99.82158, 99.99595, 99.34156
22684.515880000003, 59.97029733617894, 59.9721151190256, 59.96790623483428, 32.79079916856071, 33.027885114495426, 32.95179202461862, 0.99997599673064, 0.9999741344861081, 0.9999761336097884, 9305.816769521394, 9354.137419150868, 9344.26077269215, 231.23179943062905, 70.66635294754178, 61.53411524289277, 9293.235367482388, 9352.664507251742, 9347.926392163266, 285.2182356845552, 284.6793946118341, 284.81417282145634, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 791.7169, 6.942504, 5496.798, 794.8662, 6.917731, 5498.838, 832.6105, 3.922695, 3266.198, 779.571, 4.217191, 3288.643, 797.5007, 6.896444, 5499.968, 826.4998, 6.610669, 5464.265, 99.94038, 99.9765, 98.97429, 99.67936, 99.99802, 99.34784
22686.957400000003, 59.97452028731268, 59.97367429013617, 59.97401200985648, 32.77548017035522, 33.02674641624533, 32.957657898383076, 0.9999731828743552, 0.9999733010869479, 0.9999727355229221, 9307.676827240555, 9355.686909748734, 9349.129512703053, 227.6369532867584, 66.4563672721738, 64.95056794409845, 9311.585866251095, 9360.192149555089, 9344.400344545744, 285.11816448729456, 284.5136317119864, 284.8137190782023, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 785.3885, 6.989441, 5489.717, 788.5626, 6.966543, 5493.574, 838.9, 3.873732, 3249.614, 773.2794, 4.241829, 3280.552, 803.7572, 6.842204, 5499.897, 832.3448, 6.547858, 5448.089, 99.80973, 99.88176, 98.48696, 99.40927, 99.99673, 99.05478
22689.3856, 59.97393494392473, 59.97301526460124, 59.96567060088324, 32.800451273619544, 33.03282545608325, 32.95742306889519, 0.9999747593331888, 0.9999718391272567, 0.9999777870385368, 9311.730359925916, 9353.594223773867, 9356.070030350065, 229.579592713274, 64.5284739228855, 62.37626919477907, 9315.09158252464, 9357.63928220227, 9344.65330730408, 285.1494660957953, 284.6084135648209, 284.68995536473955, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 791.7169, 6.942861, 5496.688, 794.8662, 6.918099, 5499.066, 832.6105, 3.922879, 3266.201, 779.571, 4.217375, 3287.2, 797.4816, 6.896261, 5499.968, 826.5395, 6.611401, 5464.204, 99.93839, 99.97756, 98.9744, 99.64282, 99.99802, 99.34885
22691.745880000002, 59.973439767819876, 59.97843216723208, 59.977080220716985, 32.83591984034301, 33.03862450125103, 32.96856939347683, 0.999973130285565, 0.9999703133359606, 0.9999744916784759, 9320.534358710542, 9364.229132570894, 9357.33376683381, 228.27670015171475, 75.45493188603905, 64.2615475588218, 9314.891458329319, 9360.051210374742, 9348.98538773411, 285.09086008811835, 284.54594034044896, 284.84722527472815, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 792.6041, 6.935722, 5498.249, 797.4538, 6.896916, 5500.02, 829.3105, 3.950674, 3275.204, 784.8528, 4.196047, 3294.11, 791.5303, 6.94484, 5496.237, 819.6208, 6.687945, 5481.196, 99.96164, 99.99895, 99.2222, 99.81648, 99.93018, 99.66502
22694.20016, 59.97754635068965, 59.972099286898, 59.97284253825462, 32.818484990063936, 33.044204678427775, 32.98829835854014, 0.9999754966136862, 0.9999694532562934, 0.9999736038336968, 9312.090458341781, 9356.980016628146, 9348.454270958875, 229.7005145795706, 76.30000010497952, 70.9982359036635, 9314.182515271692, 9354.81040987174, 9344.445211180844, 285.14509400166236, 284.6665769775288, 284.7881897325966, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 792.3676, 6.94072, 5496.799, 794.8857, 6.917731, 5498.838, 832.6299, 3.922511, 3266.145, 779.804, 4.216823, 3288.665, 797.5007, 6.896444, 5499.916, 826.46, 6.610852, 5464.153, 99.9404, 99.97854, 98.97603, 99.6576, 99.99502, 99.34684
22696.60656, 59.973454894965634, 59.977454624061636, 59.97289282633086, 32.80956708879282, 33.048921842968035, 32.977849401782606, 0.9999750690052303, 0.9999692836658282, 0.9999780726762574, 9311.850865551382, 9348.824990706416, 9354.186595779214, 223.68656389063517, 68.39578170102686, 68.59497645761803, 9315.795610824429, 9354.875702504702, 9348.065332141157, 285.0501164743065, 284.5341713518123, 284.73540604614084, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 791.7169, 6.942683, 5496.798, 794.8662, 6.917915, 5498.726, 832.6105, 3.922511, 3266.196, 785.9403, 4.191266, 3294.106, 797.5007, 6.896261, 5499.968, 826.5395, 6.610486, 5464.154, 99.94038, 99.98057, 98.97426, 99.82823, 99.99802, 99.34577
22699.01176, 59.97097110069896, 59.97365458517129, 59.97034780073146, 32.778809983454224, 32.99927337277283, 32.989331525138304, 0.9999741618531592, 0.9999740005370146, 0.9999734939004673, 9296.439794620936, 9355.291666300567, 9344.609057281337, 220.79169561061644, 63.83217258963987, 65.99480712948798, 9307.915573842893, 9361.889866390087, 9356.01103501628, 285.0856298000865, 284.4562351441287, 284.74316435723347, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 785.3885, 6.98962, 5489.66, 788.6015, 6.966359, 5493.692, 838.8806, 3.873364, 3250.286, 792.2708, 4.162951, 3298.526, 803.7762, 6.842204, 5499.84, 832.822, 6.535223, 5442.979, 99.81783, 99.88391, 98.47667, 99.96896, 99.99568, 98.96186
22701.46912, 59.9709562314419, 59.96866116129351, 59.971370903293064, 32.81710194945848, 33.043010330128936, 32.98395567563743, 0.9999737766230197, 0.9999742592185562, 0.9999754798480684, 9307.175119362471, 9359.562614488517, 9344.161113189048, 229.62540675892978, 69.0334997919008, 66.77820209643869, 9310.17415856393, 9356.679563370459, 9348.695905129445, 285.14611451412975, 284.5597931875363, 284.6494476061724, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 791.6972, 6.942861, 5496.746, 794.8857, 6.917731, 5498.838, 832.6687, 3.922511, 3266.314, 785.9791, 4.191266, 3294.216, 797.5007, 6.896444, 5500.024, 826.46, 6.611767, 5464.262, 99.94048, 99.9765, 98.97621, 99.82661, 99.99314, 99.34882
22703.84864, 59.972848729149824, 59.969220532359806, 59.97325658381991, 32.81524467228793, 33.03573435493728, 32.96101117832243, 0.9999762925729871, 0.9999719558526313, 0.9999739474854847, 9306.709085673478, 9350.249058886544, 9357.548847357373, 230.38394781416116, 68.59985394770956, 67.60186510602716, 9315.29467297974, 9353.636270990908, 9354.685548900248, 285.16945659834084, 284.5714648263362, 284.7386020726992, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 791.7563, 6.938935, 5497.521, 796.4032, 6.902258, 5500.059, 830.2811, 3.942943, 3273.418, 781.5129, 4.210756, 3289.412, 792.5794, 6.940274, 5496.132, 819.3425, 6.689044, 5481.655, 99.95351, 99.99307, 99.19311, 99.66281, 99.93342, 99.66505
22706.22172, 59.97325983945366, 59.97232649076338, 59.97248259053629, 32.814051216788, 33.025649924582616, 33.02605729781264, 0.9999763915068031, 0.9999730435003177, 0.999971045288364, 9311.760970463516, 9357.306472700873, 9346.176108079126, 226.87692595084218, 71.31413036156755, 67.30033948246557, 9314.887032937484, 9361.135995359642, 9348.206631083574, 285.19236813415034, 284.45011056645416, 284.763910333942, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 794.4573, 6.924122, 5498.142, 796.1503, 6.912389, 5498.901, 832.5134, 3.923431, 3266.367, 785.9403, 4.19145, 3294.488, 797.5007, 6.896261, 5499.968, 826.5395, 6.60957, 5464.093, 99.96482, 99.98205, 98.97603, 99.83158, 99.99603, 99.34576
22708.75672, 59.9740607499346, 59.97255861781461, 59.9731112698396, 32.78920628500464, 33.02280590097738, 32.960952917015376, 0.9999736642785529, 0.9999693745995776, 0.9999736590931393, 9303.635288877538, 9358.538180643265, 9351.291521057392, 230.57942271793672, 66.15442383399613, 67.91869087753912, 9307.549608656918, 9360.254108578845, 9335.819678158115, 285.18614462305305, 284.50925751459056, 284.7744034030262, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 791.6972, 6.942683, 5496.746, 794.8857, 6.917731, 5498.786, 832.6105, 3.922879, 3266.202, 779.8234, 4.218662, 3288.573, 797.5198, 6.896261, 5499.912, 826.4799, 6.611401, 5464.263, 99.93943, 99.97652, 98.97433, 99.65232, 99.99707, 99.34994
22711.189120000003, 59.9781283522171, 59.979250230508754, 59.9773786835015, 32.74929846083205, 32.97510750996523, 32.92301526808417, 0.999975881024205, 0.9999762380987643, 0.9999740594489734, 9297.482261975743, 9353.6861306237, 9342.500379322944, 223.75392181805773, 65.80116225925696, 67.35622016307389, 9296.307624335093, 9347.029237152912, 9349.481414768032, 285.14895308682145, 284.6396631024717, 284.7421068817359, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 785.3885, 6.989798, 5489.942, 788.5626, 6.966359, 5493.408, 838.9582, 3.8741, 3250.289, 773.2599, 4.241829, 3280.433, 803.7572, 6.842387, 5499.843, 832.8021, 6.535223, 5442.802, 99.81573, 99.87973, 98.49221, 99.41619, 99.99575, 98.95555
22713.59584, 59.97670356694508, 59.98180568229498, 59.97776708811369, 32.78752526026148, 33.01942733487455, 32.980892502401595, 0.9999753859914235, 0.9999761110781001, 0.9999743501087273, 9308.32197027171, 9359.430290388722, 9350.264385476454, 232.00999297363637, 68.18388056376443, 68.68517578887713, 9311.779993974618, 9360.558935257905, 9344.220499340878, 285.2072266296434, 284.5876488383999, 284.69510564265045, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 791.6972, 6.942504, 5496.688, 794.8857, 6.917915, 5498.838, 832.6299, 3.922879, 3266.309, 779.338, 4.216455, 3288.383, 797.5007, 6.896079, 5499.968, 826.5196, 6.611401, 5464.376, 99.93848, 99.98164, 98.97766, 99.64657, 99.99199, 99.3509
22715.990360000003, 59.97976308472538, 59.97659054797513, 59.97782880444026, 32.81822698546345, 33.01742525919989, 32.996421585405315, 0.9999732464254455, 0.9999718935124255, 0.9999763835979397, 9307.483945768603, 9362.81967115327, 9355.242091273067, 228.22725793716404, 71.496042222303, 71.21076121819442, 9324.952982497196, 9359.801691752718, 9352.815333225242, 285.06789159244715, 284.42829316841295, 284.6236076723002, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 791.6972, 6.942683, 5497.133, 795.7222, 6.911099, 5499.751, 830.9217, 3.93963, 3272.014, 783.1246, 4.203401, 3292.859, 792.5984, 6.935161, 5496.49, 819.1238, 6.690692, 5481.942, 99.94039, 99.98871, 99.12576, 99.76996, 99.93478, 99.6723
22718.45204, 59.97926469817578, 59.97649548608244, 59.98125240379715, 32.794771330083904, 33.0070092752453, 32.99747115776302, 0.9999737910357311, 0.9999727335829135, 0.9999718744669543, 9301.09274631256, 9348.723032053327, 9346.768677886688, 228.90798746047676, 68.57130900319589, 69.00839802508858, 9311.272831369966, 9351.813532977912, 9346.106645747825, 285.10921104929434, 284.5344943972384, 284.68308227829783, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 794.5361, 6.923765, 5497.918, 796.2476, 6.912021, 5499.021, 832.5134, 3.923431, 3266.201, 779.5128, 4.217742, 3288.763, 797.5007, 6.896444, 5499.808, 826.5792, 6.611401, 5464.608, 99.96074, 99.98521, 98.9744, 99.64269, 99.99799, 99.35512
22720.846960000003, 59.982363258605865, 59.98366480019384, 59.98194876339416, 32.812914746933046, 33.03288875685792, 32.96356520629579, 0.9999745238253456, 0.9999744505937573, 0.9999713192003289, 9315.041841041098, 9360.16399396648, 9353.572311264665, 232.92410543277492, 69.21897523900225, 67.63875574051826, 9317.812792608987, 9355.690257317012, 9346.193814852588, 285.1531536028243, 284.5327577001102, 284.7594855506195, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 791.7169, 6.942861, 5496.636, 794.8662, 6.917915, 5498.785, 832.6299, 3.922695, 3266.25, 785.9015, 4.191818, 3293.999, 797.5007, 6.896444, 5499.803, 826.3407, 6.611218, 5463.976, 99.93743, 99.97854, 98.97588, 99.83333, 99.99502, 99.34678
22723.271960000002, 59.98044540896415, 59.98323912026134, 59.98513368789495, 32.76607582835405, 32.995526685207864, 32.95152885036079, 0.9999757220997095, 0.9999786047272253, 0.9999724995313694, 9299.52535552035, 9348.911039443732, 9351.638817363222, 223.5724581823979, 64.05331545281501, 67.18479385226055, 9307.380072234395, 9357.43139622329, 9345.705401440138, 285.19664227079375, 284.5869960567824, 284.7576448052351, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 785.3688, 6.989441, 5489.774, 788.5626, 6.966359, 5493.639, 838.9388, 3.873732, 3250.171, 792.2708, 4.163319, 3298.255, 803.7572, 6.842387, 5499.953, 832.822, 6.535223, 5442.633, 99.81268, 99.87973, 98.48866, 99.94571, 99.99773, 98.95557
22725.71004, 59.979282399862754, 59.98339824537546, 59.98341920028239, 32.782648833551605, 33.02706539323249, 32.95306582398073, 0.9999735914764336, 0.9999729089820543, 0.9999748832803697, 9320.524591280042, 9360.157359377512, 9352.52786955425, 228.41158585901576, 65.7812157168679, 65.62020200570805, 9307.399055644435, 9362.839051316572, 9360.91458919869, 285.26447477734075, 284.57613268930686, 284.7809745764638, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 791.7169, 6.942861, 5496.688, 794.8857, 6.917731, 5498.78, 832.6299, 3.922511, 3266.255, 785.9403, 4.191634, 3294.213, 797.5007, 6.896261, 5499.751, 826.5196, 6.610669, 5464.497, 99.93839, 99.97851, 98.97603, 99.83012, 99.99407, 99.34467
22728.139400000004, 59.976964492427165, 59.98207393564872, 59.98144107350172, 32.81410858094207, 32.99976281871958, 32.99985943298312, 0.9999713980988887, 0.9999770049731715, 0.9999703872975498, 9318.68834442598, 9358.136775305573, 9358.21078575321, 231.09017934869962, 64.3607920015661, 65.98120989229301, 9315.051227188205, 9359.462423903999, 9345.979166102805, 285.2347223033687, 284.5316734247969, 284.82000923930593, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 791.6972, 6.942861, 5496.694, 794.8662, 6.914415, 5499.322, 831.2905, 3.932819, 3271.419, 783.5712, 4.204688, 3290.775, 793.6667, 6.932056, 5497.011, 818.9846, 6.694721, 5481.996, 99.93848, 99.98189, 99.07935, 99.72038, 99.95653, 99.67538
22730.48328, 59.98152770694398, 59.977289792337174, 59.98030907965392, 32.8105018007296, 33.03709663979479, 32.98491223953519, 0.9999753574866304, 0.9999748635483806, 0.9999749512440641, 9309.702283703655, 9356.069905352611, 9344.52956699745, 224.57268937713025, 70.58348325457064, 67.44482681055933, 9312.494884929358, 9362.090140930683, 9347.00899975417, 285.26379340620645, 284.6222249475026, 284.80125517052886, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 795.6008, 6.911808, 5498.751, 797.6873, 6.89839, 5499.692, 830.9799, 3.930426, 3267.485, 785.9403, 4.191634, 3294.44, 797.5007, 6.896444, 5499.751, 826.619, 6.60957, 5464.037, 99.98392, 99.993, 99.04877, 99.82646, 99.99407, 99.34571
22732.911920000002, 59.97539512398468, 59.97476370583169, 59.97757039700189, 32.765888103907706, 33.03146293078879, 32.981763649839436, 0.9999746929662927, 0.9999729548484532, 0.9999742373919673, 9316.511186340631, 9351.337529322904, 9349.517815591174, 231.1335682809049, 67.21153455757849, 70.96202494455315, 9319.82905120116, 9362.591484161181, 9362.310068256938, 285.2682983487131, 284.6166688003833, 284.7717277971796, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 791.6972, 6.943039, 5496.804, 794.8662, 6.917731, 5498.838, 832.6299, 3.922879, 3266.366, 785.9791, 4.191266, 3294.383, 797.5007, 6.896261, 5499.802, 826.46, 6.611035, 5464.666, 99.93839, 99.97748, 98.97078, 99.82839, 99.99499, 99.34464
22735.337880000003, 59.97480567535711, 59.97612803526844, 59.97839052616439, 32.74705713550711, 32.97878440022197, 32.936193322415576, 0.9999749302665847, 0.9999762796774871, 0.9999711675434643, 9301.545673127534, 9351.437692918884, 9340.92411381358, 223.35651953902925, 65.90818585051647, 63.29325518030396, 9300.277723293711, 9346.96684316169, 9339.126179826339, 285.1477818817684, 284.5584963678792, 284.81122199569774, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 785.3885, 6.98962, 5489.885, 788.5626, 6.966175, 5493.521, 838.9194, 3.873548, 3250.239, 792.2708, 4.162583, 3298.643, 803.7572, 6.842387, 5499.788, 832.8021, 6.535406, 5442.633, 99.81173, 99.8808, 98.49069, 99.92663, 99.99473, 98.95663
22737.723400000003, 59.97468359650181, 59.97196575462984, 59.97158608460725, 32.821179859756406, 33.03218292098112, 32.99650898330388, 0.9999759055251551, 0.9999747473910641, 0.9999754266850425, 9312.401087729788, 9360.651087271906, 9346.459086746856, 227.90520915983234, 70.2507295794274, 70.34122789931507, 9316.754210828543, 9357.234431522642, 9355.483369515592, 285.1719667717653, 284.5706385289238, 284.7434509435197, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 791.6972, 6.942683, 5496.746, 794.8662, 6.917731, 5498.667, 832.6299, 3.922879, 3266.202, 785.9209, 4.19145, 3294.261, 797.4816, 6.896079, 5499.862, 826.5792, 6.610486, 5464.207, 99.94038, 99.97436, 98.97266, 99.8247, 99.9971, 99.34047
22740.204520000003, 59.97319476924551, 59.97438701520122, 59.97046659873257, 32.8210488388667, 33.031211593834776, 32.98781017556601, 0.9999739967701885, 0.9999750589861998, 0.9999735321746929, 9303.90021527212, 9359.53586224525, 9360.271156405304, 228.8550234755735, 63.510408885867946, 68.70422378008243, 9317.70219867375, 9363.522887070743, 9358.780614180261, 285.2456441391232, 284.56468217944285, 284.7948326673428, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 791.6775, 6.942861, 5496.914, 794.8662, 6.917547, 5498.78, 832.5911, 3.925088, 3267.904, 784.6004, 4.19954, 3292.353, 794.7349, 6.92329, 5497.881, 822.6428, 6.654984, 5488.214, 99.94248, 99.97545, 99.02599, 99.77731, 99.96439, 99.78431
22742.598520000003, 59.966138267768045, 59.96840598380884, 59.96839195682625, 32.79433857145331, 33.02240406162903, 32.97872717001325, 0.9999731299768613, 0.9999743067028505, 0.9999745384386572, 9313.966314144434, 9362.452000144342, 9349.570282616216, 230.00869461173465, 66.37747227949421, 71.77663218248153, 9309.589979699977, 9351.48721085671, 9348.890436439384, 285.165769678359, 284.51227990249157, 284.73886703550903, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 796.7048, 6.906811, 5499.303, 798.3293, 6.889364, 5499.717, 829.757, 3.938709, 3270.077, 785.1442, 4.192002, 3294.217, 797.4244, 6.896626, 5499.967, 826.7582, 6.608837, 5463.345, 99.99204, 99.99778, 99.09185, 99.82021, 99.99799, 99.3406
22744.99624, 59.973789373045065, 59.97058409049142, 59.972624897935596, 32.8146727046973, 32.99200504825231, 33.019515237112756, 0.9999729872132856, 0.9999719426819773, 0.9999756244477943, 9308.755462807134, 9361.451211963926, 9352.357670198895, 233.00706780953078, 67.25602939232613, 65.33279816520349, 9301.649578192882, 9351.515939298615, 9350.788633199163, 285.19331288730666, 284.3463986528434, 284.68371667452186, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 791.7169, 6.942683, 5496.746, 794.8662, 6.917915, 5498.897, 832.6299, 3.922695, 3266.085, 779.6099, 4.217742, 3287.763, 797.5007, 6.896626, 5499.808, 826.5792, 6.611218, 5463.978, 99.93943, 99.97852, 98.97607, 99.62777, 100.0, 99.34678
22747.45792, 59.96543564063268, 59.973094443432274, 59.970611940113486, 32.7263589287166, 32.95940645074795, 32.906796674996535, 0.9999746637372909, 0.9999757197419868, 0.9999750325084196, 9300.693909942702, 9347.628019850137, 9325.61180763366, 228.38670892738583, 61.66687714494385, 65.44808679589187, 9300.881261909222, 9339.764893867847, 9330.96270629359, 285.12358889466816, 284.63848286635306, 284.7742289683664, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 785.3688, 6.989798, 5489.774, 788.5626, 6.966359, 5493.462, 838.9194, 3.873916, 3249.948, 773.3376, 4.241461, 3280.432, 803.7572, 6.842752, 5500.007, 832.7822, 6.535406, 5442.691, 99.81268, 99.88285, 98.47701, 99.39375, 99.99773, 98.95663
22749.92036, 59.97446646997518, 59.97367344551786, 59.975417160489634, 32.792445914194154, 32.99896209951328, 32.9798296202644, 0.9999750410786379, 0.9999731748086407, 0.9999745697267284, 9310.7437379603, 9358.038996273535, 9352.504742931462, 231.67791732801902, 67.50561418999678, 64.92527738589433, 9313.20378095463, 9355.634775903984, 9350.561993806614, 285.1318556042088, 284.5679152870139, 284.7959116963755, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 791.6972, 6.942504, 5496.694, 794.8857, 6.917731, 5498.785, 832.6299, 3.922879, 3266.425, 779.4351, 4.21811, 3288.606, 797.5198, 6.896079, 5499.859, 826.4003, 6.611218, 5463.979, 99.93639, 99.97641, 98.97266, 99.65333, 99.99592, 99.34369
22752.327920000003, 59.9720796700696, 59.969883447133476, 59.96939321293959, 32.80002718648496, 33.04280128463625, 33.01035816488482, 0.999973968869463, 0.9999741675522917, 0.9999733882286285, 9312.871102689975, 9361.486491502732, 9357.526295174832, 230.0275238600857, 65.36059955064684, 67.67662483842241, 9314.41656070268, 9358.76669990689, 9357.178819587501, 285.14990322627114, 284.53667933705964, 284.6831228043247, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 791.6972, 6.942683, 5496.746, 794.8857, 6.917731, 5498.897, 832.6105, 3.923063, 3267.19, 780.1536, 4.214617, 3289.935, 795.8221, 6.910141, 5498.586, 824.1339, 6.642898, 5474.513, 99.93744, 99.97756, 98.97429, 99.6936, 99.97732, 99.51546
22754.7834, 59.97186489622371, 59.97344905110408, 59.97312637844586, 32.761213163170446, 33.025493184225446, 32.95607034644027, 0.9999698571991517, 0.9999721219965446, 0.9999696919402634, 9312.706780095927, 9351.82586862341, 9351.634170021038, 231.43025689707792, 70.07240879528717, 70.6114635268757, 9316.757671712154, 9353.648020735945, 9350.802598806284, 285.2974912073839, 284.57048209138844, 284.75307330816594, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 797.3554, 6.902527, 5499.865, 799.4382, 6.885128, 5500.038, 829.3493, 3.944048, 3271.301, 780.775, 4.213514, 3288.213, 797.4244, 6.896809, 5499.802, 827.1359, 6.606823, 5463.925, 99.99614, 99.99929, 99.16496, 99.69462, 99.99404, 99.34269
22757.18056, 59.973994656332096, 59.97990733888478, 59.97729316698385, 32.81077839558342, 33.02784342306053, 32.95902801171699, 0.9999725375940953, 0.9999734290652457, 0.9999709063573963, 9304.074913116438, 9354.133736221382, 9350.413825872733, 228.24657639455745, 68.92247926092108, 75.06709854509154, 9318.84642380016, 9357.390022432879, 9352.694500135158, 285.27263347789795, 284.59565395607615, 284.89756053189456, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 791.6972, 6.943218, 5496.746, 794.8467, 6.917915, 5498.955, 832.6299, 3.922511, 3266.086, 785.9597, 4.191266, 3294.324, 797.4816, 6.896261, 5499.802, 826.5792, 6.610852, 5464.322, 99.94038, 99.97746, 98.97429, 99.82661, 99.99799, 99.34165
22759.57672, 59.975528902928495, 59.981859062985365, 59.98505617754703, 32.74842388695722, 32.97475474485477, 32.90178359183345, 0.9999730332349847, 0.9999720163830914, 0.9999781973900754, 9300.907730659552, 9345.272590682398, 9328.800058987968, 226.40301628359202, 61.056524126705426, 67.1285613703858, 9306.265703400957, 9348.074930682451, 9335.3963435897, 285.31389756293896, 284.576219225908, 284.87235398044976, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 785.3885, 6.989798, 5489.665, 788.5626, 6.966359, 5493.462, 838.9194, 3.873916, 3250.119, 792.2319, 4.162767, 3298.472, 803.7572, 6.842387, 5499.9, 832.8021, 6.535406, 5442.805, 99.81269, 99.87973, 98.47523, 99.9523, 99.9988, 98.95555
22761.958240000004, 59.97801526016553, 59.98006551114077, 59.97982651320643, 32.806661055664634, 33.00753516018617, 32.973699182403756, 0.9999716968349581, 0.9999766270902266, 0.9999711171551909, 9315.114910427561, 9354.481777479523, 9341.882580684809, 233.03870469366987, 66.0418102126282, 70.74929383680455, 9319.095646269829, 9355.06669116443, 9350.993600743814, 285.26022861138574, 284.5907844463507, 284.78064990181866, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 791.7169, 6.942861, 5496.746, 794.8662, 6.917915, 5499.009, 832.6105, 3.922879, 3266.198, 785.9791, 4.191266, 3294.208, 797.5007, 6.896261, 5499.859, 826.5395, 6.609753, 5463.749, 99.93734, 99.97748, 98.97603, 99.8216, 99.99508, 99.34051
22764.32888, 59.977452436458684, 59.98042427758289, 59.98242515961234, 32.826430262242475, 33.035523341867034, 32.986153027468816, 0.9999760350115642, 0.9999723782819051, 0.999974384134029, 9312.995063875675, 9356.923947876838, 9351.34067373666, 229.65302718252792, 66.38025906446182, 65.17365082480183, 9308.401432135704, 9360.400157122987, 9343.585829827402, 285.20589415791545, 284.46439107718993, 284.70095573140264, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 791.7169, 6.942504, 5496.694, 794.8857, 6.917731, 5498.844, 832.6105, 3.922695, 3266.313, 785.9985, 4.191634, 3294.101, 797.5007, 6.898453, 5499.718, 825.7443, 6.620008, 5469.02, 99.93848, 99.97758, 98.97781, 99.83173, 99.99347, 99.41759
22766.696600000003, 59.98408270666659, 59.97614561782524, 59.98678155115697, 32.78200829163452, 33.032092383000105, 32.974115426638285, 0.9999720028680297, 0.9999727483514902, 0.9999714331311138, 9311.44519467297, 9356.391729431798, 9353.814428431222, 221.63966578000827, 73.25272588951793, 68.82402791537612, 9306.374674470053, 9358.775599791781, 9360.925231891437, 284.85159538710155, 284.09240298360436, 284.4272713629429, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 798.0257, 6.892176, 5500.303, 801.1503, 6.865419, 5500.329, 826.7481, 3.961719, 3276.907, 781.9012, 4.208917, 3291.893, 794.5632, 6.916898, 5499.169, 825.4659, 6.621106, 5458.132, 100.0, 100.0, 99.31184, 99.74191, 99.98349, 99.40414
22769.033760000002, 59.984136704486616, 59.98336021312122, 59.981433851060686, 32.82792655843087, 33.04851619892707, 32.988339967827855, 0.9999749646341729, 0.9999744678180322, 0.999971571801937, 9314.229987084702, 9352.228764646165, 9345.540598885562, 230.7636347037551, 66.52224458154615, 72.12410135230516, 9316.092808770089, 9351.652398998558, 9346.140586742828, 284.7971373150974, 284.24611888138196, 284.421014689009, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 800.0, 791.7169, 6.942683, 5496.914, 794.9246, 6.917731, 5498.785, 832.6299, 3.922695, 3266.367, 779.804, 4.217191, 3288.87, 797.5007, 6.896261, 5500.137, 826.6389, 6.609753, 5464.035, 99.93839, 99.97653, 98.97943, 99.64581, 100.0, 99.34573
